<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en-us" xml:lang="en-us" class="_Skins_Updated_Side_Nav" data-mc-search-type="Stem" data-mc-help-system-file-name="Default.xml" data-mc-path-to-help-system="../../../" data-mc-has-content-body="True" data-mc-toc-path="Panther System|Panther Module Information|Lower Bay Modules|Vacuum System Module|Vacuum System Removal and Replacement List (System)" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic;Default" data-mc-preload-images="false" data-mc-in-preview-mode="false">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><title>Ported Vacuum Manifold Cover</title>
        <link href="../../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Components/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Components/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Components/Print.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Fluid/Stylesheets/foundation.6.2.3.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Fluid/Stylesheets/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Fluid/Stylesheets/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Fluid/Stylesheets/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../../Skins/Fluid/Stylesheets/Print.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Resources/Stylesheets/PantherServiceManualStyles.css" rel="stylesheet" type="text/css" />
        <style>/*&lt;meta /&gt;*/

.button.print-button
{
	-pie-background: linear-gradient(#ffffff, #ececec);
}

.button.expand-all-button
{
	-pie-background: linear-gradient(#ffffff, #ececec);
}

.button.feedback-button
{
	-pie-background: url('../../../Skins/Default/Stylesheets/Images/Feedback.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.button.back-button
{
	-pie-background: url('../../../Skins/Default/Stylesheets/Images/Back Arrow.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.button.forward-button
{
	-pie-background: url('../../../Skins/Default/Stylesheets/Images/ForwardArrow.png') no-repeat center center, linear-gradient(#ffffff, #ececec);
}

.button.collapse-all-button
{
	-pie-background: linear-gradient(#ffffff, #ececec);
}

.needs-pie
{
	behavior: url('../../../Resources/Scripts/PIE-no-motw.htc');
}

</style>
        <script src="../../../Resources/Scripts/jquery.min.js" type="text/javascript">
        </script>
        <script src="../../../Resources/Scripts/purify.min.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../../Resources/Scripts/require.min.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../../Resources/Scripts/require.config.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../../Resources/Scripts/foundation.6.2.3_custom.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../../Resources/Scripts/plugins.min.js" type="text/javascript" defer="defer">
        </script>
        <script src="../../../Resources/Scripts/MadCapAll.js" type="text/javascript" defer="defer">
        </script>
        <script type="text/javascript" src="../../../Skins/Default/Scripts/Topic Toolbar.js">
        </script>
    </head>
    <body>
        <div class="foundation-wrap off-canvas-wrapper">
            <div class="off-canvas-wrapper-inner" data-off-canvas-wrapper="">
                <aside class="off-canvas position-left" role="navigation" id="offCanvas" data-off-canvas="" data-position="left" data-mc-ignore="true">
                    <ul class="off-canvas-accordion vertical menu off-canvas-list" data-accordion-menu="" data-mc-back-link="Back" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="True" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True">
                    </ul>
                </aside>
                <div class="off-canvas-content inner-wrap" data-off-canvas-content="">
                    <div data-sticky-container="" class="title-bar-container">
                        <nav class="title-bar tab-bar sticky" aria-label="title tab bar" data-sticky="" data-options="marginTop:0" style="width:100%" data-sticky-on="only screen and (max-device-width: 1279px)" data-mc-ignore="true"><a class="skip-to-content fluid-skip showOnFocus" href="#">Skip To Main Content</a>
                            <div class="middle title-bar-section outer-row clearfix">
                                <div class="menu-icon-container relative clearfix">
                                    <div class="central-account-wrapper">
                                        <div class="central-dropdown"><a class="central-account-drop"><span class="central-account-image"></span><span class="central-account-text">Account</span></a>
                                            <div class="central-dropdown-content"><a class="MCCentralLink central-dropdown-content-settings">Settings</a>
                                                <hr class="central-separator" /><a class="MCCentralLink central-dropdown-content-logout">Logout</a>
                                            </div>
                                        </div>
                                    </div>
                                    <button class="menu-icon" aria-label="Show Navigation Panel" data-toggle="offCanvas"><span></span>
                                    </button>
                                </div>
                            </div>
                            <div class="title-bar-layout outer-row">
                                <div class="logo-wrapper"><a class="logo" href="../../Startup/01_Startup.htm" alt="Logo"></a>
                                </div>
                                <div class="navigation-wrapper nocontent">
                                    <ul class="navigation clearfix" role="navigation" data-mc-css-tree-node-has-children="has-children" data-mc-css-sub-menu="sub-menu" data-mc-expand-event="mouseenter" data-mc-top-nav-menu="True" data-mc-max-depth="3" data-mc-include-icon="False" data-mc-include-indicator="False" data-mc-include-children="True" data-mc-include-siblings="True" data-mc-include-parent="True" data-mc-toc="True">
                                        <li class="placeholder" style="visibility:hidden"><a>placeholder</a>
                                        </li>
                                    </ul>
                                </div>
                                <div class="central-account-wrapper">
                                    <div class="central-dropdown"><a class="central-account-drop"><span class="central-account-image"></span><span class="central-account-text">Account</span></a>
                                        <div class="central-dropdown-content"><a class="MCCentralLink central-dropdown-content-settings">Settings</a>
                                            <hr class="central-separator" /><a class="MCCentralLink central-dropdown-content-logout">Logout</a>
                                        </div>
                                    </div>
                                </div>
                                <div class="nav-search-wrapper">
                                    <div class="nav-search row">
                                        <form class="search" action="#">
                                            <div class="search-bar search-bar-container needs-pie">
                                                <input class="search-field needs-pie" type="search" aria-label="Search Field" placeholder="Search" />
                                                <div class="search-filter-wrapper"><span class="invisible-label" id="search-filters-label">Filter: </span>
                                                    <div class="search-filter" aria-haspopup="true" aria-controls="sf-content" aria-expanded="false" aria-label="Search Filter" title="All Files" role="button" tabindex="0">
                                                    </div>
                                                    <div class="search-filter-content" id="sf-content">
                                                        <ul>
                                                            <li>
                                                                <button class="mc-dropdown-item" aria-labelledby="search-filters-label filterSelectorLabel-00001"><span id="filterSelectorLabel-00001">All Files</span>
                                                                </button>
                                                            </li>
                                                        </ul>
                                                    </div>
                                                </div>
                                                <div class="search-submit-wrapper" dir="ltr">
                                                    <div class="search-submit" title="Search" role="button" tabindex="0"><span class="invisible-label">Submit Search</span>
                                                    </div>
                                                </div>
                                            </div>
                                        </form>
                                    </div>
                                </div>
                            </div>
                        </nav>
                    </div>
                    <div class="main-section">
                        <div class="row outer-row sidenav-layout">
                            <nav class="sidenav-wrapper">
                                <div class="sidenav-container">
                                    <ul class="off-canvas-accordion vertical menu sidenav" data-accordion-menu="" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu accordion-menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="False" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True" data-mc-side-nav-menu="True">
                                    </ul>
                                </div>
                            </nav>
                            <div class="body-container">
                                <div data-mc-content-body="True">
                                    <div class="nocontent">
                                        <div class="MCBreadcrumbsBox_0 breadcrumbs" role="navigation" aria-label="Breadcrumbs" data-mc-breadcrumbs-divider=" &gt; " data-mc-breadcrumbs-count="3" data-mc-toc="True"><span class="MCBreadcrumbsPrefix">You are here: </span>
                                        </div>
                                    </div>
                                    <div class="buttons popup-container clearfix topicToolbarProxy _Skins_Topic_Toolbar mc-component nocontent" style="mc-topic-toolbar-items: ;">
                                        <div class="button-group-container-left">
                                            <button class="button needs-pie print-button" title="Print">
                                                <div>
                                                    <div role="img" class="button-icon-wrapper" aria-label="Print">
                                                        <div class="button-icon"> </div>
                                                    </div>
                                                </div>
                                            </button>
                                            <button class="button needs-pie expand-all-button" data-state1-class="expand-all-button" data-state2-class="collapse-all-button" data-state2-title="Collapse all" title="Expand all" data-state1-title="Expand all">
                                                <div>
                                                    <div role="img" class="button-icon-wrapper" aria-label="Expand all">
                                                        <div class="button-icon"> </div>
                                                    </div>
                                                </div>
                                            </button>
                                            <button class="button needs-pie feedback-button" onclick="document.location.href=&quot;mailto:PantherServiceManual@hologic.com?subject=Feedback (Topic: &quot;+document.title+&quot;)&amp;body=File: &quot;+ location.href + &quot;%0A%0AComments:%0A%0A&quot;;">
                                                <div>
                                                    <div role="img" class="button-icon-wrapper">
                                                        <div class="button-icon"> </div>
                                                    </div>
                                                </div>
                                            </button>
                                            <button class="button needs-pie back-button" onclick="window.history.back()">
                                                <div>
                                                    <div role="img" class="button-icon-wrapper">
                                                        <div class="button-icon"> </div>
                                                    </div>
                                                </div>
                                            </button>
                                            <button class="button needs-pie forward-button" onclick="window.history.forward()">
                                                <div>
                                                    <div role="img" class="button-icon-wrapper">
                                                        <div class="button-icon"> </div>
                                                    </div>
                                                </div>
                                            </button>
                                        </div>
                                    </div>
                                    <div role="main" id="mc-main-content">
                                        <h1><a name="kanchor2"></a>Ported Vacuum Manifold Cover</h1>
                                        <h2>Purpose</h2>
                                        <p>The purpose of this change is to eliminate the beating noise that is produced by some vacuum pump modules.</p>
                                        <table>
                                            <col style="width: 38px;" />
                                            <col style="width: 40px;" />
                                            <col style="width: 587px;" />
                                            <tbody>
                                                <tr>
                                                    <td>&#160;</td>
                                                    <td style="background-color: #ffffff;">
                                                        <img src="../../Resources/Images/Icons/Warning_38x33.png" style="width: 38;height: 33;" />
                                                    </td>
                                                    <td class="Caution">Caution—Read the entire procedure before beginning. This procedure involves opening the Panthers Waste Manifold and requires careful handling to avoid contamination of the system. </td>
                                                </tr>
                                            </tbody>
                                        </table>
                                        <h2>Parts and Materials Required</h2>
                                        <ul>
                                            <li><a href="../../Safety/Fusion/PPEFusion.htm">Proper PPE</a>
                                            </li>
                                        </ul>
                                        <ul>
                                            <li>Absorbent Pad</li>
                                            <li>50/50 Bleach</li>
                                            <li>Kit, Manifold Cover<ul><li>Ported Vacuum Manifold Cover</li><li>3x M3x16 Mounting Screws</li><li>3x M3 Flat Washers</li><li>2x M3x4 Plug Screws</li></ul></li>
                                            <li>2.5&#160;mm Hex Key</li>
                                            <li>Vacuum Filter - If Required, see procedure.</li>
                                        </ul>
                                        <h2>Time Required</h2>
                                        <ul>
                                            <li>45 minutes</li>
                                        </ul>
                                        <h2>Procedure</h2>
                                        <h3>Preparation</h3>
                                        <ol>
                                            <li value="1">Put on proper PPE.</li>
                                            <li value="2">Verify that the vacuum system is performing properly by checking the vacuum level by either using the "<b>Temperatures and Sensors</b>" screen in the Panther User Interface or the Service Software method described in the Configuration section below. The vacuum level should be between 6 and 8 in Hg (-203 and -271 mbar). <ol style="list-style-type: lower-alpha;"><li value="1">Address any problems (leaks, clogged filter, etc.) that result in low vacuum levels prior to proceeding with the installation of the ported vacuum manifold cover.</li></ol></li>
                                            <li value="3"><a href="../../Service/Power/Power_Down.htm">Power down the Panther System.</a>
                                            </li>
                                            <li value="4"><a href="../Waste_Replace/Waste_Vac_T8_Filter_Replace.htm">Replace the vacuum filter</a> in the waste drawer if it has been more than 3 months since a new filter was installed.</li>
                                            <li value="5">Open the right-side door panel and locate the vacuum manifold.</li>
                                            <li value="6"><a targets="Vac_Man_Cvr_01" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_01"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Place an absorbent pad under the vacuum manifold to catch any dropped components and to absorb any fluid leaks.</a>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_01">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Remove Blue Pad.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                        </ol>
                                        <h3>Removal</h3>
                                        <ol>
                                            <li value="1"><a targets="Vac_Man_Cvr_02" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_02"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Remove the original (non-ported) vacuum manifold cover by removing the 3 M3 mounting screws and washers using a 2.5 mm hex key.</a>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_02">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Remove Screws.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                            <li value="2">Decontaminate the original manifold cover, mounting screws, and washers immediately after removal with 50/50.<table><col style="width: 40px;" /><col style="width: 587px;" /><tbody><tr><td style="background-color: #ffffff;"><img src="../../Resources/Images/Icons/Warning_38x33.png" style="width: 38;height: 33;" /></td><td class="Caution">Caution—DO NOT place the cover where it may contaminate surrounding areas prior to decontamination.</td></tr></tbody></table></li>
                                            <li value="3">Discard the original manifold cover, mounting screws, and washers according to current laboratory practices.</li>
                                            <li value="4"><a targets="Vac_Man_Cvr_03" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_03"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Visually inspect that the O-Ring seal remains in the seal gland (groove).</a>
                                                <table>
                                                    <col style="width: 40px;" />
                                                    <col style="width: 587px;" />
                                                    <tbody>
                                                        <tr>
                                                            <td style="background-color: #ffffff;">
                                                                <img src="../../Resources/Images/note04.gif" />
                                                            </td>
                                                            <td class="Note"><b>Note—</b>Make sure the seal is properly seated in the gland before installing the new cover. Vacuum grease can be used as needed in the seal gland to aid in seal fitting and retention. </td>
                                                        </tr>
                                                    </tbody>
                                                </table>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_03">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Oring Vac man.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                        </ol>
                                        <h3>Installation</h3>
                                        <ol>
                                            <li value="1"><a targets="Vac_Man_Cvr_04" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_04"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Check that all parts are included in the manifold cover kit.</a>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_04">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Manifold Parts.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                            <li value="2"><a targets="Vac_Man_Cvr_05" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_05"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Make sure the O-Ring seal is properly seated in the seal gland (groove).</a>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_05">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Oring Vac man.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                            <li value="3"><a targets="Vac_Man_Cvr_06" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_06"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Place the new ported vacuum manifold cover onto the front of the vacuum manifold and secure it with the 3 M3x16 screws and the 3 M3 washers.</a>
                                                <table>
                                                    <col style="width: 40px;" />
                                                    <col style="width: 587px;" />
                                                    <tbody>
                                                        <tr>
                                                            <td style="background-color: #ffffff;">
                                                                <img src="../../Resources/Images/note04.gif" />
                                                            </td>
                                                            <td class="Note"><b>Note—</b>Do not over tighten the mounting screws.</td>
                                                        </tr>
                                                    </tbody>
                                                </table>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_06">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/New Man Screws.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                            <li value="4">There are two ports in the ported manifold cover. <br />Before powering on the system, ensure both port plugs are removed (plug screws are not installed). <br />Retain the port plug screws for use in the configuring the ports as described below.</li>
                                            <li value="5"><a href="../../Service/Power/Power_On.htm">Power on the Panther System.</a>
                                            </li>
                                            <li value="6">Start the Service Software.</li>
                                            <li value="7"><a targets="Vac_Man_Cvr_07" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_07"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Select the "4. LiVaCo System and Drawer" tab and select "Vacuum and Waste Drawer" button in the lower section.</a>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_07">
                                                    <img src="../../Resources/Images/Software/LiVaCo/LiVaCo Button.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                            <li value="8"><a targets="Vac_Man_Cvr_08" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_08"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Select "Init" button then the "Activate" button in the "Pump" section.</a>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_08">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Int and Activate.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                            <li value="9">Allow the vacuum system to run for at least 5 minutes.</li>
                                        </ol>
                                        <h3>Configuration</h3>
                                        <p><b>The optimum vacuum is between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm</b>
                                        </p>
                                        <ol>
                                            <li value="1">Verify the first manifold cover configuration by reading the vacuum level using Service Software.</li>
                                            <li value="2"><a targets="Vac_Man_Cvr_09" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_09"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Configure the manifold cover for each of the other configurations as necessary by installing the M3x4 port plug screws using a 2.5mm Allen key (do not over tighten the plug screws). <br />Evaluate the vacuum level of each configuration by reading the vacuum level using Service Software.</a>
                                                <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_09">
                                                    <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Manifold Parts.PNG" class="Large_img" />
                                                </p>
                                            </li>
                                            <li value="3">Select the appropriate configuration.</li>
                                        </ol>
                                        <p>The manifold ports must be configured to achieve the optimum vacuum level.  <br />Panther Systems that are installed at sites located in higher elevations may require different configurations than systems at lower altitudes.  <br />There also may be variability in system performance from one system to another.  <br />The configurability of the ports allows the system to be set up to accommodate these variations.  <br /></p>
                                        <p><b>The optimum vacuum is between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm</b>
                                            <br />
                                            <br />Vacuum levels above 237 mbar will cause the PID control system to start acting to control the pumps, which may result in the beating sound that this change is intended to eliminate.  <br /><br />Vacuum levels below 203 mbar are not desirable for system performance.<br /><br /><a targets="Vac_Man_Cvr_10" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_10"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />  The optimum range is shown in green in the figure below, which is displayed as negative millibars (mbar) pressure to correspond to the values that will be displayed in Service Software.  <br />The Panther Main Software provides the vacuum level in units of inches of mercury (in-Hg).
</a></p>
                                        <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_10">
                                            <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Vac Pres Num.PNG" class="Large_img" />
                                        </p>
                                        <p><a targets="Vac_Man_Cvr_11" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_11"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />It is important to start with the manifold cover port configuration with the lowest vacuum level so that the PID control system is not acting to control the vacuum level and the pumps are forced to run at full speed.  <br /><br />Increased airflow into the manifold through the ported manifold cover will act to reduce the vacuum level.  <br /><br />Therefore, the configuration that will result in the lowest vacuum level is the “both ports open” configuration (neither port plug screws installed), which should be the initial “as installed” configuration.  <br /><br />The left port has a larger diameter air pathway than the right port.  <br /><br />Therefore, the second configuration should be the “left port open, right port plugged” configuration followed by the “right port open, left port plugged” configuration.  <br /><br />Finally, the “both ports plugged” configuration provides the highest vacuum level.</a>
                                        </p>
                                        <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_11">
                                            <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Vac Man Ports.PNG" class="Large_img" />
                                        </p>
                                        <p>To achieve the desired vacuum level, start with the initial (both ports open) configuration and step through each configuration in order of increasing vacuum level until the maximum desired vacuum level is exceeded.  <br />For example, if configuration 3 results in an average vacuum level above 237 mbar it is not necessary to test configuration 4.</p>
                                        <table>
                                            <col style="width: 38px;" />
                                            <col style="width: 40px;" />
                                            <col style="width: 587px;" />
                                            <tbody>
                                                <tr>
                                                    <td>&#160;</td>
                                                    <td style="background-color: #ffffff;">
                                                        <img src="../../Resources/Images/note04.gif" />
                                                    </td>
                                                    <td class="Note"><b>Note</b>— The vacuum system can remain on and running when transitioning from one configuration to the next. Wait time between each configuration is not required if the system remains running when the configuration is changed.</td>
                                                </tr>
                                            </tbody>
                                        </table>
                                        <p>The final configuration should be the one that best fits the optimum level as described above.  Images of each configuration and the test order are provided in the datasheet below.</p>
                                        <p><a targets="Vac_Man_Cvr_12" href="#" class="MCToggler MCTogglerHead MCTogglerHotSpot MCToggler_Open toggler MCTogglerHotSpot_ MCHotSpotImage" data-mc-targets="Vac_Man_Cvr_12"><img class="MCToggler_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />To read the manifold vacuum level for each configuration, select the “Read” button in the “Vacuum and Waste Drawer” area of Service Software while the vacuum system is running (as described above).  <br />The value will be displayed in the “Pressure” area in units of millibars (mbar) and will be a negative value since it is under vacuum (negative pressure relative to the atmosphere).</a>
                                        </p>
                                        <p style="display: none;" data-mc-target-name="Vac_Man_Cvr_12">
                                            <img src="../../Resources/Images/Vacuum/Vac_Ported_Man_Cover/Read Pressure.PNG" class="Large_img" />
                                        </p>
                                        <p>The vacuum level in the manifold rapidly fluctuates due to pulses created by the pumps and the dynamics of the system.  </p>
                                        <p>Therefore, the vacuum level reported in Service Software will vary each time the vacuum sensor is read.  <br /></p>
                                        <p>The vacuum level of each configuration should be evaluated based on an estimated average value.  <br /></p>
                                        <p>This can be accomplished by repeatedly reading the vacuum level about once per second for about 20 seconds.  <br /></p>
                                        <p>While repeatedly reading the vacuum level, note the highest and lowest observed values. <br /></p>
                                        <p>Record the highest and lowest observed values in the table below for each configuration. </p>
                                        <p>Average the highest and lowest observed values to get the estimated average value for each configuration.  Select the configuration that best meets the criteria described above.</p>
                                        <h2>Verification</h2>
                                        <p><b>The optimum vacuum is between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm</b>
                                        </p>
                                        <p>Utilizing the Panther Main <a href="#" class="MCTextPopup MCTextPopupHotSpot MCTextPopup_Open MCTextPopupHotSpot_ #text">Assay<img class="MCHelpControl_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" /><span class="MCTextPopupBody popupBody"><span class="MCTextPopupArrow"> </span>Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio.</span></a> software, perform a system prime to verify that the vacuum system functions properly during <a href="#" class="MCTextPopup MCTextPopupHotSpot MCTextPopup_Open MCTextPopupHotSpot_ #text">Magwash<img class="MCHelpControl_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" /><span class="MCTextPopupBody popupBody"><span class="MCTextPopupArrow"> </span>Magnetic washer</span></a> aspirations.</p>
                                        <table>
                                            <col style="width: 38px;" />
                                            <col style="width: 40px;" />
                                            <col style="width: 587px;" />
                                            <tbody>
                                                <tr>
                                                    <td>&#160;</td>
                                                    <td style="background-color: #ffffff;">
                                                        <img src="../../Resources/Images/note04.gif" />
                                                    </td>
                                                    <td class="Note"><b>Note—</b>The vacuum level is verified during the configuration procedure described above.</td>
                                                </tr>
                                            </tbody>
                                        </table>
                                        <p>
                                            <img src="../../Resources/Images/Vacuum/Config Table.PNG" class="Large_img" />
                                        </p>
                                    </div>
                                    <p>&#160;</p>
                                    <hr width="100%" size="0" align="center" />
                                    <p>Click the <img src="../../Resources/Images/Toolbar/New/Feedback button1_22x22.png" style="width: 22;height: 22;" /> button at the top of the page to send feedback, comments, or change requests.</p>
                                </div>
                            </div>
                        </div>
                    </div><a data-close="true"></a>
                </div>
            </div>
        </div>
    </body>
</html>