# Procleix Panther System — Service Manual
_Consolidated from the Hologic Panther HTML service manual for use as a NotebookLM source._


# Section: FusionSystemProcedures.htm

## Fusion Procedures
id="mc-main-content">
Fusion Procedures
-->
- Additional Parking Slots Installation
- Removal and Replacement Procedures
- Service Procedures

# Section: Fusion_Service_Manual_Start.htm

## Panther Fusion System Service Manual
id="mc-main-content">
Panther Fusion System Service Manual
Click the following image to view system components.
-->
-->

# Section: Install

## 21-Position TCR Carousel and Slim-line Sample Bay Scanner Upgrade
id="mc-main-content">
21-Position TCR Carousel and Slim-line Sample Bay Scanner Upgrade
Purpose
Instructions to install the 21-Position TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel and Slim-line Sample Bay Scanner.
This upgrade is required for Fusion compatibility.
Parts and Materials Required
- Absorbent bench pads
- Proper PPE
- 70% Ethanol
- Slim-line Sample Bay Scanner
- 21-Position Carousel Kit
Time Required
- 30 minutes
Procedure
- Put on proper PPE.
- Lay out absorbent bench pads to prepare a clean work surface.
- Remove the 8-Position TCR Carousel referring to Molded TCR Carousel Module Removal and Replacement .
- With a 3 mm hex key, unscrew the 3 hex screws that secure the MagWash bottle holder to the chassis.
- Remove the MagWash bottle holder from the Panther and place on an absorbent bench pad.
- Unscrew and remove the bubble level from the Panther System and place on an absorbent bench pad.
- Use vise grips if you cannot unscrew the bubble level by hand.
- Disconnect the barcode scanner cable from the back of the Sample Bay module.
- Using a 3 mm hex wrench, remove (and save) the 5 hex screws securing the barcode scanner to the side of the Sample Bay and mounting bracket.
- Place the barcode scanner on your prepared clean work surface.
- Remove the foam spacer from the metal standoffs.
- Using an adjustable wrench, unscrew and remove the 4 metal standoffs that secured the old scanner to the Sample Bay.
- Unscrew the Philips-head screw that secured the old scanner mounting bracket to the Front Cover and remove the bracket.
NOTE —The old Panther Sample Bay barcode scanner, front cover bracket, standoffs, foam spacer, MagWash bottle holder, and bubble level will not be used again and can be discarded or saved for future Panther service.
- Clean all metal surfaces previously covered by the old TCR mixer, Scanner, and MagWash Bottle Holder using 70% ethanol.
- Take the new Slim-line Scanner out of the box.
- Using a 2.5 mm hex wrench, remove the 4 hex screws securing the 4 standoffs to the scanner.
- Using an adjustable wrench, install the 4 standoffs for the new Slim-line Scanner. The short standoffs are installed in the front and the longer standoffs in the back.
- Using a 2.5 mm hex key, secure the new Slim-line Scanner onto the metal standoffs with the 4 standoff hex screws previously removed in Step 15.
- Secure the bracket with grounding brush to the Front Cover with the Phillips-head screw removed in Step 12.
- Plug the Slim-line Scanner into the back of the Sample Bay module.
- Route the Slim-line Scanner cable in such a way that it does not interfere with the new TCR carousel or pipettor movement. See the following image for an example:
- Arrange the USB Hub and Front Cover cables neatly in the corner of the L-bracket to the right of the carousel’s installation position so they will all run under the lip of the new carousel assembly when set into place, and prevent the wires from binding or being pinched.
- Locate the guide pins before setting the new TCR carousel into the system.
- Set the new 21-Position Carousel assembly into place.
- Using a 4 mm hex wrench, secure the new 21-Position Carousel with 4 hex screws.
- Plug the CAN cable coming from the COP into the new TCR Carousel.
- Verify all cables are clear of moving parts and sharp edges and are not pinched or experiencing excessive tension.
- Proceed to Verification.
Verification
- Power on the Panther System.
- Perform Verification as described in Sample Bay Barcode Reader Verification Procedure .
- Perform Verification as described in Molded TCR Carousel Module Removal and Replacement or TCR Carousel Module Removal and Replacement
- Verification is complete.

## Assemble the Fusion Sidecar
id="mc-main-content">
Assemble the Fusion Sidecar
- Ensure that the Fusion power switch is in the OFF position.
- Place the Fusion right-side canopy cover from the Fusion ancillary crate onto the Fusion using the front mounting dowel pin and the rear mounting screw. Secure the panel with four 3mm screws from the Panther Fusion upgrade screw kit. Ensure that the door shock zip-tie is removed. (Mounting screws may already be installed on the Fusion for you.)
- Place the adhesive foam insert onto the Fusion right-side intermediary panel cover . Ensure that it lines up with the pre-attached foam insert on the Fusion. See the following figure for placement.
- Place the Panther left-side canopy metal mounting bracket onto the Fusion. Secure the bracket with one 3mm screw in the bottom left of the bracket and the 2.5mm countersunk screw removed from the Panther.
- Place the Fusion front panel cover onto the Fusion. Ensure that the cover tabs fit into the grooves on either side of the Fusion chassis and push in to secure the cover flush with the Storage Carousel drawer.
Note —The cover will be secured to the frame of the system later.
- Place the Panther front left-side black trim onto the Fusion. Secure the trim with the six 3mm screws previously removed from the Panther. See the following figure.
Note —One of these screws secures the front panel cover to the chassis of the Fusion.
- Place the three Panther door hinges onto the back left of the Fusion. Secure each hinge with one 3mm screw previously removed from the Panther System. The top hinge should have one screw in the bottom position of the chassis, while the other two hinges should have one screw in the top portion of the chassis. See the following figure.
Note —These hinges may be different from those pictured here. In this case, the procedure is unchanged.
- Place the Panther rear black trim onto the Fusion over the door hinges. Secure the trim with the four 3mm screws previously removed from the Panther as shown in the following figure.
- Place the Panther left-side front panel cover mounting trim onto the Fusion. Secure the trim with the two 3mm screws and two 2.5mm screws previously removed from the Panther.
- Place the Panther left-side canopy cover onto the left side of the Fusion using the four 3mm screws that secured the canopy cover to the Panther. (Screws may already be installed on the Fusion for you.)
- Secure the front black trim from the Panther left-side canopy cover back onto the canopy cover with the screws from the Panther.
- Plug the left-side canopy cover LED PCB connector into the Fusion Front Cover PCB.
- Place the Fusion canopy supporting bar in between the two side canopy covers. Ensure that the dowel pins face the back of the System. Secure with 4 SHCSs, 2 from the Panther and the other 2 from the Fusion black right-side panel.
- Place the Fusion front canopy door onto the Fusion. Secure with two 3mm SHCSs from the Fusion upgrade screw kit. Remove the plastic protective film from the door.
Note —Removing the door shock may make this step easier.
- Using a flat-head screwdriver, reattach any removed door springs to the Fusion front canopy doors.
- Place the front and back canopies onto the Fusion and secure them with the button-head screws supplied in the Fusion upgrade screw kit. Remove the plastic protective film.
- Place the Fusion left-side Front Cover Panel onto the Fusion and push in to mount it to the system.
Note —This panel is different from the Panther left-side Front Cover Panel that was removed earlier in the procedure.
- Place an empty Panther biohazard waste bag into the Fusion waste bin.
Caution—Ensure the bag is flush with the walls of the Waste Drawer to prevent a jam or buildup of ejected capped tubes.
- Place the Fusion waste cover onto the Fusion. Secure the cover using five 3mm screws (taped to the back of the cover) and washers.
Note —The cover may need to be adjusted in/out to ensure proper operation of the magnetic latches.
-
Label the Fusion according to its intended use:
- Is the Fusion intended for CE-IVD? Go to Labels for CE-IVD Compliance .
- Is the Fusion being converted from IUO/PEO to CE-IVD? Go to Relabel from IUO/PEO to CE-IVD Compliance .
Continue to Fuse (Combine) the Fusion Sidecar with the Panther Instrument

## Labels for CE-IVD Compliance
id="mc-main-content">
Labels for CE-IVD Compliance
Purpose
Labeling instructions for Fusion modules intended for CE-IVD compliance.
Preparation
Verify the following procedures were completed before labeling the Fusion.
- Panther Fusion System Installation .
- Cooling Fan Kit Installation . The Dual Fan Assembly was cut-in on Panther System Serial Number 00281. Some Panther Systems below #00281 may be upgraded to the dual fan.
- Verify Updated Linear Distributor Model Information upgrade the Linear Distributor is the old style referring to Distributor Module Removal and Replacement .
- Verify the Fusion Production Level Shutters [ASY-11260] are installed. If production shutters are not installed, refer to Tube Tray Drawer Shutter and Motor Upgrade Procedure .
- Production Level Shutters have guide pins as shown below.
- Verify the Four Post Fusion Centrifuge Lid is installed as shown below. (Contact Technical Support if the Four Post Lid is not present.)
- Verify the New Rotary Distributor Spindle (without lead-screw nut) is installed. If the New Rotary Distributor Spindle is not installed, order a new module [ASY-09774].
- Verify that the Serial Number Faceplate attached to the Fusion module is the Panther Fusion faceplate that shipped with the Fusion module.
Optional monitor upgrade. (This upgrade is ordered by the customer.)
- PCAP Monitor Upgrade .
NOTE —If the Panther Serial Number is 02307 or above, the new PCAP monitor is factory-installed.
Procedure
Place the UDI tracking label on the Fusion faceplate.
- Verify a CE-IVD label is present on both the power switch faceplate and the chassis of the Fusion module.
- If the CE-IVD label is NOT present, stop and refer to Panther Fusion CE-IVD Labeling Checklist .
- Locate the applicable UDI Tracking label that matches the Panther System Serial Number.
- This label is shipped to all installation sites.
- For Panther Systems below Serial # 02242, order a new label referring to Ordering a UDI Label .
- For Panther Systems with Serial # 02242 and above, the UDI Tracking label is in either the Universal Fluid Drawer or in the PC Bay.
- If there is 1 inch of space below the power receptacle, place the UDI Tracking label under it.
NOTE —Verify all the numbers on the UDI Tracking label are visible when the door is closed. (It is acceptable if the System label is covered, as long as the UDI is visible.
- If there is no clearance below the receptacle, place the UDI Tracking label under the System label.
NOTE —On some systems, it will not be possible to view the UDI Tracking label when the door closes.

## Panther Fusion CE-IVD Labeling Checklist
id="mc-main-content">
Panther Fusion CE-IVD Labeling Checklist
Verify the 2 new labels list the same manufacturing dates. If the dates do NOT match, stop and contact Technical Support.
Remove the existing label from the chassis inside the module and replace it with the new CE-IVD label. (This label lists the module Serial Number.)
Remove the existing faceplate from the module and replace it with the new faceplate that has the new CE-IVD label without Serial Number.
Take a closeup photo of the 2 CE-IVD labels including the UDI tracking label. All information on each label must be clear and legible.
All necessary service activities required to upgrade this system to CE-IVD configuration are complete.
Panther Serial Number:
Fusion Serial Number:
Date:
FSE Name (Print):
FSE Signature:
Return this Checklist (scan or email) with the photos of the labels to:
Zac Bullock (Quality and Inspection Department, Hologic, Inc. , San Diego, CA
Email: zac.bullock@hologic.com
OR
Felipe Balagtas (Quality and Inspection Department, Hologic, Inc. , San Diego, CA
Email: felipe.balagtas@hologic.com

## Complete Software Installation
id="mc-main-content">
Complete Software Installation
There will be a Technical Bulletin released for each Panther Fusion software version that includes specific version numbers and detailed installation instructions.
During software installation, refer to the applicable Technical Bulletin (TB) that applies to your installation.
Continue to Perform Teaching Procedures

## Cooling Fan Kit Installation
id="mc-main-content">
Cooling Fan Kit Installation
Purpose
Instructions to install the new Cooling Fan Assembly Kit for the PC Bay.
The existing dual chassis fan assembly on the left side of the Panther does not provide adequate cooling capability for the Panther Fusion Computer Bay. This new Cooling Fan Kit adds an extra fan mounted over the 24V power supply at the rear of the Computer Bay to provide extra cooling.
Performed on a Panther that has the dual chassis fan assembly installed.
Any Panther System with the single chassis fan cannot have the new Cooling Fan Kit installed.
Parts and Materials Required
- Fusion Cooling Fan Assembly Kit
- (1) Fan Duct, Power Supply Mounted
- (3) Harnessed Fan, Hi-Flow
- (1) Cable, Splitter, 3X Hi-Flow Fans
- (1) Fan Sleeve, Black Rubber, 92MM
- (2) Fan Guard, Metal, 92MM
- (4) Fan Guard Mounts, Rubber Ultra-Soft
- (4) Fan Guard Rivet, Black Plastic
- (4) Screw, M4X8
- Panther Tool Kit
- Proper PPE
Time Required
- 30 minutes to install fan
- 60 minutes for testing and verification (after fusing the Fusion to the Panther System)
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Power down the PC.
- Unfuse the Fusion from the Panther System referring to Unfuse Procedure (Separate the Fusion Module from the Panther System) .
- Assemble and install a cooling fan onto the fan duct:
- Install the black rubber fan sleeve around one of the new fans as shown. (The rubber sleeve is installed on the same side as the sticker.)
Caution—Verify the sleeve is installed as shown, with the sticker visible on top and the flow arrow pointing up.
- Turn the fan over.
- Install a Fan Guard using the 4 Fan Guard Rubber Mounts.
NOTE —Pass the end of the Rubber Mount through the Fan Guard and the hole in the fan, then grab the end from underneath and pull firmly to secure the rubber mount.
- Set the fan onto the front of the fan duct as shown, push the 4 rubber posts through the 4 large holes, then rotate until secure. The power wire can be at the bottom or side or the fan.
- Install the second Fan Guard on the inside of the fan duct using the 4 Fan Guard plastic Rivets.
- Safely pull out the Mid-Bay Drawer (remove luminometer injectors) and the Waste Drawer.
- Locate the 24V Power Supply at the back of the PC Bay. Note the pre-existing threaded screw holes at the top of the left and right sides of the power supply.
- Insert 2 M4x8 screws provided in the kit on each side of the power supply, into the pre-existing, empty holes near the top of each side. Do not tighten, leave space to slide in the new fan duct.
- Install the new fan duct with cooling fan attached onto the 24V power supply.
- First slide the fan duct straight down over the screw (on each side) towards the front of the power supply.
- Slide the fan duct straight back to secure the duct in the rear screw.
- Tighten the 4 screws.
NOTE —On most systems, there is a group of cables that runs down the side of the frame that needs to be gently moved out of the way to install the fan duct.
Ensure all the 24V power cables are routed through the angled cutout in the side of the fan duct.
- Locate the existing dual chassis fan assembly above the Computer Bay.
- Trace the fans power cable back to the COP.
- Disconnect the cable from the COP.
NOTE —Remember the exact connection to the COP. Take a picture if necessary to ensure fan is re-connected in the same place.
- Remove the cable out of any cable clamps/ties.
- Remove the cable from the frame.
- Replace the 2 existing fans with two new ones from the kit.
NOTE —The hardware and rubber sleeve that holds each fan and fan guard in place on the existing dual fan assembly may vary. Whether metal screws or rubber fasteners are used, re-use all the existing mounting hardware to install the new fans.
- Remove each of the existing fans from the bracket. (Either pull the fan straight out or push up and then out to free the fans.
- Remove and save the fan guards and any mounting hardware from the old fans. (Old fans only have one fan guard, not one on both sides.) Discard the old fans.
- Re-install both fan guards on the new fans and also the old rubber sleeves.
Caution—Verify they are installed on the correct side of the fan, with the flow arrow pointing as shown.
- Re-install both new fans onto the bracket, ensure the cables are on the bottom.
- Connect the 2 new fans to the new splitter cable. (The new fans connect to the end of the splitter cable that splits into 2 black connectors.)
- Slide the black rubber stop into the frame of the fan bracket.
- Pass the cable through the cable shroud on the frame.
- Route the new splitter cable.
- Verify the splitter cable is routed through the shroud.
- Route the COP connector (white) through the rectangular opening at the back of the frame.
- Pass enough cable through so the single duct fan cable and connector (black) also passes through the opening.
- Route the COP end up through the cable channel in the frame. Follow existing cables. Open and use cable clamps where possible.
- Route the single duct fan cable down to the fan and connect.
Caution—Verify the new splitter cable does not interfere with the movement of the Rotary Distributor, Handoff Station or Mid-Bay Drawer.
- Connect the new splitter cable to the same jack on the COP as the old fan cable.
Verification
NOTE —The system can stay unfused to test the new cooling fans, as long as all cables remain connected.
- Power on the Panther System.
- Power on the PC.
- Log-in to the FSE Shield.
- Start Service Software.
- Under the 4. LiVaCo System and Drawer tab, initialize the Cooling System.
- Under Cover Fan Ctrl, click On.
- Verify all 3 fans turn on.
- Verify the air flow on all 3 fans is moving as indicated.
- Safely close the Mid-Bay Drawer and Waste Drawer.
- Power down the Panther System.
- Power down the PC.
- Fuse the Fusion to the Panther System referring to Fuse Procedure (Re-Attach the Fusion to the Panther System) .
- Verification is complete.

## Fuse (Combine) the Fusion Sidecar with the Panther Instrument
id="mc-main-content">
Fuse (Combine) the Fusion Sidecar with the Panther Instrument
- Route the Fusion COP communication and USB cables out of the Fusion and over to the left side of the Panther System.
- Route the Fusion communications cable up through the rear left of the Panther chassis cable clamps along with the other existing COP cables. This cable should route behind the power cables and behind the cooling line.
Caution—Make sure that the cables are NOT routed through the Panther service drawer frame. Also, the routing of the cable should not interfere with the opening/closing of the service drawer.
- Clamp the Fusion communication cables with the white cable clamps located below the Panther COP PCB.
- After connecting the Fusion connector into Slot 11 (J11), install the terminator into Slot 12 (J12).
The smaller orange connector will connect to the only 5-pin orange-colored jack (indicated by the circle in the photo below).
- Connect all the Panther and Fusion USB cables into the back of the PC as per your PC.
- For an XE2 PC, Connect the USB devices as shown below.
- Do NOT connect anything to the ports on the front of the PC.
- Only the XE2's rear USB ports and the USB HUB on the side of the instrument should be used.
- In the diagram above:
- Sidecar COP refers to the Fusion COP.
- • PANTHER SIDE USB HUB or SIDE PANEL HUB refers to the USB HUB on the side of the Panther.
- For an XE3 PC, connect the USB devices as shown below:
- Label each USB cable for later identification with a white label tag, tape, etc.
- Connect any optional cables at this time before fusing (firewall power cord, Pro360 cat5 cable, LIS cat5 cable, or serial LIS cable).
- Connect the Fusion male power connector into the Panther power supply and ensure that the Panther power switch is in the “ON” position. The Fusion power switch should still be in the “OFF” position.
- Ensure that all four Fusion clamps are flipped inside the Fusion. Otherwise, they will interfere with the Panther when fusing the Fusion.
- Carefully roll the Fusion into the Panther System. Make sure that the Handoff Station and the Elution Buffer arm do not come into contact with the Panther frame during this movement. Ensure that the Fusion mounting pins insert into the corresponding mounting holes on the Panther System.
- After the Fusion has been inserted onto the Panther System, clamp all four Fusion clamps onto the Panther clips .
- Tighten all four Fusion wheel lock-nuts.
- Attach intermediary Fusion front cover panel.
- Place the Panther top front and rear black trim pieces onto the Fusion. Secure the trim with the three 3mm screws from the Panther.
- Using a 3mm hex driver, secure the power switch face plate you removed from the Panther in an earlier step .
- Attach the power cable removed from the Panther System into the left side of the newly joined Fusion.
- Lower the Fusion leveling foot using an adjustable wrench. The foot should be lowered just enough such that the left side of the system is slightly raised to relieve stress on the Panther frame.
- Place the Panther bottom black trim piece onto the Fusion. Secure the trim with the three 3mm screws from the Panther.
- Place all grey/white trim pieces from the Panther onto the respective black trim pieces on the Fusion.
Note —The rear grey/white trim piece may not be able to be screwed into the Fusion. If this is the case, leave the trim unscrewed.
- Update the Output Voltage Settings on the UPS
Note—
ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V.
- Connect the power cables for the Fusion and the Fusion workstation PC into the UPS that was previously used by the Panther. Ensure the two power cables are NOT plugged into the same segment on the UPS.
Caution—Ensure the correct UPS is used as required by location (Country, region, etc.)
- Place the Panther left door onto the Fusion. Ensure that the door is sitting on all three hinges.
- Power on the Fusion and the Fusion workstation PC.
- If this is a new Panther System install, perform the following procedures:
- Filling the Cooling Module (Dual and Single Fan)
- Installing the Peristaltic Pump Tubing on New Panther Systems
- Pipettor Front Shield Installation
Continue to Install Panther Fusion Software

## Fusion Hardware Installation
id="mc-main-content">
Fusion Hardware Installation
- Prepare the Panther System
- Uncrate the Fusion
- Prepare the Panther Chassis
- Install the Fusion

## Relabel from IUO/PEO to CE-IVD Compliance
id="mc-main-content">
Relabel from IUO/PEO to CE-IVD Compliance
Purpose
Relabeling instructions for converting Fusion modules from IUO/PEO to CE-IVD compliance.
Preparation
Verify the following procedures were completed before labeling the Fusion.
- Panther Fusion System Installation .
- Cooling Fan Kit Installation .
- Verify Updated Linear Distributor Model Information upgrade the Linear Distributor is the old style referring to Distributor Module Removal and Replacement .
- Verify the Fusion Production Level Shutters are installed. If production shutters are not installed, refer to Tube Tray Drawer Shutter and Motor Upgrade Procedure .
- Production Level Shutters have guide pins as shown below.
- Verify the Four Post Fusion Centrifuge Lid is installed as shown below. (Contact Technical Support if the Four Post Lid is not present.)
- Verify the New Rotary Distributor Spindle (without lead-screw nut) is installed. If the New Rotary Distributor Spindle is not installed, order a new module.
- Verify that the Serial Number Faceplate attached to the Fusion module is the Panther Fusion faceplate that shipped with the Fusion module.
Optional monitor upgrade. (This upgrade is ordered by the customer.)
- PCAP Monitor Upgrade .
NOTE —If the Panther Serial Number is 02307 or above, the new PCAP monitor is factory-installed.
Procedure
Place the UDI tracking label on the Fusion faceplate.
- Verify a CE-IVD label is present on both the power switch faceplate and the chassis of the Fusion module.
- If the CE-IVD label is NOT present, stop and refer to Panther Fusion CE-IVD Labeling Checklist .
- Locate the applicable UDI Tracking label that matches the Panther System Serial Number.
- This label is shipped to all installation sites.
- For Panther Systems below Serial # 02242, order a new label referring to Ordering a UDI Label .
- For Panther Systems with Serial # 02242 and above, the UDI Tracking label is in either the Universal Fluid Drawer or in the PC Bay.
- If there is 1 inch of space below the power receptacle, place the UDI Tracking label under it.
NOTE —Verify all the numbers on the UDI Tracking label are visible when the door is closed. (It is acceptable if the System label is covered, as long as the UDI is visible.
- If there is no clearance below the receptacle, place the UDI Tracking label under the System label.
NOTE —On some systems, it will not be possible to view the UDI Tracking label when the door closes.
Verification
- Verify the UDI Tracking label is installed on the Panther Fusion CE-IVD faceplate.
- Verify the completion of all TBs is properly documented in Oracle.

## Install Panther Fusion Software
id="mc-main-content">
Install Panther Fusion Software
IMPORTANT!
There will be a Technical Bulletin released for each Panther Fusion software version that includes specific version numbers and detailed installation instructions.
During software installation, refer to the applicable Technical Bulletin (TB) that applies to your installation.
Continue to Run Instrument Setup (Panther)

## Panther Fusion System Installation
id="mc-main-content">
Panther Fusion System Installation
- Panther Fusion Overview
- Panther and Panther Fusion Site Assessment
- Refer to the most current Site Assessment form (AW-19118).
Verify all steps in the current Site Assessment form have been completed and any open items have been addressed.
- Fusion Hardware Installation
- Prepare the Panther System
- Uncrate the Fusion Sidecar
- Prepare the Panther Instrument
- Assemble the Fusion Sidecar
- Fuse (Combine) the Fusion Sidecar with the Panther Instrument
- Software, Firmware and Teaching
- Install Panther Fusion Software
- Run Instrument Setup (Panther)
- Run Instrument Setup (Fusion)
- Complete Software Installation
- Perform Teaching Procedures
- Verification
- Service Software Verification Procedures
- Verify Panther Main Software
- Perform Performance Qualification (PQ)

## Ordering a UDI Label
id="mc-main-content">
Ordering a UDI Label
Purpose
You need to order a Unique Device Identification label.
Procedure
Follow standard ordering procedure and include the following:
- Specify the full Panther Serial Number information, when ordering LBL-06431.
- Prepare a text file with the full Fusion Serial Number receiving the label.
- Add the text file as an attachment to your Oracle order.
- Submit your Oracle order.

## Overview
id="mc-main-content">
Overview
Purpose
This document provides service engineers the procedure to install a new Panther Fusion System or upgrade an existing Panther System to the Panther Fusion System.
Parts and Materials Required
Note: Panther Fusion requires Panther System SN 00281 and higher.
- Proper PPE
- Standard FSE Tool Kit
- Cordless drill with Phillips PH2 bit (optional)
- Digital/Bubble Level
- Square Ruler
- Socket Wrenches (including 13mm and 19mm deep well sockets)
- 4x Pipettor Cap Teach Tool, PN 902963
- Empty MTUs for testing
- Empty PCR cartridge for testing
- Full Cap & Vial trays for testing
- Full Disposable Tip trays for testing
Time Required
- 16 hours for Fusion Module installation onto previously installed Panther System
- 24 hours for full Panther Fusion System installation
References
- Panther System Operator’s Manual (AW-15263)
- Panther Fusion System Operator’s Manual (AW-13681)
Nomenclature
Within this procedure, various Panther System and Panther Fusion System configurations are made reference to. These configurations are defined as follows:
Panther – Refers to the Panther System before it has been “fused” to the Fusion. Parts with this designation refer to parts that comprise the original Panther System. Some Panther parts will be removed or replaced with Panther Fusion parts in this procedure.
Fusion – Refers to the Fusion (Fusion Module) before it has been “fused” to the Panther System. Parts with this designation refer to parts that comprise only the Fusion or to be installed on the Fusion in this procedure.
Panther Fusion – Refers to the combined Panther and Fusion System. Together the Panther and Fusion create the Panther Fusion System. Parts with this designation refer to parts to be installed on the Panther System to modify the Panther System for Panther Fusion installation.

## Perform Performance Qualification (PQ)
id="mc-main-content">
Perform Performance Qualification (PQ)
Panther has two methods of PQs, TMA Transcription-mediated amplification—Hologic's patented nucleic acid amplification technology. and Real-Time processing.
The Fusion, if added, has a 3rd - PCR.
Please familiarize yourself with Automated System Performance Qualification ( PQ Performance Qualification ) Procedure, Diagnostic [19-03-01-004-WI] on what assay PQ is required for any and all assay types.
- Perform a Performance Qualification run in accordance with Automated System Performance Qualification (PQ) Procedure, Diagnostic [19-03-01-004-WI].
Note— When installing the Fusion Module, the only PQ required is a ParaFlu PQ to test Fusion functionality.
- Dispose of universal fluids according to laboratory procedures.
- Empty solid and liquid waste according to laboratory procedures.
- All PQs required (passing and any failed PQs with mediation notes) should be attached to the applicable service record.

## Perform Teaching Procedures
id="mc-main-content">
Perform Teaching Procedures
- Perform these procedures in the following order:
- Teach Linear Distributor to ALL positions
(Includes teaching to newly installed Lysis Chiller and Sample Dispense Slot)
- Teach Handoff Station to Linear Distributor
- Teach Rotary Distributor to All Stations
- Panther Fusion System Pipettor Teaching
- Panther System Pipettor Teaching to Elution Station
- Reaction Tube Tray Shutter Teaching
Continue to Service Software Verification Procedures

## Prepare the Panther Instrument
id="mc-main-content">
Prepare the Panther Instrument
IMPORTANT ! Read before continuing!
Existing Panther Installation : For an existing Panther being upgraded to a Panther Fusion, start with the Remove the Doors and Canopy section below.
New Panther Installation : For new Panther installations, begin with the Remove the Panther Covers and Trim section.
Remove the Doors and Canopy
-
Note — Save ALL screws and parts removed from the Panther System during this procedure unless noted otherwise. They will be used later when installing the Fusion.
Ensure that the Panther System is powered down. Remove the power plug from the Panther System.
- Remove the left-side Panther System door by lifting the door off of its three hinges.
- Remove the left-side Panther front panel cover by pulling it firmly away from the left side of the Panther System.
- Remove the screws that secure the front and rear Panther canopy covers to the Panther. Remove these covers.
- Using a 3mm hex driver, remove the screws securing the Panther canopy mounting support bar , and remove the bar.
- Raise the Panther front canopy doors and, using a 2mm hex driver, remove the screws from the clear pipettor shield. Remove the pipettor shield.
- Using a flat-head screwdriver, remove the screws securing the Panther front canopy door shocks . Remove both door shocks.
- Using a 3mm hex driver, remove the screws securing the Panther front canopy doors . Remove the front canopy doors.
- Disconnect and remove the cable from the left-side canopy status LED PCB and the cable interconnect to the front cover PCB .
Remove the Panther Covers and Trim
- Using a 3mm hex driver, remove the screw securing the rear white trim piece . Remove the rear, bottom, and corner white trim pieces.
- Using a 3mm hex driver, remove the screws securing the front and rear black trim of the Panther left-side canopy cover .
- Using a 3mm hex driver, remove the screws securing the Panther left-side canopy cover . Lift up and away from the system to remove the Panther left-side canopy cover.
- Remove the screws that secure the Panther left-side front panel cover mounting trim to the Panther System. Remove the front panel cover mounting trim.
- Remove the screws securing the Panther lower left-side trim mounting piece . Remove the trim mounting piece.
- Remove all screws securing the rear left-side mounting trim . Remove the mounting trim. Save for later use on the Fusion side.
- Remove the screw securing each of the three door hinges . Remove the door hinges. Save for use on the Fusion left side.
Note —Some systems will have different hinges from what is shown here; the procedure is unchanged.
- Using 2.5mm and 3mm hex drivers, remove the screws securing the left-side front black trim . Remove the Panther front left-side mounting trim. Save for use on the Fusion left side.
Note —There may be washers behind one of the screws.
- Remove the screws securing the Panther left-side canopy cover mounting plate . Remove the left-side canopy cover mounting plate. Save for use on the Fusion left side.
- Using a 3mm hex driver, remove the screws securing the Panther power switch face plate . Remove the power switch face plate and save for later re-installation (this will be installed on the Fusion).
- Using a 2.5mm hex driver, remove the screws securing the workstation door hinges . Remove the workstation door along with its hinges.
Note —The workstation door, screws, and hinges do not need to be saved. They will not be used in this procedure.
Install the Panther Fusion Workstation Cable Routing Shroud
- Remove the screws securing the service queue . Remove the service queue. (Do not save.)
- Remove the screw that holds the workstation bay cable routing clip to the Panther frame just above the Panther workstation bay.
Note —On some Panther Systems this screw may not be present. If this is the case, skip to the next step.
- Mount the Panther Fusion workstation cable routing shroud onto the Panther just above the workstation bay, using only one screw located near the front of the system.
- Using the screw removed earlier, secure the cable routing clip to the underside of the Panther Fusion cable routing shroud .
Note —On some older Panther Systems there may not be a threaded screw-hole for the screw shown in the following figure. In this instance skip this step. Ensure that cable routing in the workstation bay is not affected negatively. Use the cable clamps included in the Panther Fusion upgrade screw kit.
Install the Reagent Bay Cooling Line Extension and Elution Buffer Transfer Arm Shroud
- Disconnect the cooling line (quick-connect fitting, push in, rotate counter-clockwise and pull out) from the rear of the Reagent Bay module.
- Remove the screws securing the cable routing bracket behind the Reagent Bay . Pry the bracket off of its adhesive base and remove it from the system.
Note —This bracket will not be used again. It can be discarded or saved for future Panther service. The 2.5mm screws should still be saved.
- Remove (unscrew) the male CPC connector on the rear of the Reagent Bay . Place an absorbent towel under the connector during removal to prevent any liquid spillage. Ensure that the white rubber O-ring from this fitting is saved.
Caution—This CPC connector usually takes some force to unscrew. It may be necessary to use pliers or vise grips to loosen the connector. If it breaks, a tap can be used to remove it.
Caution—The cooling line extension tubing included in the Fusion upgrade kit may have an inner diameter that is too large (6mm inner diameter). This can lead to an increased chance of tube failure at the barbed fitting interconnect and cause cooling water leaks into the PC Bay. The correct size cooling fluid tubing will have a 5mm inner diameter.
- Unclip the threaded female CPC connector from the Panther Fusion cooling line upgrade fluid line and place the rubber O-ring from the removed Panther fitting onto the Panther Fusion female fitting as shown in the following figure.
Note —If this O-ring is damaged or missing then ignore it.
- Screw the Fusion upgrade female CPC connector onto the rear of the Reagent Bay . Carefully hand tighten the female CPC fitting into the Reagent Bay.
- Cut (scissors or utility knife) the cooling line tubing just behind the Panther barbed female CPC connector . Remove the old Panther barbed female CPC connector from the cooling line.
- Connect the barbed fitting of the new Fusion Reagent Bay cooling line adapter to the cooling line.
Note —Cooling line insulation and extra cooling line may be cut to facilitate tubing connection and fit in the system.
- Connect the male and female CPC fittings of the Panther Fusion cooling line upgrade . Route the CAN cables and barcode scanner cable as shown in the following figures.
- Remove the screw and clamp that holds the Reagent Bay cooling line to the left side of the Panther chassis .
Note —This screw will not be used in this procedure. It can be discarded or saved for future service use.
- Place the Elution Buffer Transfer Arm shroud into the Panther. Ensure that the Reagent Bay liquid cooling line fits between the new shroud and the back of the metal frame as in the following picture.
Caution—Some Panther Systems may not have a hole big enough to route the CAN cables along with the cooling line under the shroud. The CAN cables may have to be routed separately, still under the shroud but alongside the metal shelf. Use zip ties if necessary, and ensure the cables do not interfere with the Mid Bay Drawer opening or closing or with pipettor or Linear Distributor movement.
- Using a 4mm hex driver, reattach the reagent bay cooling line routing clip with the 4mm screw provided in the Fusion upgrade screw kit.
- Using a 2.5mm hex driver, attach the Elution Buffer Arm landing shroud to the Panther with the screws from the removed cable routing clip. If these screws are too small, use screws from the Fusion upgrade kit.
Note —The routing clip will not be used in this procedure. It can be discarded or saved for future service use.
Install the Service Drawer Ball Detent Lock and Service Drawer Cover
- Unlatch the left and right Panther service drawer latches. Open the Panther service drawer.
IMPORTANT : Unscrew the Luminometer injector before opening the Panther service drawer to prevent damage to the injector when opening the drawer.
- Remove the screws securing the left service drawer latch to the Panther . Remove the service drawer latch.
Note —These screws, washers, and latch lock will NOT be used later in this procedure; they can be discarded or saved for future service use.
- Using a 4mm hex driver and the 2 long (4mm) screws and two washers from the Fusion upgrade kit, install the Panther Fusion service drawer ball detent drawer lock . Ensure that the top set screw is loose and that the two mounting screws are loose to allow play in the location of the lock. Manually rotate the ball detent counterclockwise so that it does not interfere with the service drawer movement.
- Using a 2.5mm hex driver, remove the screws securing the two COP cable routing clamps to the left side of the Panther service drawer . Remove these cable clamps but save the screws.
Note —These cable clamps will NOT be used later in this procedure; they can be discarded or saved for future service use.
- Using a 3mm hex driver and the screws previously removed from the COP cable clamps, secure the cable clamps included in the Panther Fusion upgrade kit to the left side of the Panther service drawer . Route the Panther Incubator COP cables through these clamps.
Note —Ensure the cables are routed in parallel to the frame of the Panther, and clamps are perpendicular when tightened down to prevent interference when closing/opening the service drawer.
- Close the service drawer and lock the right service drawer latch.
- Extend the ball detent into the service drawer hole , moving the lock toward the front/rear of the system as necessary. This ensures that the lock is centered on the service drawer hole. Secure the mounting screws to secure the lock to the system.
- Adjust the ball detent depth to a position such that the service drawer locks in place when pushed in , but not far enough as to prevent future service drawer opening. See the following figure.
- Unlock the right Panther service drawer latch and confirm that the service drawer can be opened, closed, and locked successfully. Repeat the previous step if there are issues with service drawer movement.
- Close and lock the right side of the service drawer and use a 3mm hex driver to ensure that the detent set screw is secured.
- Using a long 4mm hex driver, loosen the screws securing the Panther service drawer cover . Remove the service drawer cover.
- Place the Fusion Service Drawer cover removed from the marketing crate onto the Panther Service Drawer in place of the Panther Service Drawer cover. Tighten the screws that secure the Service Drawer cover.
Note —The Panther Service Drawer cover will not be used again in this procedure. It can be discarded.
Install the Panther Fusion 21-Position TCR Mixer and Slim-line Sample Bay Scanner Upgrade
- Remove the 8-Position TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel.
- TCR Carousel Module Removal and Replacement
- Molded TCR Carousel Module Removal and Replacement
- Using a 3mm hex driver, remove the screws that secure the Mag Wash bottle holder to the chassis and remove.
- Unscrew the 3 hex screws with a 3mm hex key that secure the MagWash bottle holder to the chassis.
- Remove the MagWash bottle holder from the Panther and place on an absorbent bench pad.
- Unscrew and remove the bubble level from the Panther System and place on an absorbent bench pad.
- Use vise grips if you cannot unscrew the bubble level by hand.
- Disconnect the barcode scanner cable from the back of the Sample Bay module.
- Remove (and save) the 5 hex screws, using a 3 mm hex wrench, securing the barcode scanner to the side of the Sample Bay and mounting bracket.
- Place the barcode scanner on your prepared clean work surface.
- Remove the foam spacer from the metal standoffs.
- Use an adjustable wrench to unscrew and remove ALL standoffs that secured the old scanner to the Sample Bay.
Some instruments have a 5th tiny standoff hidden in the foam.
Ensure ALL standoffs are removed .
- Unscrew the Philips-head screw that secured the old scanner mounting bracket to the Front Cover and remove the bracket.
NOTE —The old Panther Sample Bay barcode scanner, front cover bracket, standoffs, foam spacer, MagWash bottle holder, and bubble level will not be used again and can be discarded or saved for future Panther service.
- Remove any remaining wire clips
- Clean all metal surfaces previously covered by the old TCR mixer, Scanner, and MagWash Bottle Holder using 70% ethanol.
- Take the new Slim-line Scanner out of the box.
- Remove the 4 hex screws securing the 4 standoffs to the scanner with a 2.5 mm hex wrench.
- Install the 4 standoffs for the new Slim-line Scanner with an adjustable wrench. The short standoffs are installed in the front and the longer standoffs in the back.
- Secure the new Slim-line Scanner onto the metal standoffs with the 4 standoff hex screws (2.5mm hex key) previously removed in Step 14.
- Secure the bracket with grounding brush to the Front Cover with the Phillips-head screw removed in Step 11.
- Plug the Slim-line Scanner into the back of the Sample Bay module.
- Route the Slim-line Scanner cable in such a way that it does not interfere with the new TCR carousel or pipettor movement. (See image below)
- Remove the two cable clamps on the right side.
Arrange the USB Hub and Front Cover cables neatly in the corner of the L-bracket to the right of the carousel’s installation position so they will all run under the lip of the new carousel assembly when set into place, and prevent the wires from binding or being pinched.
- Locate the guide pins before setting the new TCR carousel into the system.
- Set the new 21-Position Carousel assembly into place.
- Secure the new 21-Position Carousel into place with 3 x 4mm screws and 1 x 3mm screw.
- Plug the CAN cable coming from the COP into the new TCR Carousel.
- Verify/check all cables are clear of moving parts and sharp edges, and are not pinched or experiencing excessive tension.
Fusion Lysis Hardware Installation
- Shutdown the System and PC.
- Remove the Panther Sample Dispense Slot.
Save the screws to install the new module.
- Remove the Panther Chiller.
Save the screws to install the new module.
- Remove the existing Chiller cooling fan from underneath the Mid Bay drawer.
- Take the rubber mounting sleeve off the old fan and install it on the new fan from the kit.
Ensure the rubber sleeve is installed on the same side as the green/white label for proper air flow.
Note— The new fan has a longer cable.
- Install the new fan from underneath the drawer (ensure the fan cable is on the left side).
Route the cable between the fan chassis and the Sample Dispense mounting posts.
Slide the rubber stop (if present) into the bracket
- Secure the MRSA Chiller to the drawer using the four 3mm screws.
Ensure the grounding strap is secured to the left, rear screw.
Caution— Ensure the condensation tube is correctly routed into the chassis output shroud behind the MRSA Chiller.
- Plug the Chiller COP cable into the MRSA Chiller PCB.
Note— The cable routing must be modified.
The COP cable will not fit in between the new chiller and the new sample dispense module.
Route the COP cable from the back, up and over the chiller.
- Plug the replacement fan cable into the PCB and ensure neither cable interferes with any service drawer movement
- Secure the new MRSA Sample Dispense Slot to the drawer using three 4mm screws.
Note— Re-use the two screws from the old module and use one new screw. The screw on the right mounts the Dispense Slot through the MRSA Chiller.
- Ensure the COP and fan cables behind the chiller do not interfere with any service drawer movement.
Caution—Equipment damage can occur if these cables interfere with the closing of the Service Drawer.
Install the Fusion Trim
- Place the front Panther Fusion mounting bracket onto the Panther.
Secure the bracket with 8x low profile M3x8 SHCSs from the Panther Fusion upgrade screw kit .
- Clip the Panther Fusion workstation door onto the hinges present on the front Panther Fusion mounting bracket.
- Place the rear Panther Fusion mounting bracket onto the Panther.
Secure the bracket with 6 x low profile M3x8 SHCSs from the Panther Fusion upgrade screw kit .
Install the PC Bay Cooling Fan Kit
- The required Cooling Fan Kit will be shipped to an installation site from Hologic.
Follow the Cooling Fan Kit Installation procedure to install the cooling fan.
Route the Panther Workstation Cables
- Unplug all the workstation cables.
- Pull the PC out of the Panther and sit it on the floor in front of the system. If possible, try to allow enough slack in the cables for future service.
- Route the cables that will not be connected to the Panther Fusion (Ethernet, PC power cable) out through the cable clips on the rear Fusion dowel mounting bracket.
- Clamp in the workstation cables as shown in the following figure.
- Plug in all the workstation cables and set the PC back into the bay. (The 5/12V power cable for the monitor and USB panel is probably not long enough to be plugged in until the PC is set back into the PC Bay.)
Fusion to Panther Alignment
- Ensure that the Panther System is leveled using a level. Raise or lower the Panther feet accordingly to accommodate.
- Once the Panther System has been leveled on all four sides, make sure that the three centering pins on the right side of the Fusion are loose before starting alignment.
- Ensure that all four Fusion clamps are flipped inside the Fusion. Otherwise, they will interfere with system mounting movement. Tape the clamps in place if necessary.
- Carefully roll the Fusion into the Panther System . Make sure that the Handoff Station and the Elution Buffer arm do not come into contact with the Panther frame during this movement. Raise the Fusion wheels if needed to avoid collision.
Note —Take extreme care with the encoder of the handoff station as it is in close proximity to the mounting screws.
- Ensure that the Fusion mounting pins insert into the corresponding mounting holes on the Panther System.
- Align the Fusion front right corner to the left front Panther corner until both pipettor Gantries are at the same level.
- Align the left corner of the Fusion to the right corner so that the front side is level.
- Align the right side of the Fusion to be level by adjusting the right rear foot.
- Adjust the left side of the Fusion to be level by adjusting the left rear foot.
- Verify the rear side is level , adjust as necessary.
- Using a straight edge, make sure that the Fusion and the Panther front sections are even .
- If needed, push back or pull forward to make the Fusion and Panther front sections even .
- After the Fusion has been inserted onto the Panther System and has been properly leveled, clamp all four Fusion clamps onto the Panther clips .
- Adjust the four Panther Fusion clamp nut fasteners until the bumpers between the two modules are slightly compressed.
- Tighten the three 13mm fastening nuts to secure the Fusion mounting pins.
- Unclamp the Fusion and roll it away from the Panther System.
Install the System Covers and Trim
- Place the Panther Fusion left-side Panther canopy cover onto the Panther using the front mounting dowel pin and the rear mounting screw on the cover. Secure the cover with four 3mm thin SHCSs from the Panther Fusion upgrade screw kit.
- Route the Panther Fusion left-side Panther canopy door open/close sensor cable through the frame of the Panther.
- Route the Panther front cover PCB ribbon cable through the frame of the Panther as shown in the following figure.
Connect the Panther Fusion left-side Panther canopy door sensor cable and the front cover PCB ribbon cable.
Ensure that these cables are safely tucked into space behind the front cover within the frame of the Panther.
- Remove the two screws from the Panther Fusion left-side Panther canopy cover and place the Panther canopy cover mounting bar back onto the Panther , and secure it to the Panther with four screws (two from the Panther Fusion canopy cover and the other two from the prior removal of the Panther canopy cover mounting bar).
- Place the Panther front canopy bay doors back onto the Panther . Use the two screws previously removed from the doors to secure the front canopy doors back onto the Panther.
Note —Be careful when replacing the front canopy doors. It is easy to damage the Panther canopy door open/close sensors.
- Use a flat-head screwdriver (and the shock compression tool) to secure the two Panther front canopy door shocks to the Panther front canopy doors .
- Remove the six 2.5mm button-head screws from the Panther Fusion left-side Panther canopy cover. Place the front and back Panther canopy covers back onto the Panther System and secure them with the canopy screws (from the Panther Fusion canopy cover and from the Panther canopy cover).
Note —Older Panther Systems may have different canopy cover screws; if this is the case then these screws cannot be inserted into the black side panels. Replace these screws with smaller screws that will fit through the holes to secure the canopy.
Continue to Assemble the Fusion Sidecar

## Prepare the Panther  for install with a Fusion
id="mc-main-content">
Prepare the Panther for install with a Fusion
The Fusion can be installed on a new Panther System, or on an existing Panther System.
Because the installation procedures are slightly different for each situation, use the instructions below to prepare a Panther for the Panther Fusion upgrade.
New Panther (Panther out of crate)
Perform the PANTHER System Installation procedure, with the following exceptions:
Note— Please save all removed/relevant parts as they will be used later in the Fusion installation procedure.
- In the Panels and Canopy Installation section, DO NOT install the left side canopy panel/microswitch, canopy support bar, left side trim piece, front canopy door, front canopy door shocks, front and back canopy covers, and the front panel left corner piece.
Note— The front panel left corner piece does not need to be saved as it will be replaced by a Panther Fusion part.
- In the Trims and Door Panel Assembly section, DO NOT install the bottom left trim fixtures, PC panel door, left door and the Panther Marketing mid bay drawer front panel.
Note— The PC panel door does not need to be saved as it will be replaced by a Panther Fusion part.
- Install the UPS, then skip ALL sections from Software Installation through Pipettor Teaching.
(These sections will be performed later in the procedure.)
Note—
ALL  Fusion Installs require the Output Voltage on the UPS to be set at 220V.
- Go to the Uncrate the Fusion section, next, to continue.
Existing Panther System (Panther already installed)
Start with the Uncrate the Fusion section to begin the installation.

## Run Instrument Setup (Fusion)
id="mc-main-content">
Run Instrument Setup (Fusion)
- Run Instrument Setup as per your software version
Continue to Complete Software Installation

## Run Instrument Setup (Panther)
id="mc-main-content">
Run Instrument Setup (Panther)
- Run Instrument Setup as per your software version
Continue to Run Instrument Setup (Fusion)

## Service Software Verification Procedures
id="mc-main-content">
Service Software Verification Procedures
- Verify that the Panther cooling system is working correctly.
- Navigate to the 4. LiVaCo System and Drawer tab of Service Software and initialize the Liquid, Vacuum Cooling System.
- Click the On buttons for Cooling, Circulating Pump, and Additional Fan.
Ensure that the Reagent and Sample Bay temperatures come into range after a few minutes.
- Ensure that there are no leaks in the cooling system, especially around the right side of the Sample Bay and the rear of the Reagent Bay.
- Run a Fusion Transfer Test.
Service Procedures > Fusion Transfer Test
- Run a Side Car Pipettor OQ Test.
Service Procedures > Side Car Pipettor OQ Test
- Run a Panther Fusion System OQ Test.
Service Procedures > Panther Fusion System OQ Test
- Run a Fusion Pipettor Pressure Integrity Test.
Service Procedures > Fusion Pipettor Pressure Integrity Test
- Run Thermocycler Scanning and Automatic Cleaning
Continue to Verify Panther Main Software

## Uncrate the Fusion
id="mc-main-content">
Uncrate the Fusion
Uncrate the Fusion Crate
- Remove the two Phillips-head screws securing the ramp cross-member to the crate.
- Open the ramp flaps and secure the cross-member to each of the flaps using the Phillips-head screws removed in the previous step.
- Remove the eleven Phillips-head screws labeled HIER ÖFFNEN or OPEN HERE.
- Lower the ramp to open the crate.
- Place the provided thin piece of wood in the gap between the ramp and the crate. This will be found under the Fusion inside the crate.
- Place the wooden ramp extension piece on the end of the wooden ramp.
- Carefully remove the three pieces of packaging foam .
- Verify that all pins are installed and if not, check the crate.
- Unscrew the four Phillips-head screws from the wooden blocks securing the Fusion in the crate. Remove the blocks.
- Carefully roll the Fusion out of the crate.
- Remove the plastic cover from the Fusion.
Caution—Be very careful when removing plastic on the right side (from the front) of the Fusion to prevent any damage to the handoff station.
- Dispose of the Fusion Crate and associated packaging.
Uncrate the Fusion Accessory Crate
- Remove the 12 Phillips-head screws labeled HIER ÖFFNEN or OPEN HERE on the Fusion Accessory Crate. Remove the lid of the accessory crate.
- Remove the parts from the accessory crate ; ensure that the following items are present:
- Dispose of the Fusion Accessory Crate and associated packaging.
Uncrate the Fusion Marketing Crate
- Remove the 12 Phillips-head screws labeled HIER ÖFFNEN or OPEN HERE on the Fusion marketing crate. Remove the lid of the marketing crate.
- Remove the Panther Fusion front panel and screw kit from the crate and remove the plastic cover from the front panel.
- Dispose of the Fusion Marketing Crate and associated packaging.
Fusion Packaging Removal
- Remove the zip ties and packaging foam from the Elution Buffer Transfer Arm and the Distributor Handoff Station. Inspect the modules for damage.
Caution—The elution buffer arm and handoff position can be easily damaged due to their location on the exterior of the Fusion. Take care when moving the Fusion or handling these modules.
- Remove the zip ties and packaging foam from the Fusion Pipettor rails.
- Remove the anti-static tape from the clamp fasteners , and remove the cables from the antistatic bag and the three side panels.
- Remove all foam from the Rotary Distributor .
- Remove the Thermocycler packaging cover from the Thermocycler.
Caution—The Thermocycler may come with a PEEK lid installed that can be raised or lowered over the thermocycler banks. This lid is normally open for operation, and closed to test.
- Remove the Fusion TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Mixer from the Fusion waste drawer.
- Remove the Fusion Service Queue bracket .
- Dispose of the Fusion packaging.
Continue to Prepare the Panther Instrument

## Verify Panther Main Software
id="mc-main-content">
Verify Panther Main Software
- Start Panther Main software using the Panther Shield.
- Ensure that system initialization completes successfully and that all temperatures come into range.
- Conduct a prime and ensure that the system passes prime successfully.
Continue to Perform Performance Qualification (PQ)

## Panther GUI Software Configuration
id="mc-main-content">
Panther GUI Software Configuration
- Update System Serial Number in the GUI .
- Create an Administrator Account in Panther System Software .
- Select the System Software Language .
- Configure the Eaton UPS with Alarm Settings (Win 10) .
- Enable ASTM 1381/1384 Logging (SW 7.1 and above) .
- Set the HIV Analyte Mode (if applicable).
- Select the Printer.
- Navigate to Admin
- Configuration
- Printer
- Select the printer
- Restart the Panther SW.
- Continue to Software Verification .

## Panther IOPQ Evaluation Form
id="mc-main-content">
Panther IOPQ Evaluation Form
Refer to the most current version of MTD-00902 PANTHER SYSTEM IOPQ.

## Adjusting the Panther System Monitor
id="mc-main-content">
Adjusting the Panther System Monitor
Parts and Materials Required
- Adjustable wrench
- 4 mm hex key
Time Required
- 10 minutes
Procedure
- Locate the Panther System monitor that requires adjustment.
- Verify that approximately 20 mm of the adjustment screw's thread is exposed as shown in the following photo .
- Using a hex key, tighten the adjustment screw until the monitor does not collapse downward, and stays firmly in place .

## Creating an Administrator Account in Panther System Software
id="mc-main-content">
Creating an Administrator Account in Panther System Software
Parts and Materials Required
- None
Time Required
- 5 minutes
Procedure
- Select the Admin button at the top of the screen.
The Administration window opens.
- Select Operator Management .
Three options appear at the bottom of the screen.
- Select Add .
An Add Operator window appears .
- First, create an Administrator account:
- In the Role field, select Admin .
- Complete all remaining fields.
NOTE —Select a generic password. The Administrator will be prompted to change the password upon their first log on. You will be asked to re-enter the password after entering it.
- Ensure that the checkbox next to Enabled is selected.
- Select Accept to create the account .
The account should now appear on the Operator Management screen .
- Allow the Administrator to create the remaining accounts.
- Perform other SW changes and configurations, then restart the Panther Main SW.
- When steps are complete, ensure that Service mode has been disabled by holding down the Shift key and F10 .
- If this is an installation, continue to Panther GUI Software Configuration .

## System Leveling
id="mc-main-content">
System Leveling
Parts and Materials Required
- Bostick Never-Seez High-temp stainless anti-seize compound
- Crescent wrench, 8 in
- 4 system feet
- 3 mm screws x6
Time
- 20 minutes
Procedure
- Level the instrument using the instrument circle bubble, or a bubble level tool.
Open the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. door and locate the bubble level by the Endozime bottle holder .
- Place the four feet under the stabilizing rods .
- Anti-seize the system feet:
- Lower all four system feet until they reach the floor.
- Apply anti-seize to the threads of the feet.
- Raise the feet to allow the threads to be fully covered with the anti-seize application.
- Using crescent wrench, lower the four stabilizing rods onto the feet until the feet are attached.
Caution— Rotate the levelers only 1 full rotation at a time per foot so as not to cause damage to the leveler rods.
- Level the system by adjusting the pedestals or "feet" of the system by raising and lowering the system. The system is level when the circle bubble is within the black inner circle.
Note: If using a bubble digital level tool, level the system using the pipettor gantry at the following locations.
- Continue adjusting the feet until the system is level.
- Final check for leveling the instrument is to ensure the TCR Door opens and closes smoothly, without contact with the front cover.
Note: If the TCR Door does not open and close smoothly, refer to TCR Door Alignment .
- Continue to Trims and Door Panel Assembly .

## Backing Up the Coordinate.coo File
id="mc-main-content">
Backing Up the Coordinate.coo File
Parts and Materials Required
- Panther System PC
- USB memory stick or USB external hard drive
Time Required
- 10 minutes
Procedure
- Insert the USB external hard drive or USB memory stick into the Panther System PC.
- Log off the system software, and touch the screen or press any key on the keyboard.
The Panther Shield software appears.
- Press Shift + F10 .
The FSE Password Login dialog box appears.
- Enter the following password:
!G9 x 53rvic3 y
Where x = the last digit of the day and y = the last digit of the month.
- Click OK .
The Panther FSE Shield software screen appears.
- Select Windows Explorer and navigate to the following directory:
C:\Panther\Software\PC\Data
- Copy the Coordinate.coo file to the USB memory stick or USB external hard drive.
- Safely remove the USB memory stick or USB external hard drive.

## BIOS Configuration Procedure
id="mc-main-content">
BIOS Configuration Procedure
Parts and Materials Required
Time Required
- 10 minutes
Procedure
On a Dell OptiPlex XE for Image v3.0.11 (Win Vista)
- Shut down and reboot the Panther System PC.
- Press F12 .
- Scroll down to BIOS Setup .
- Press Enter .
- Scroll down to Boot Sequence .
- Press Enter .
The Boot Device Menu screen appears.
Note — If the Boot Device Menu is locked, complete the following steps to unlock it:
- Tab to highlight the Unlock button.
- Press Enter .
- Enter gpservice in the input field.
- Press Enter .
- Using the Tab key, navigate to the right screen and clear the following checkbox options by pressing the Enter key:
- Onboard or USB floppy drive
- Onboard or USB controller USB CD-ROM
- Onboard network controller
- Onboard USB device
- Tab to Apply and press Enter .
- Scroll down to Security .
- Press Enter .
- Scroll down to administrator password .
- Tab over to the New Password field.
- Press the Num Lock key and the Caps Lock key to turn them off.
Note — Ensure LEDs on the keyboard over Num Lock and Caps Lock are off.
- Enter gpservice in the New Password and Confirm New Password fields.
- Tab over to OK and press Enter .
- Scroll down to Post Behavior .
- Press Enter .
- Scroll down to Numlock LED .
- Tab over to uncheck Enable Numlock LED .
- Tab to Apply .
- Press Enter .
- Tab to Exit and press Enter .
The PC reboots.
- When prompted in the upper right corner of the Dell OptiPlex XE screen, press F12 to enter into BIOS.
- Confirm the Administration Password control access.
The Boot Device Menu screen appears.
- Scroll down to System Setup and press Enter .
- Tab to highlight the Unlock button.
- Press Enter .
- Enter gpservice in the input field.
- Tab to OK and press Enter .
- Tab to Exit and press Enter .
- Shut down and reboot the PC and system.
- Continue to Resetting the PC Clock and Date .
On a Dell OptiPlex XE2 for Image v3.0.11 (Win Vista) and Image v5.7.1 / v5.8.3 (Win 7)
- Restart the Panther System PC.
- Press the F12 key when the boot process begins.
- On the Boot Screen, use the arrow keys to select BIOS Setup .
- Press Enter and the Dell OptiPlex XE2 BIOS Configuration window appears.
Note — If the BIOS Menu is locked:
- Click the Unlock Button (at the bottom of the screen).
- Enter "gpservice" in the input field and click Enter.
If "gpservice" is accepted, proceed to Step 5.
If "gpservice" is NOT  accepted as a password, you will have to reset the BIOS password. Refer to Resetting the BIOS password on an XE2
- Select Boot Sequence in the General section on the left of the BIOS Configuration window.
- Only the hard drive, shown in the following figure as ST500DM002-1BD142 , should be checked.
Note — The name of the hard drive will vary from system to system. Uncheck (clear) all other options under Boot Sequence .
- Expand the POST Behavior section in the left-hand pane.
- Select Numlock LED. Uncheck the Enable Numlock LED option in the right pane .
- Expand the Security section in the left-hand pane.
- Select Admin Password .
- Enter gpservice as the password in both the New password and Confirm password fields in the right pane.
NOTE — ENSURE THAT NUM LOCK IS TURNED OFF when entering the new password.
- Click OK .
- Click Exit to reboot the Panther System PC .
- On initial boot up USB drivers will auto-install.
- After USB drive installation, reboot the PC.
- Continue to Resetting the PC Clock and Date .
On a Dell OptiPlex XE2 OR a Dell OptiPlex XE3 for Image v6.0.13 (Win 10)
- Restart the Panther System PC.
- Press the F12 key when the boot process begins.
- Set the Boot Mode to: UEFI; Secure Boot: OFF .
- Confirm the current Boot Mode Setting.
(In the example below the Boot Mode is set to: UEFI; Secure Boot: ON, listed in yellow)
- If the UEFI; Secure Boot is ON, proceed to Step 5
- If UEFI; Secure Boot is OFF, this procedure is complete.
- Use the arrow keys to highlight Change Boot Mode Settings .
- Press Enter.
- When offered "CHANGE BOOT MODE TO:" select UEFI Boot Mode, Secure Boot OFF .
- Press Enter.
- Select Yes when asked DO YOU WISH TO PROCEED?
- Press Enter.
- Select Apply the Changes for Final Confirmation .
- Press Enter.
- Restart the PC.

## Configure the Reagent and Sample Bay Barcode Scanners
id="mc-main-content">
Configure the Reagent and Sample Bay Barcode Scanners
- Configure the Reagent Bay Barcode Scanner .
- Configure the Sample Bay Barcode Scanner .
NOTE— If this is an install, continue to Install Front Shield .

## Database Reduction Tool (DART)
id="mc-main-content">
Database Reduction Tool (DART)
Prerequisites / Things to Remember
- The Panther Database to be reduced MUST be running on System v5.2 or greater.
Upgrading directly from pre System v5.2 to 7.x is NOT supported.
- The Database to be reduced MUST  be less than 10GB in size.
If the Database is larger than 10GB, the Database cannot be restored onto System SW v7
If the Database is larger than 10GB then, Purge Message Logs and Purge Results (from the Panther GUI) to reduce the DB size.
- Do NOT copy the DART application onto the Panther
- The DART application MUST  be run directly from the installation media (USB Drive).
Procedure
- Ensure ALL prerequisites listed above have been met
- Download the latest DART SW (as per the appropriate Software install TB) to a USB drive
- Insert the USB media (with the DART application) into the Panther PC
- From the FSE Shield, click on Install Software
- From the Install Software Screen, click on Browse
- Navigate to the DART application on the USB media.
Select the DART .gpz file and click Open
- Click Install Package.
The DART application will begin processing and the following screen will appear .
- Once the complete the application will report:
"100% complete after x seconds.
Please make a new database backup using Shield."
- Press enter to quit the application

## Dell OptiPlex XE3 Installation
id="mc-main-content">
Dell OptiPlex XE3 Installation
Prerequisites
If installing an XE3 on a Panther with an LCD monitor, a USB 2.0 2-Port Passive Hub [CBL-02158] MUST  be installed to enable LCD touch-screen functionality.
- The Dell XE3 requires a Windows 10 Image or higher.
- LCD Monitors were installed on Panthers 1404 and lower.
- LED Monitors are installed on Panthers 1405 and higher.
- LED Monitors do not require the USB 2.0 2-Port Passive Hub.
- OptiPlex XE3 + LCD Monitor > NEEDS the 2-Port Passive HUB [CBL-02158]
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Create a Panther Image on a USB
- Dell OptiPlex XE3
- USB 2.0 2-Port Passive Hub [CBL-02158]
Note—Only for systems 1404 and lower if monitor is LCD
Time Required
- 45 Minutes
Procedure
Part A: Hardware Installation
- Perform a Database Backup , if an existing database needs to be transferred to the new XE3.
- Power down the Panther System.
- Power down the PC.
- Disconnect all cables from the old PC.
- Remove the old PC from the Panther PC Bay.
- Place the XE3 into the Panther PC Bay.
- Connect the various cables to the XE3 PC.
Note: Disregard label on CPU and use connections indicated in the image below.
- Verify any computer cables will not interfere with the Drawer lock.
Part B - Install Panther Image
- Create a Panther Image on a USB
- Install the Panther Image for Dell XE3
- Make sure to affix the Win10 License sticker (Certificate of Authentication) onto the Panther PC (if not already present)
Part C: BIOS Configuration Procedure
- Restart the Panther PC.
- Immediately press the F12 key when the boot process begins to access the Boot Menu.
- Enable UEFI Boot mode, Secure Boot OFF .
- Use the arrow keys to select *Change Boot Mode Settings .
- Press Enter .
- Highlight UEFI Boot Mode, Secure Boot Off .
- Press Enter .
- Select Yes when asked DO YOU WISH TO PROCEED?
- Press Enter .
- Select Yes for Final Confirmation .
- Press Enter .
- Restart the PC.
- Use the arrow keys to select BIOS Setup .
- Press Enter.
- The BIOS Configuration window will now appear.
Note—If the BIOS Menu is locked:
- Click the Unlock Button (at the bottom of the screen)
- Enter " gpservice " in the input field and click Enter .
- If "gpservice" is NOT  accepted as a password, you will have to reset the BIOS password.
- Expand the POST Behavior section.
- Select Numlock LED .
- Un-check Enable Numlock LED .
- Expand the Security section and select Admin Password .
- Type gpservice as the password in both the New Password and Confirm Password fields.
Warning—MAKE SURE THAT NUMLOCK IS TURNED OFF.
- Click OK .
- Click Exit .
- The PC will reboot into Windows.
Note—Windows may need to be Activated.
- On initial boot up, USB drivers will auto install.
- Set the PC clock.
- Reboot the PC once the USB drives are installed.
Part D: Enable Touch Screen Functionality on LCD Monitors - for Panthers Serial #01404 and lower (with LCD Monitors)
- Shutdown and Restart the PC
- Once the PC has booted in to Windows right-click on the Start menu and select Computer Management .
- Click on Device Manager in the Computer Management screen.
- Expand the Universal Serial Bus controllers section.
- To identify which USB cable is connected to the monitor, unplug all the USB cables then plug them back in one at a time.
- The USB cable connected to the Monitor will display as Unknown Device .
- You will briefly see a USB Device Not Recognized message displayed.
- With the Monitor USB cable identified, shutdown the PC.
- Unplug the Monitor USB cable.
- Use a piece of tape to clearly label the Monitor Cable for future reference.
- Then connect the monitor cable to one of the ports in the 2-Port Passive Hub [CBL-02158].
- Connect the 2-Port Passive Hub to the port labeled Monitor/Touchscreen in Part A: Step 7 .
- Re-connect all other USB cables as per Part A: Step 7 .
- Power on the Panther PC and verify that the monitor touch screen is functioning.
Part E: Adjust Monitor Brightness, as necessary for LED Monitors (Panther SN <02307)
- Monitor Contrast/Brightness with XE3 Upgrade: Panther Systems with LED monitors (Panther SN <02307) may exhibit a bright screen when the PC is upgraded to XE3 (Win10).
- Workaround: Log in to the GPService account.
-    Right-click in the middle of the desktop and select Intel Graphics Settings :
- Select Display .
- Select Color Settings and adjust brightness to -50 and select Apply .
- Select Yes to apply changes and close the window.

## Downloading Software from Agile
id="mc-main-content">
Downloading Software from Agile
Parts and Materials Required
- Hologic-issued computer with USB port
- USB Thumb Drive, (16 GB minimum capacity)
- CD/DVD writer (if not available on the Hologic-issued computer)
- DiskVerify (P/N 104758-SWMF)
- Writable CD or DVD
Time Required
- Varies by file size and CRC check
Additional Information
- Diagnostic Software is released in the Agile Product Lifecycle Management (PLM) system.
- Software will be a group of files or bundled into a .zip file.
- Software can be downloaded from Agile to sites such as a SharePoint, the Teams Drive, BOX-Cloud File Storage, or an EFT site.
- It is the FSE's responsibility to download and install the correct SW as per the appropriate installation TB.
- A Cyclic Redundancy Check (CRC) or Secure Hash Algorithm (SHA) MUST be performed on ALL downloaded SW.
- A CRC/SHA will validate that the correct software has been downloaded prior to installation.
- CRC/SHA numbers will be listed in the associated installation TB.
- CRC/SHA numbers can also be found in the ECO package.
- The DiskVerify tool MUST  be used to confirm CRC accuracy.
- The DiskVerify application only scans folders. It does not scan individual files.
- A SHA 256 check MUST be performed to verify SHA values
- The SHA 256 values will be listed in the applicable Software Install TB
- SW that has a .gpz extension do NOT require a CRC by the DiskVerify application after downloading.
- The system will check to make sure the .gpz file has not been corrupted.
- Some .gpz files are embedded in .zip files. Not all of these .zip files will have a CRC number associated with it.
Procedure
Note —Screenshots are for reference only and may vary by software version.
Part A: Download Software from the Agile PLM System
- Navigate to Agile PLM from MyHologic.
- Log in to Agile
- Enter the appropriate software number in the search box. (Example SW-04021)
- Click the right arrow or press Enter.
- Click on the appropriate Software.
- Click on the Attachments tab.
- Highlight the appropriate .zip file by clicking the gray box to the left of the filename.
- Click Get.
- Click Save.
- Click Open folder.
- Right click on the .zip file and click Extract All...
- Click Browse... in the pop-up window.
- Select the USB flash drive, CD, or DVD for the .zip file and click Select Folder and then Extract.
- Verify the version of the file matches the appropriate TB.
Part B: Obtaining CRC # from the Agile PLM System
NOTE: The CRC Number and information can be found in the related TB.
- Log in to Agile PLM from MyHologic.
- Enter the appropriate search criteria. (Example ECO-41516)
- Click the right arrow to execute the search.
- Click the Attachments tab.
- Highlight the appropriate file by clicking the gray box to the left of the filename.
- Click Open.
- Search for the appropriate CRC #.
Part C: Perform CRC Verification
NOTE: Make sure the files are unzipped in a different location before performing CRC Verification.
- Download the DiskVerify Application in to your Laptop or PC as needed.
- Log in to Agile PLM from MyHologic.
- Search for 104758-SWMF
- Download 104758-SWMF.zip
- Extract the zip file to access DiskVerify.exe
- Run the DiskVerify application.
- Type in the CRC # into the Expected CRC field then click Set Drive.
- Select the folder on the USB Thumb Drive, CD, or DVD that contains the downloaded software and click OK.
- Click Compute CRC.
- Confirm that the CRC # matches the input CRC #.
- If the CRC # does not match you cannot use of install the software file on a system. Repeat the CRC check and/or download the software again.
- If the CRC # does match, then you can install the software per the systems normal software installation procedures.
- Using the standard Microsoft Windows method, eject the USB Thumb Drive, CD, or DVD from the computer. The USB Thumb Drive, CD, and DVD can now be used to install software on the applicable system.
Verification
- Once the CRC is check with the DiskVerify application, the USB Thumb Drive, CD, or DVD can be re-used to install the software on other systems.
NOTE: The DiskVerify application must be used to verify the CRC on the USB Thumb Drive, CD, or DVD before installing the software again on another system.

## Imaging the Optiplex XE
id="mc-main-content">
Imaging the Optiplex XE
Parts and Materials Required
- DELL OPTIPLEX PC—The image is designed specifically for this hardware and will not work with other PC hardware.
- Panther System CD—Workstation Image Deployment Tool
Time Required
- 45 minutes
Procedure
- Power down the Panther system and PC.
- Unplug the network cable from the back of the PC.
- Turn on PC and press F12 on the keyboard when prompted to get to the Boot Options .
The Boot Device Menu screen appears.
If the Boot Device Menu is locked, complete the following procedure to unlock it:
- Tab to highlight the Unlock button.
- Press Enter .
- Enter gpservice in the input field.
- Press Enter .
- Insert Workstation Image Deployment Tool CD into the CD ROM drive.
- Select Onboard or USB CD-ROM Drive on the Boot Device Menu .
- Perform this step and the next step promptly because the following prompt displays for a short time (approximately 5 seconds). Press Enter .
- Press any key when prompted to Press any key to Boot from CD .
A Windows is loading file message screen with a progress bar appears (about 1 minute).
A Starting Windows message screen appears.
- Clear the check box to remove the default location of the image.
- Select Windows Vista operating system.
- Press the Start Recovery Process button.
- Select the Product Image file, usually a *.wim file (for example, ProdImage-3_0_11DriveC.wim) .
- Select Open .
The system restores the image. This takes approximately 26 minutes to complete.
Note — The elapsed time dialog box shows progress for the first 12 minutes. The Status Progress scroll bar shows the remaining progress.
- Select Reboot when the process completes.
- An Installing device driver software message appears in the lower right corner of the screen.
- A Microsoft Windows dialog box appears indicating, You must restart your computer to apply these changes.
- Select Restart Now .
- Verify that the image was installed correctly.
- Using Windows Explorer, navigate to C:\Panther\ and identify the version file .
- Verify that the Image Version is X.X.X ( for example, Image Version 2.1.4)
- Remove the Workstation Image Deployment Tool CD.
- Proceed to the next step, BIOS Configuration Procedure .
Note — After imaging a Panther System PC a Windows Activation Key may be required to fully install Windows. If a Windows Activation screen appears after restarting the PC, complete the Windows Activation on the Panther System PC procedure.

## Imaging the Panther System XE2 Workstation
id="mc-main-content">
Imaging the Panther System XE2 Workstation
Parts and Materials Required
- Dell OptiPlex XE2 PC
- USB 2.0 2-Port Passive Hub [CBL-02158], for systems 01404 and lower
- [CMP-0633] RAM Upgrade, 8GB, Quantity 2, required if installing Win 10 image
- Panther Image
- Vista, Panther Image for OptiPlex XE2
OR
- Windows 7, Panther Image for OptiPlex XE2
OR
- Windows 10, Panther Image
Time Required
- 1 1/2 hours
Things To Remember
Note—
If installing an XE2 with 16GB [CMP-01711], remember to complete the BIOS Settings before Imaging (SATA RAID On) procedure.
- LCD monitors were installed on Panthers 1404 and lower.
- LED monitors are installed on Panthers 1405 and higher.
- The Dell OptiPlex XE2 contains updated USB drivers which impact LCD monitor touch-screen functionality. To enable the LCD touch-screen to function properly, a USB 2.0 2-port passive hub is needed.
- LED monitors do not require the USB 2.0 2-port passive hub. The four possible monitor configurations are listed below.
- XE + LCD Monitor → No Hub
- XE + LED Monitor → No Hub
- XE2 or XE3 + LCD Monitor → will need the Hub
- XE2 or XE3 + LED Monitor → No Hub
- The Dell OptiPlex XE2 contains upgraded hardware. As a result, new images have been created specifically for the OptiPlex XE2.
- Noticeable changes to the OptiPlex XE2 image include:
- It is no longer required to configure the system to a 24-hour time format from a 12-hour time format. The image is configured by default with a 24-hour time format. If needed, the time can be adjusted back to 12 hour format.
- The HP 6100 and 8100 printer drivers are installed on the system. Installation instructions for HP Officejet 6100 or HP Officejet Pro 8100 Printer are no longer needed when installing the HP 6100/8100 printers on systems with the Dell OptiPlex XE2 PC.
- Scheduled defragmentation is now disabled on XE2 PCs as default.
Install New Image
- If the existing database on an old Optiplex XE needs to be transferred to the new XE2, follow the Database Backup and Restore procedure.
- Power down the Panther instrument and PC.
- Unplug the network cable from the back of the PC.
- If installing a Windows 10 image for SW 7.1.5 (or higher), follow the instructions for Installing Image v6 .
- If installing Windows 7 (or lower), proceed to the next step.
- Turn on PC and press F12 on the keyboard when prompted to get to the Boot Options .
The Boot Device Menu screen appears.
If the Boot Device Menu is locked, complete the following procedure to unlock it:
- Tab to highlight the Unlock button.
- Press Enter .
- Enter gpservice in the input field.
- Press Enter .
- Insert the applicable Workstation Image Deployment Tool CD into the CD ROM drive.
- Windows Vista
- Windows 7
- Select Onboard or USB CD-ROM Drive on the Boot Device Menu .
- Perform this step and the next step promptly because the following prompt displays for a short time (approximately 5 seconds). Press Enter .
- Press any key when prompted to Press any key to Boot from CD .
A Windows is loading file message screen with a progress bar appears (about 1 minute).
A Starting Windows message screen appears.
- Clear the check box to remove the default location of the image.
- Select the applicable radio button for the operating system, Windows Vista or Windows 7 .
- Press the Start Recovery Process button.
- Select the Product Image file, usually a *.wim file (for example, ProdImage-3_0_11DriveC.wim for Vista).
- Select Open .
The system restores the image. This takes approximately 26 minutes to complete.
Note — The elapsed time dialog box shows progress for the first 12 minutes. The Status Progress scroll bar shows the remaining progress.
- Select Reboot when the process completes.
- An Installing device driver software message appears in the lower right corner of the screen.
- A Microsoft Windows dialog box appears indicating, You must restart your computer to apply these changes.
- Select Restart Now .
- Verify that the image was installed correctly.
- Using Windows Explorer, navigate to C:\Panther\ and identify the version file.
- Verify that the Image Version is x.x.x ( for example, Image Version 5.7.1)
- Remove the Workstation Image Deployment Tool CD.
Note — After imaging a Panther System PC a Windows Activation Key may be required to fully install Windows. If a Windows Activation screen appears after restarting the PC, complete the Windows Activation on the Panther System PC procedure.
Enable Touch Screen Functionality
Note — This section only applies to Panther System S/N 1404 or lower . It does apply to both Windows 7 and Windows 10.
- Identify the cable marked with an "M" in the USB cables that plug into the computer.
- If the cables are not labeled, proceed with the following steps.
- Once the PC has booted to Windows click on the Start menu . Right-click on Computer and select Manage .
- The Computer Management window will be displayed. Select Device Manager in the left-hand pane.
- Expand the Universal Serial Bus controllers section.
- To identify which USB cable is connected to the monitor, unplug all the USB cables then plug them back in one at a time.
- The USB cable connected to the monitor will display as Unknown Device .
- You will briefly see a USB Device Not Recognized message displayed on the taskbar.
- With the monitor USB cable identified, shutdown the PC.
- Unplug the monitor USB cable, and using tape, clearly label the cable for future reference. Then connect the monitor cable to either port of the 2-Port Passive Hub [CBL-02158].
- Connect the 2-Port Passive Hub to any USB port on the rear of the PC.
- Re-connect all other USB cables to the PC.
- Power on the Panther PC and verify the monitor touch-screen is functional.
BIOS Configuration
- Proceed to the next step, BIOS Configuration Procedure .

## Image v5.7.1 (Windows 7) Installation Procedure
id="mc-main-content">
Image v5.7.1 (Windows 7) Installation Procedure
Note —
This Windows 7 Image can only be installed on Dell OptiPlex XE2 PCs.
Parts and Materials Required
- Proper PPE
- USB Flash Drive or USB External Hard Drive
- Dell OptiPlex XE2
- Microsoft License Key Label, Win Pro 7
- Below is a table of Panther Software information
System Software
Version
Hologic P/N
Panther IMAGE (Windows 7 for Dell OptiPlex XE2 PC)
5.7.1
SFW-02548
System v5.3.3.0 and Assays v5.3 (US ONLY)
5.3.3.0
TB-01153
System v5.3.2.9 and Assays v5.3 (CE-IVD)
5.3.2.9
TB-00999
System v5.3.2.9 and Assays v5.3 (Canada-IVD)
5.3.2.9
TB-01167
System v5.3.2.9 and Assays v5.3 (US-IVD)
5.3.2.9
TB-00998
Time Required
- 1 hour
Procedure
Part A: New Panther Install
- Install the image using Panther IMAGE v5.7.1.
- Refer to: Imaging the Panther System Workstation, Optiplex XE2.
- Proceed to Part C
Part B: Upgrade Existing Panther to Windows 7 Image
- From the FSE Shield start Panther Main .
- Purge Message Logs. Purge anything older than 30 days from the message logs.
- Gather Test Count Data.
- Generate a Configuration Report to capture all System Configuration settings listed in Panther Main under Admin > System Configuration .
- Screen Capture:
- LIS configuration
- RDxM,
- NIC settings (if applicable).
- Screen Capture the currently installed assay menu.
- Shutdown Panther Main.
- Backup the database on an external drive.
- Save a copy of the data folder: C:\Panther\Software\PC\Data .
- Save previous Syscheck , Flashcheck and Performance Qualification reports from: C:\Panther\Software\PC\Bin\Utils\PantherDashboard\Reports (If required).
- Save previous OQ Data from: C:\Panther\Panther Service Software\Log\Reports (If required).
- Shutdown and Restart the PC.
- Install the image using Panther IMAGE v5.7.1.
- Proceed to Part C
Part C: Install System and Assay Software v5.3
Install System and Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. software as per region:
- Refer to: TB-01153 v5.3.3.0 for US Only
- Refer to: TB-01167 v5.3.2.9 for Canada ONLY
- Refer to: TB-00999 v5.3.2.9 for ROW
Verification
Perform Image Version Verification
- Verify the image by navigating to C:/Panther.
- Refer to the appropriate software installation TB to verify firmware Module and Assay Software version ( refer to Part C, above ).
- Complete a Full System Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .
- Every Windows 7 Image install requires a Proof of License sticker to be applied to the Dell Optiplex XE2 PC. If there is no sticker present on the PC, or if you are installing a new version of Windows on the PC, apply the supplied sticker as shown in the following image.

## Installing Image v6.x.x.x (for Dell XE3)
id="mc-main-content">
Installing Image v6.x.x.x (for Dell XE3)
Configure the BIOS
- Start the Panther PC and press F12 during bootup to enter the BIOS menu.
-  In the BIOS menu, Enable “UEFI Boot mode, Secure Boot OFF”:
- Use the arrow keys to highlight Change Boot Mode Settings and press ENTER.
- Verify which Boot mode is selected.
- IF set to: UEFI; Secure Boot: OFF , then exit Setup and proceed to Install / Deploy the Windows Image below.
- IF set to: UEFI; Secure Boot: ON , proceed to Step c below.
- Highlight UEFI Boot Mode, Secure Boot OFF .
- Press Enter.
- Select Yes when asked DO YOU WISH TO PROCEED?
- Press Enter.
- Select Apply the Changes .
- Press Enter. The PC will restart.
Install / Deploy the Windows Image
- Refer to the latest System v7 software TB to confirm what Image version must be installed.
- Insert the Bootable USB drive with the Panther Image into one of the PC's front USB ports.
- Restart the PC.
- Press F12 while the PC is booting to access the Boot Menu.
- Select UEFI: Kanguru SS3 under UEFI Boot.
- Press Enter.
- The Imaging Tool application will be displayed.
- Select the UEFI/GPT radio button.
- Click on Choose File .
- Double click on This PC .
- Open the USB device containing the Panther Image.
- Select the Panther Image .wim file and click Open.
- Click on Start Recovery Process .
- Once the Progress reaches 100% (less than 10min), Click Reboot and Remove the Bootable USB Flashdrive.
- Press F12 during bootup to enter the BIOS menu.
-   In the BIOS menu, Enable “UEFI Boot mode, Secure Boot ON”:
- Use the arrow keys to highlight Change Boot Mode Settings and press ENTER.
- Highlight UEFI Boot Mode, Secure Boot ON .
- Press Enter.
- Select Yes when asked DO YOU WISH TO PROCEED?
- Press Enter.
- Select Apply the Changes
- Press Enter. The PC will restart.
- After rebooting the PC boot will into Windows. Re-name the PC
- Right click on the Windows icon in the bottom left of the screen.
- Click System .
- Click Change Settings .
- From the System Properties Pop-Up, click on Change.
- In the Computer Name Field: enter the name of the Panther System in the following format:
PANTHERXXXXX-PC.
Where XXXXX is the Panther System serial number located below the main power switch. (Example full name: PANTHER00888-PC)
- Click OK and Click OK again.
- Affix the Win10 License sticker (Certificate of Authentication) onto the Panther PC (if not already present).

## Instrument Preparation
id="mc-main-content">
Instrument Preparation
- Open the Service Drawer .
- Remove both packing foam blocks from around the Distributor .
- Remove the foam from above the Cooling module .
- Check to be sure that all modules are intact and have not shifted during relocation.
- Check all modules for missing screws and that all screws are tight.
- Inspect and verify that all three incubator lids are fully seated.
- Inspect and verify that all six rubber restraints securing the incubator weights are in place and are not damaged. .
- Install RTFs (as needed).
- Close the Service Drawer and route tubing and wires so that they do not interfere with Distributor or pipettor movement .
- Hand-tighten the two pipettor DiTi thumbscrews. The thumbscrews may come loose during shipping.
- Adjust the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Input Queue ball detent.
- Verify the MTU Input Queue ball detent is lubed. If ball detent is not lubed, lightly apply a Teflon-based grease to the ball detent.
- Open the Waste Drawer and lightly apply High Vacuum Grease to the Waste Bottle fittings and O-rings. Verify fittings and O-rings are lubricated.
NOTE— Do not use Dow Corning 55 O-Ring Lubricant or any other lubricant. Use only Dow Corning High Vacuum Grease.
- Using Proper PPE, apply two dabs of Dow Corning High Vacuum Grease to fingertips.
- Wipe both the Waste Bottle fittings and O-rings with the grease.
- Retrieve the Output Queue Lid from the Universal Fluids Drawer and install it on top of the Output Queue .
- At High Altitude Sites (over 2000 feet or 610 meters), replace the Detect LCM Pumps .
- Install any other Hardware Upgrades.
- Panther Plus
- Panther Fusion
- Trax Ready
- Install the Peri Pump Tubing .

## How to Install Panther Software
id="mc-main-content">
How to Install Panther Software
Parts and Materials Required
Note — The instructions listed below are offered as a general guide.
Always refer to the applicable SW installation TB for up to date information on install requirements and procedures.
NOTE
Software installations MUST  follow the order listed below:
- Panther System Setup Software
- Instrument Setup Software
- Panther Teacher Software
- Fusion Teacher Setup Software (if applicable)
- Panther Service Software
- Remote Dashboard
- Panther Dashboard Data Storage (if applicable)
- Remote Services Link Software (RSL)
- Windows Remote Desktop Services (7.2 SW and higher, *UK Only)
- Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Software
- MyAccess GAP Software (as needed for Fusion only)
- Help Software
- Pooler Driver SW (7.2 and higher, if utilizing pooling SW, select one of the 2 options listed below).
Hologic Pooler Driver - For site utilizing Hamilton Pooler
OR
Tecan Pooler Driver - For sites utilizing Tecan Pooler
- SecureLink (for SW 7.2 and above)
Time Required
- 15 minutes
Procedure
NOTE —Screenshots listed below are for reference ONLY .
- Restart the PC and log in to the FSE Shield .
- Install Software
- Insert the USB drive with the Panther System Software into a USB port on the PC (on XE3 computers, use the front, blue USB port)
OR
Insert the Panther System Software CD into the DVD-ROM drive.
NOTE —
The Panther System Software package should contain:
System, Firmware, Service, Teacher, Dashboard, Dashboard Data Storage, Remote Service Link
- Click on Install Software.
A Panther Software Installer dialog box appears.
- Select Browse .
- Navigate to the DVD or USB drive, open the PantherSystem_x.x.x.xx folder and select PantherSystemSetup_x.x.x.xx.gpz file.
- Click on Open .
- Click on Install Package .
NOTE —The installer may take up to two minutes to begin.
Once the process begins, the installation wizard appears .
- Select Next .
A License Agreement screen appears .
- Select I Agree and select Next .
A Confirm Installation screen appears .
- Select Next .
Installation begins.
An Installation Complete screen appears when the process is complete.
- Select Close .
- Continue installation of software by repeat Steps 2c – 2j of this procedure.
At Step 2d, select the following files, one at a time, in the following order:
- Instrument Setup, select PantherInstrumentSetup.gpz .
- Teacher Software, select PantherTeacherSoftwareSetup.gpz .
- Fusion Teacher Setup Software (if applicable)
- Service Software, select PANTHERServiceSoftwareSetup.gpz .
- Remote Dashboard
- Panther Dashboard Data Storage (if applicable)
- Remote Services Link (RSL) – (RSL installation requires a system restart after all SW has been installed)
- Windows Remote Desktop Services *UK Only (7.2 and above)
- Assay Software (Install Assays per Customer Request)
- Installing Assay Software on System v7 and above
OR
- For System SW v6.2.5.1 and below
Caution —The Confirm Installation window appears on top of the Select Assays window. The Confirm Installation window must be selected and dragged to the side to gain access to the Select Assays window.
- Select all the applicable assays that apply to your install in the Assay Name column of the Select Assays window.
NOTE —Some assays may not be approved in certain countries. Always refer to the applicable SW installation TB for up to date information on which assays should be installed.
- Select Install .
- When the installation is complete, select Done .
- Select Close in the Installation Complete window.
- Insert the Panther Help File into the DVD or USB Drive.
- Complete installation of software by installing the Help File.
Repeat Steps 2c to 2j of this procedure.
At Step 2d, select the Help File, select Pantherhelp.gpz or PantherHelpSetup.gpz located in the PantherHelpSetup folder.
- Select Next .
- Follow the on-screen prompt to complete installation.
- Remove the CD or USB Drive containing the Help File.
- Continue to Initial Module Preparation/Extra HW Installation .

## Software Verification
id="mc-main-content">
Software Verification
Parts and Materials Required
- Panther System PC
Procedure
Verify the Panther Software Version.
- Launch the Panther System main software (see the Panther System Operator's Manual ).
- Select Help in the upper right corner of the Panther System GUI screen .
- Select About .
- The Software Version is located in the Instrument Information section on the top part of the screen .
- Verify that the Software Version matches the version listed in the appropriate Technical Bulletin. . (Example shown below.)
Verify the Firmware Version for Each Module
- Navigate to the Help/About screen of the Panther System main software.
- Select the Module Information check box .
- Verify that the firmware versions match those listed in the most current Panther System Module Firmware Versions.
Refer to the applicable TB for the most current list of the module firmware versions.
- Continue to System Prime .
Verify Assay Versions
- Navigate to the Help/About screen of the Panther System main software.
- Select the Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Version check box .
- Verify that the Assay Versions match those listed in the applicable System and Assay Install TB.
Refer to the applicable TB for the most current list of the Assay versions.

## Installing the Coordinate.coo File
id="mc-main-content">
Installing the Coordinate.coo File
Parts and Materials Required
- Panther System PC
- USB memory stick or USB external hard drive
Time Required
- 5 minutes
Procedure
- Log on to the Panther FSE Shield software .
- Insert the USB external hard drive or USB memory stick that contains the back up copy of the Coordinate.coo file into the Panther System PC.
- Select the Windows Explorer icon on the Panther Shield software screen.
- Navigate to the USB external hard drive or USB memory stick.
- Copy the Coordinate.coo file from the USB memory stick or USB external hard drive to the Data folder at the following location:
C:\Panther\Software\PC\Data
- Safely remove the USB memory stick or US external hard drive.

## Installing Panther Remote Dashboard Software
id="mc-main-content">
Installing Panther Remote Dashboard Software
Parts and Materials Required
- Panther System PC
- Panther Remote Dashboard Software (not to be confused with Panther Link Dashboard)
Time Required
- 10 minutes
Read the entire procedure first before beginning the installation process.
Procedure
- Power down the system.
- Ensure that the Panther Remote Remote Dashboard software is not running.
- Insert the disk labeled Panther Remote Remote Dashboard Software into the CD drive.
- Log in to the Panther FSE Shield software.
- Select the Install Software icon .
A Panther Software Installer dialog box appears.
- Select Browse .
- Navigate to the CD drive and select the .gpz file.
- Select Install Package .
The CD-ROM will start flashing and reading the installation file.
A Remote Remote Dashboard Patch Installer screen appears.
- Select Install .
A status bar at the bottom of the screen shows the progress of the installation.
If the installation is successful, the following messages appear:
- Remote Remote Dashboard Version X.x.x.x is restored …
- Remote Remote Dashboard Version X.x.x.x is installed …
Verification
- After running the installer, ensure that the new version number displays on the Remote Dashboard Patch Installer screen.
- Launch the Panther Remote Dashboard software and verify that it starts up correctly.
- Select the About menu on the left side of the Panther Remote Dashboard software screen and verify that the new version number displays.
- After verifying a successful installation, click the X located in the top right corner of the screen to close the Remote Dashboard Patch Installer .
- If the Panther Remote Dashboard software either freezes or displays an error message on start-up, then the installation failed. Repeat the installation procedure.
- If the Remote Dashboard software still does not start up, capture screen shots of any error messages and contact Technical Support.
Notes on the Remote Dashboard Patch Installer Screen
- The Current Installed Version represents the version of the Panther Remote Dashboard software that is currently installed.
- The Install button will install the version that displays in the list box next to it.
- The Restore Backup button restores the backup version that shows up in the list box next to it.
- If no back-ups are currently in the Panther Remote Dashboard software installation folder, the Restore Backup button and the list box next to it are disabled and grayed out.
- If the Panther Remote Dashboard software is not installed, the Current Installation text does not display a version number.

## Software Installation and Setup
id="mc-main-content">
Software Installation and Setup
Note — The instructions listed below are offered as a general guide.
Always refer to the applicable SW installation TB for up-to-date information on install requirements and procedures.
Procedure
- Save a copy of the Teacher Coordinates (C:\Panther\Software\PC\Data).
- For Panther Systems: Coordinate.coo
- For Panther Fusion Systems: Coordinate.coo and Sidecar.coo files
- Image the Panther PC
- Imaging the Dell OptiPlex XE or
- Imaging
the Dell Optiplex XE2 or
- Image an Dell Optiplex XE3
- Create a Panther Image on a USB
- Install the Panther Image for Dell XE3
- Reset the PC Workstation Clock and Date .
- For SW 5.3 and lower, Change the Time Format from 12 hr to 24 hr.
- Change the PC Workstation Computer Name.
- Install Panther Shield Software.
- Install System, Assays and Help Software .
- Remote Diagnostics.

## Installing Assay Software on System v7 and above
id="mc-main-content">
Installing Assay Software on System v7 and above
The following instructions are applicable for installing Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. SW on System SW v7 and above.
Always refer to the SW Install TB for information on what Assay Software must be installed
Note— Screen shots below are reference ONLY
- Reference the appropriate Software Install TB and determine what SW name, number and version is to be installed.
- On the FSE Laptop, download the appropriate Assay installer and transfer to an approved USB drive.
- Insert the USB drive into the PC and from the FSE Shield Click on Install Software
- From the Software Installer GUI, click on Browse
- Navigate to the location of the Assay Installer, click Open , then click Install Package
- A Software License Agreement Screen will appear. Click Agree
- If installing System v7 Assays for the first time, the following screen will appear.
If installing addition Assays, the above screen would be populated with Assays already installed on the PC.
Click Install New Assays
- The next few screens offer Assay Selection
- First, filter by System (Panther, Fusion or select both Panther and Fusion)
- Second, filter by Assay Type (IVD, CE-IVD, IUO, PEO, RUO, LDT)
- For example selecting CE-IVD, selects ALL Assays labeled as CE-IVD
- Alternatively, Assays can also be selected individually.
- Select Assays to be Installed as per Customer Requirements and click Next
Confirm what Assay are to be installed with your FAS, FSM and AE
- Confirm the Assays to be installed and click Install
- As the Installation proceeds, a progress bar will appear, the installed assays will be labeled with a green check mark and have their status updated to Installed
- Once complete a .pdf Installation report will be available to view and save. Click on the pdf hyperlink
- A report will open in Acrobat. Save a copy of the report to a thumb drive, (to be uploaded to the SR) and close Acrobat.
- Click Home
- The screen will now display ALL the assays currently installed on the System. Click the x at the Top Right to exit
- Click Yes to close the application
- Assay installation ins now complete.

## Laboratory Information System (LIS)
id="mc-main-content">
Laboratory Information System (LIS)
You will use only one of the following installation procedures, depending upon the type of connection the customer has in place.
- LIS Serial Installation
- LIS TCP/IP Installation
- Enabling a Mapped Network Drive / LIS Fileshare
- Network Fileshare Configuration Procedure (For GRIFOLS USE ONLY)

## LIS Serial Installation
id="mc-main-content">
LIS Serial Installation
Purpose
This procedure provides instructions for installing the LIS network interface from the Panther System to a customer's LIS (Laboratory Information System).
Parts and Materials Required
- RS232 cable (for RS232 installation)
Time Required
- 30 minutes
References
- Panther System LIS Host Interface Guide
- Panther System Operator's Manual
Pre-Installation Planning
Customer Planning
- Customer consults with LIS vendor to verify readiness of vendor application to send/receive and process the Panther System assay results.
- The customer needs to provide an RS232 LIS connection. This can be in one of the following forms
- RS232 Direct
- RS232 Converter
Configuration Options
Prior to performing the configuration, determine the following options from the customer or use the defaults:
- Does the customer use uni-directional LIS (only sends results to the LIS system and does not receive orders for tests from the LIS system)? If so, check Enable Unidirectional Mode .
- Does the customer want the system to automatically generate test order queries to the LIS? If so, check Enable Test Order Query .
- Does the customer want to send results automatically? If so, check Automatic Result Sending .
- Does the customer require result verification? If so, ensure Enable Result Verification is checked in Admin > System Configuration > Results Management .
- Does the customer only want to verify certain result types? If so, complete the following steps:
- Check Enable Automatic Result Holding .
- Click Edit Result Types .
- Select the assay name and click Result Types .
- Click Add and select the result types the customer would like to hold.
- Does the customer want result error flags to be compressed so that multiple flags are sent on one result comment record? If so, check Enable Result Flag Sending In a Compressed Format .
- Does the customer want outgoing query messages to be compressed so that multiple sample IDs are sent on one query record? If so, check Enable Test Order Query in a Compressed Format .
- Does the customer want to activate LIS logging? If so, turn on both LIS logging options (LIS logging is turned off by default).
- For RS232 Serial connections, determine if the LIS server uses custom or default values for Baud Rate , Data Bits , Stop Bits , and Parity .
- Does the customer want to query the Panther System for results? If so, check Enable Host Query Responding .
- Does the customer want results for calibrators or controls? If so, check Enable Calibration Result Sending or Enable Control Result Sending .
Installing the RS232 Serial Connection
It is not necessary to power down the Panther System or CPU.
- At the back of the PC, connect the RS232 cable to COM Port 1 or Com Port 2 .
Do not use COM Port 3—that port is used to connect the system to the CPU.
- Connect the other end of the RS232 cable to the matching Com Port on the customer LIS system.
- Gather the following settings to configure the RS232 LIS Connection:
Serial Settings
16
COM Port
COM1 or COM2
This field specifies the serial port used for host transmissions.
17
Baud Rate
Select Baud Rate 19200, 9600, 4800, 2400, or 1200. Default is 9600.
Specifies the Baud Rate used for transmissions between the Panther System and the host.
18
Data Bits
7 or 8. Default is 8.
Overwrites the ASTM1381 requirements.
19
Stop Bits
0 or 1. Default is 1.
Overwrites the ASTM1381 requirements.
20
Parity
Even, Odd, or None. Default is None.
Overwrites the ASTM1381 requirements.
- Turn on the Panther system .
- Launch the Panther System main assay software and log in as an Admin or Super Operator User.
- Select Admin .
- Select LIS Configuration .
- For Serial Configurations, select Serial for the Interface Layer and check the Enable LIS connection .
- Select Enable Automatic Test Order Query and Enable Automatic Result Sending , based upon customer preferences .
- Check the proper Baud Rate and Data Bits values and enter the proper setting in the Com Port field .
- Select SAVE .
- Check the Messages screen to confirm that no LIS Error Messages are displayed.
If the customer requires Result Verification , complete the following steps. Otherwise, proceed to Serial Connection LIS Operational Qualification (OQ) .
- Select the System Configuration button .
- Select the Results Management drop-down menu .
- If the customer requests Result Verification, click the Enable Result Verification selection .
Serial LIS Operational Qualification (OQ)
Panther System LIS Operational Qualification (OQ) Procedure
- In the Panther System software, navigate to Admin > LIS Configuration .
- Select Enable ASTM 1381 Logging and Enable ASTM 1394 Logging , and click Save .
- If the Panther System is running SW Ver. 5.0 or higher, complete the following steps:
- Navigate to Tasks > Perform Maintenance > LIS Messages .
- Click the Fetch from LIS button.
The top left of the screen should display LIS Messages—ASTM 1381. If LIS Messages—ASTM 1394 displays, click the Toggle button.
- Verify that an ACK is received from the LIS server.
- After the verification is complete, disable ASTM 1381 and ASTN 1394 logging.
- If the Panther System is running SW version lower than 5.0, complete the following steps:
- Navigate to Tasks > Perform Maintenance > Service, and ope the Dashboard.
The Panther Dashboard software screen appears.
- Select the LIS Monitor tab.
- Select Load Logs .
- Select File Monitor On (the button will highlight green).
- Log activity appears at the bottom of the screen.
- Verify that an <ACK> was received from the LIS server.
- Close the Panther Dashboard software.
- Disable ASTM 1381 and ASTM 1394 logging.

## LIS TCP/IP Installation
id="mc-main-content">
LIS TCP/IP Installation
Purpose
This procedure provides instructions for installing the LIS network interface from the Panther System to a customer's LIS (Laboratory Information System).
Parts and Materials Required
- Functioning network connect at the customer site (for TCP/IP installation)
Time Required
- 30 minutes
References
- Panther System LIS Host Interface Guide
- Panther System Operator's Manual
- LIS TCP/IP Diagram
Pre-Installation Planning
Customer Planning/Site Assessment
- Customer consults with LIS vendor to verify readiness of vendor application to send/receive and process the Panther System assay results.
- For customers connecting to their LIS system using TCP/IP, customer enters LIS connection information on the LIS Configuration portion of the Panther and Panther Fusion Site Assessment document (AW-19118), including the IP address of the LIS server and the TCP port that will be used.
- The information on the site survey is used to determine how to configure the Cisco ASA 5505 adaptive security appliance (firewall) for customers who connect to their LIS systems using TCP/IP. The configuration is performed using the Firewall Wizard software when the firewall is received with the system.
- Program the Firewall with Firewall Wizard v6.0.1.0
Configuration Options
Prior to performing the configuration, determine the following options from the customer or use the defaults:
- Does the customer use uni-directional LIS (only sends results to the LIS system and does not receive orders for tests from the LIS system)? If so, check Enable Unidirectional Mode .
- Does the customer want the system to automatically generate test order queries to the LIS when a rack is loaded? If so, check Enable Automatic Test Order Query .
- Does the customer want to send results automatically? If so, check Automatic Result Sending .
- Does the customer require result verification? If so, ensure Enable Result Verification is checked in Admin > System Configuration > Result Management .
- Does the customer only want to verify certain result types? If so complete the following steps
- Check Enable Automatic Result Holding .
- Click Edit Result Types .
- Select the assay name and click Result Types .
- Click Add and select the result types the customer would like to hold.
- Does the customer want result error flags to be compressed so that multiple flags are sent on one result comment record? If so, check Enable Result Flag Sending In a Compressed Format .
- Does the customer want outgoing query messages to be compressed so that multiple sample IDs are sent on one query record? If so, check Enable Test Order Query in a Compressed Format .
- Does the customer want to activate LIS logging? If so, turn on both LIS logging options (LIS logging is turned off by default).
- Does the customer want to query the Panther System for results? If so, check Enable Host Query Responding.
- Does the customer want results for calibrators or controls? If so, check Enable Calibration Result Sending or Enable Control Result Sending .
Installing the TCP/IP Connection
Prior to starting configuration, verify that the Cisco ASA 5505 adaptive security appliance (firewall) is installed. ( Remote Diagnostics Installation )
- Sign on to Panther System software using the Admin login.
- Select Admin .
- Select LIS Configuration .
- For TCP/IP Configurations, select TCP/IP for the Interface Layer .
- Confirm that Enable LIS connection is selected.
- Enable the configuration options based on customer preferences recorded during the Site Assessment planning phase.
- Select the IP Address field and enter the customer's LIS Server IP Address. Select the Port field and enter the TCP Port assigned by the LIS Server .
- Select Save .
- Check the Messages screen to confirm that no LIS Error Messages are displayed.
If the customer requires Result Verification , complete the following steps. Otherwise, proceed to TCP/IP Connection LIS Operational Qualification (OQ) .
- Select the System Configuration button .
- Select the Results Management drop-down menu .
- Click the Enable Result Verification selection.
TCP/IP Connection LIS Operational Qualification (OQ)
Panther System LIS Operational Qualification (OQ) Procedure
- In the Panther System software, navigate to Admin > LIS Configuration .
- Select Enable ASTM 1381 Logging and Enable ASTM 1394 Logging , and click Save .
- If the Panther System is running SW Ver. 5.0 or higher, complete the following steps:
- Navigate to Tasks > Perform Maintenance > LIS Messages .
- Click the Fetch from LIS button.
The top left of the screen should display LIS Messages—ASTM 1381. If LIS Messages—ASTM 1394 displays, click the Toggle button.
- Verify that an ACK is received from the LIS server.
- After the verification is complete, disable ASTM 1381 and ASTN 1394 logging.
- If the Panther System is running SW version lower than 5.0, complete the following steps:
- Navigate to Tasks > Perform Maintenance > Service, and ope the Dashboard.
The Panther Dashboard software screen appears.
- Select the LIS Monitor tab.
- Select Load Logs .
- Select File Monitor On (the button will highlight green).
- Log activity appears at the bottom of the screen.
- Verify that an <ACK> was received from the LIS server.
- Close the Panther Dashboard software.
- Disable ASTM 1381 and ASTM 1394 logging.

## PC Hardware  Setup
id="mc-main-content">
PC Hardware Setup
Parts and Materials Required
Refer to the table below to determine what configuration is required for your customer
System
System Software
Dell PC
Image Version / Windows OS
Panther
v5.3
XE
v3.0.11 / Windows Vista
Panther
v5.3
XE2
v4.7.0 / Windows Vista
OR
v5.7.1 / Windows 7
Panther
Panther Fusion
v6.2.5.1
XE2
v5.8.3 / Windows 7
Panther
v7.1.5.4
XE2 with 16GB RAM
OR
XE3
v6.0.13 / Windows 10
Panther Fusion
Panther PLUS
Panther LINK
v7.1.5.4
XE3
v6.0.13 / Windows 10
Panther
Panther Fusion
Panther PLUS
Panther LINK
v7.2
XE3
v6.0.17 / Windows 10
Time Required
- 10 minutes
Procedure
Dell OptiPlex XE
- Locate the Panther System PC and place it into the PC compartment of the Panther system
- Remove plastic and zip ties from USB cables.
- Connect the monitor cables to the back of the PC, as indicated in the following photo .
- Connect the three USB cables into the USB ports on the back of the PC, as indicated in the following photo .
- Connect the Monitor cable into the monitor port on the back of the PC, as indicated in the following photo .
- Plug the Panther System PC power cable into the power connector, as indicated in the following photo .
- The following photo shows the complete setup of the Panther System PC (OptiPlex XE) .
- Verify any computer cables will not interfere with the Drawer lock.
- Place the Panther System PC power cable in between the designated partition and close the Left Panel Door .
- Continue to Imaging the Optiplex XE .
Dell OptiPlex XE2
- Locate the Panther System PC and place it into the PC compartment of the Panther system.
- Connect the USB devices to the XE2 PC as shown below.
- Do NOT connect anything to the ports on the front of the PC.
- Only the XE2's rear USB ports and the USB HUB on the side of the instrument should be used.
- Devices MUST be connected in the ports as show below.
- Verify any computer cables will not interfere with the Drawer lock.
- Place the Panther System P power cable in between the designated partition and close the Left Panel Door.
- If installing an XE2 with 16GB of RAM [CMP-01711], complete the BIOS Settings before Imaging (SATA RAID On) procedure.
- Continue to Imaging the Dell Optiplex XE2 .
NOTE — If this is an installation, continue to Software Installation .
Dell OptiPlex XE3

## RDxM and LIS Configuration Capture
id="mc-main-content">
RDxM and LIS Configuration Capture
Parts and Materials Required
- Panther System PC
- USB memory stick or USB external hard drive
Time Required
- 10 minutes
Procedure
- Insert the USB external hard drive or USB memory stick into the Panther System PC.
- From the FSE Panther Shield software, launch the Panther Dashboard software.
- Navigate to the NIC Configuration tab on the right side of the Panther Dashboard software screen.
- Print or capture the Network Connectivity information.
- Launch the Panther System main assay software and log in as an Admin User .
- Select Admin .
- Select System Configuration .
RDxM Configuration Capture
- Select the User Interface drop-down menu.
- Print or capture the User Interface configuration by saving a screen shot of the User Interface fields to the USB memory stick. Name the image Screen Shot, User Interface-RDxM .
Screen Shot, User Interface-RDxM will be used during the RDxM Configuration procedure.
LIS Configuration Capture
- Select the Results Management drop-down menu.
- Print or capture the Results Management configuration by saving a screen shot of the Results Management fields to the USB memory stick. Name the image Screen Shot, Results Management-LIS .
Screen Shot, Results Management-LIS will be used during the LIS Configuration procedure.
- Select Admin .
- Select LIS Configuration .
- Print or capture the LIS Serial Configuration by saving a screen shot of this page to the USB memory stick. Name the image Screen Shot, LIS Serial-Screen1 .
Screen Shot, LIS Serial-Screen1 will be used during the LIS Configuration procedure.
- Scroll down the page to capture the second screen shot for LIS Serial Configuration. Print or capture the configuration by saving a screen shot of the fields to the USB memory stick. Name the image Screen Shot, LIS Serial-Screen2.
Screen Shot, LIS Serial-Screen2 will be used during the LIS Configuration procedure.
- Scroll down the page to capture the third screen shot for LIS Serial Configuration. Print or capture the configuration by saving a screen shot of the fields to the USB memory stick. Name the image Screen Shot, LIS Serial-Screen3 .
- Navigate to the TCP/IP section and capture the LIS TCP/IP Configuration by printing or saving a screen shot of this page to a USB memory stick. Name the image Screen Shot, LIS TCPIP-Screen1 .
Screen Shot, LIS TCPIP-Screen1 will be used during the LIS Configuration procedure.
- Scroll down the page to capture the second screen shot for LIS TCP/IP Configuration. Print or capture the configuration by saving a screen shot of the fields to the USB memory stick. Name the image Screen Shot, LIS TCPIP-Screen2 .
Screen Shot, LIS TCPIP-Screen2 will be used during the LIS Configuration procedure.
- Scroll down the page to capture the third screen shot for LIS TCP/IP Configuration. Print or capture the configuration by saving a screen shot of the fields to the USB memory stick. Name the image Screen Shot, LIS TCPIP-Screen3 .
Screen Shot, LIS TCPIP-Screen3 will be used during the LIS Configuration procedure.
- Close the Panther System main assay software.

## Selecting the System Software Language
id="mc-main-content">
Selecting the System Software Language
Parts and Materials Required
- None
Time Required
- 5 minutes
Procedure
- Select Tasks on the Menu Bar and then select Perform Maintenance on the Tasks screen .
- Select Service on the Maintenance Activities screen .
- Select the Language-Culture button on the FSE Tasks screen .
- Select the appropriate language from the Language Culture window .
- Select OK .
- Perform other SW changes and configurations, then restart the Panther Main SW.
NOTE — Before restarting the Panther Main SW, continue to Panther GUI Software Configuration .
- Ensure that the system restarts in the selected language.
- Select Help on the Menu Bar.
- Ensure that the Help functionality displays in the selected language.
- Ensure that the system is not in the Service account or in the FSE Shield software mode before returning the system to the customer.

## Installing the Panther Shield and CPU Software
id="mc-main-content">
Installing the Panther Shield and CPU Software
Parts and Materials Required
- DELL OPTIPLEX XE, XE2 or XE3 PC
- Panther System Shield SW (Download or CD) - always refer to the applicable software TB for Part Numbers
- Bios Software
- USB Universal Driver Software
Time Required
- 10 minutes
Procedure
Note— Screenshots listed below are for reference only.
- Insert a USB drive with the Panther Shield Software into a USB port on the PC (for XE3 computers, use the front, blue USB port).
OR
Insert the Panther Shield CD into the DVD-ROM drive.
- Open Windows Explorer and browse to C:\Panther and double-click on InstallPackageUI
- From the Install Package Window that opens, Click on Browse
- Navigate to the Panther Shield Setup folder and double-click the PantherShieldSetup.gpz file .
Note: Refer to Panther Software System Installation TB for appropriate PantherShieldSetup.gpz version number. Image below is for reference only.
- You will be returned to the InstallPackageUI. Click Install Package to start the installation.
NOTE —Installation may have a delay of about 30 seconds.
- The Installation Wizard will appear. Click Next
- Select the Correct Vendor and System and Click Next
- Click Next on the Confirm Installation window.
- As the installation proceeds, a progress window will be displayed.
- When finished The Installation Complete window will display .
Click on Close
- For Panther Software 7.2 and above, install the following:
- Dell Optiplex XE3 Bios SW from the InstallPackage.
- Select Update .
- Select Restart .
- Press Close on the InstallPackageUI window
- Remove the Panther Shield software CD or USB.
- Restart and verify the Panther Shield version.
- For Panther SW 7.2 and above, confirm the Panther is on Com Port 3. If not, refer to the instructions below.
- From the FSE Shield, open Windows Explorer.
- Right-click on This PC then select Properties .
- Select Device Manager .
- Select Ports (COM & LPT) .
- Right-click on Panther (COM4) and select Properties .
- Select Advanced .
- Highlight COM3 (in use) and select OK .
- Select Yes .
- Select Yes .
- Verify COM3 shows Panther.
- Proceed to Install all Panther software .

## Uninstalling Panther Software and Shield Software
id="mc-main-content">
Uninstalling Panther Software and Shield Software
Parts and Materials Required
- Panther System PC
- USB memory stick or USB external hard drive
Time Required
- 10 minutes
Procedure
- From the Panther FSE Shield software screen, select Uninstall Software .
- From the Add and Remove Programs screen, remove the following applications in the order listed below.
- Panther Help Software
- RSL software
- Panther Assays Software
- Panther Dashboard Software (if present)
- Panther System Setup software
- Panther Service Software
- Panther Teach Software
- Panther System Software
- Panther Shield
- For System SW v6.2 and below:
- From the FSE Shield, select Log Off .
- Log into the Windows gpservice account using the password “gpservice”.
- Uninstall Panther Shield through Start\Control Panel\Programs and Features
- For System SW v7.1 and above:
- Access the GPService account.
- Uninstall Panther Shield through Start\Control Panel\Programs and Features
- Restart the Panther System PC.

## Upgrading Panther Software
id="mc-main-content">
Upgrading Panther Software
The procedures listed below are offered as a guide when upgrading software.
ALWAYS refer to the applicable SW installation TB for up to date information on install requirements, part numbers and procedures.
Procedures
Screen shots are offered as examples only.
Perform the following tasks in the order listed to perform a software upgrade:
- Backup the database on an external drive.
- Save a copy of the Data folder (C:\Panther\Software\PC\Data).
- Gather Test Count Data. Refer to Appendix B on how to collect Test Count Data
- Generate a Configuration Report to capture all System Configuration settings listed in Panther Main under Admin > System Configuration.
- Screen capture the (1) LIS configuration (2) RDxM, (3) NIC settings (if applicable)
If needed, refer RDxM and LIS Configuration Capture .
- Screen capture the currently installed assay menu.
- Save previous Syscheck, Flashcheck and Performance Qualification reports from C:\Panther\Software\PC\Bin\Utils\PantherDashboard\Reports. (If required)
- Save previous OQ data from C:\Panther\Panther Service Software\Log\Reports. (If required)
- Delete the database
- Uninstall Software in the following order:
- Panther Help Software
- RSL software
- Panther Assays Software
- Panther Dashboard Software (if present)
- Panther System Setup software
- Panther Service Software
- Panther Teach Software
- Panther System Software
- Panther Shield.
- From the FSE Shield, click the Log Off button
- Log into the Windows gpservice account, password is “gpservice”.
- Uninstall Panther Shield through Start\Control Panel\Programs and Features
- Install the Image
If required, Activate Windows and apply the License Sticker
- Configure the BIOS for the new image.
- Restart the PC.
- Install Panther Shield Software
- Select the appropriate as the Vendor Brand.
- Restart the PC and Login to the FSE Shield
- Install Panther Software
- Install Panther Fusion System software in the order listed below:
If needed, refer to How to Install Panther Software
Software MUST be installed in the order listed below:
- System Setup
- Instrument Setup
- Panther Teacher
- Fusion Teacher Setup (if applicable)
- Service Software
- Remote Dashboard
- Remote Services Link (RSL
- Install Assays per Customer Request
- Panther Fusion Help File
- Click Uninstall Software on the FSE Shield and verify that all the software listed above is present.
- Restart the PC
- If upgrading an EXISTING Panther, Restore the Database
- Restart the PC and Power on the System.
- Run Instrument Setup (Panther)
- Run Instrument Setup (Fusion) (if applicable)
- From Service Software, setup the Service Software Report Header.
Refer to Loading Customer Parameters
- Configure the Reagent and Sample Bay Barcode Scanners.
Refer to Configuring the Reagent Bay and Sample Bay Barcode Scanners.
- Shutdown, Restart and Launch the GUI via the Customer Shield.
- Restore the System Configuration as per the Configuration report captured in Step 4.
- Restore the (1) LIS configuration (2) RDxM, (3) NIC settings as captured in Step 5.
- Open the dashboard and perform a PRO360 connectivity check (if applicable).
NOTE — NOTE: To enable the Send to Service Support button in the Send Logs screen, Pro 360 Remote Diagnostics must be enabled in Panther Fusion GUI > Admin > System Configuration.
- Refer to Software Installation and perform the following procedures:
- Update the Instrument Serial Number in the GU
- Create an Administrator Account in PANTHER System Software
- Select the System Software Language

## Verify Fittings
id="mc-main-content">
Verify Fittings
Time Required
- 45 Minutes
Procedure
- Verify that all fluidic and vacuum fittings listed below are hand tight.
- Oil, Wash, Auto Detect 1, and Auto Detect 2 pump fittings
- Universal Fluid Drawer solenoid valve fittings.
- Mag Wash 1 and Mag Wash 2 valve manifold fittings.
- Peri-pump fittings.
- Vacuum Manifold fittings.
- Vacuum Pressure sensor fittings.
- Oil Pressure sensor fittings.
- Oil and Wash 3-way manifold fittings.
- Inspect fluid lines for leaks.
- Inspect the universal fluid drawer for leaks and/or damage.
- Make sure all drawers are closed completely and securely.
- Continue to Pipettor Auto Teach .

## Panels and Canopy Installation
id="mc-main-content">
Panels and Canopy Installation
Parts and Materials Required
- Shock Compression Tool
- 2 mm hex key
- 2.5 mm hex key
- 3 mm hex key
Time Required
- 1 hour
Procedure
- Using a hex key, remove the 4 side screws for the front and back of the right canopy panel .
- Remove the 2 screws securing the right canopy front trim.
- Remove all protective tape from the right-side canopy panel. Remove the tape securing the canopy door shock.
Note: The canopy door shocks come attached to the side panels.
- Place and align the right canopy panel to the 2 side brackets on the right side of the Panther system. DO NOT  bend the gas spring .
- Using the four screws, secure the right panel on both sides of the brackets .
- Install the front canopy panel trim. Secure the 2 screws from inside the Panther system .
- Install the left side canopy panel, in the same manner as the right panel, using the side brackets already installed on the Panther system. Fasten the left canopy panel to the Panther system using the four screws provided .
- Carefully install the support bar between the 2 side panels by removing the four screws and inserting the bar in the slots provided on the top of the side panels .
NOTE —Ensure that the locating pins are facing toward the back part of the Panther system.
- Insert the two screws on each side of the bar from the top and tighten .
- Secure the 2 light fixture cables for the left and right canopy panels and connect them to the light fixtures .
- Install the back right and back left trim pieces. Insert the 2 rubber pins on the bottom and middle. Tighten 1 screw from the inside of the Panther system with a hex key .
- Using a hex key, install the 2 microswitches .
Warning—Microswitches may be damaged due to their sensitivity. Use extra caution when installing them. Apply very slight torque on the switch because excessive torque can impede movement of internal components.
- Route the microswitch cable into the panel's groove.
- Mount the canopy doors to the front of the system using the dowel pins on the 2 side panels. .
Note: Verify the air springs for the front panels are not trapped behind the panel during installation.
- Use the two screws provided to secure the door assembly, 1 screw on each side, from inside the Panther system.
- Install the front canopy door air springs:
- Position the air spring .
- Align the base of the air spring with the wide detent in the Shock Compression Tool.
- Compress the top end of the air spring until the top cap fits into the narrow detent on the Shock Compression Tool.
- Align the bottom of the air spring with the slot on the Panther system and fasten with the provided screw.
- Slightly lower the canopy door until the slots in the top of the air spring and the canopy door align.
- Fasten the top of the air spring with the provided screw.
- Hold the Shock Compression Tool and carefully lower the canopy door. The tool disengages from the air spring when the spring compresses.
- Slide the front cover panel onto the top bracket of the door assembly and let it rest on the support bar. Install the cover using the 6 screws .
- Lay the back cover on the support bar, ensuring the two pins on the support bar line up with the two center holes on the cover, and install the back top panel cover using the provided 8 screws .
NOTE —After the installation of the canopy, verify that the Pipettor X-drive flex cables are clear, and that the Pipettor arm will not be damaged when the pipettor initially moves.
- Place the left corner piece on the front side, and snap tight the 3 plastic pins into place .
Note: Continue to System Leveling .

## Panther Installation
id="mc-main-content">
Panther Installation
- Panther Site Assessment Form
- Confirm the Site Assessment Form [AW-19118] has been accurately completed and any open items have been addressed.
- Panther System Installation Qualification and Operational Qualification Checklist
- Download and perform the latest version of the IQ Input queue—Module used to load MTUs onto the Panther instrument.
Installation qualification—Set of procedures to verify the proper installation of a Panther system. /OQ Checklist [MTD-00902] from Agile.
- The steps below follow [MTD-00902]
- Uncrating the Panther System
- Uncrating the Panther System
- Uncrating the Accessory Kit
- Uncrating the Marketing Kit
- Installation Qualification (IQ)
- Move and place the Instrument at the customer’s specified location as per the Site Assessment Form.
- UPS Installation
- Monitor Installation
- PC Hardware Setup
- Software Installation
- Initial Module Preparation/Extra HW Installation
- Run Instrument Setup (Firmware)
- Panels and Canopy Installation
- System Leveling
- Trims and Door Panel Assembly
- Install the Front Marketing Panel
- Installing New Hand-held Barcode Scanner (F560) and Bracket Install Procedure
- Verify Fittings are Hand Tight
- Pipettor Auto-Teaching
- Load Service Software Customer Parameters .
- Teach the Linear Distributor
- Distributor Teaching without the IQ Auto Teach Tool (for System SW v5.3 and below)
- Distributor Teaching with the IQ Auto Teach Tool (for System SW v6.2 and above)
- Fill the Cooling Module
- Configure the Reagent and Sample Bay Barcode Scanners
- Install the Pipettor Front Shield
- Printer Installation
- Firewall and Network Connections (if needed)
- Operational Qualification (OQ)
- Pipettor Pressure Integrity Test
- System Level Operational Qualification (OQ)
- System Bootup
- Panther GUI SW Configuration
- Software Verification
- System Prime
- Check Lumo Cal Factor
- To be within specifications, the Calibration Factor MUST read between 0.12–0.24
If the Lumo Cal Factor is within specification, proceed to Step8.
- If Lumo Cal Factor is NOT within specification, (e.g. Cal Factor is set to 1), then run SysCheck.
Note— If Lumo Cal Factor is already confirmed, skip to Step 8.
- Panther Luminometer Flashcheck Reagent Verification Procedure
- Panther System Performance Qualification (PQ) Procedure
- Post Qualification
- Dispose of universal fluids according to laboratory procedures.
- Empty solid and liquid waste according to laboratory procedures.

## Adding a Panther to Lab Automation Dashboard
id="mc-main-content">
Adding a Panther to Lab Automation Dashboard
- Ensure that the Panther Link Dashboard Feature is Enabled .
- Log in to the Panther Main as an Administrator on the Panther.
- Navigate to Administrator .
- Click the Next button until Manage Remote Data Access and click the button.
- The Manage Remote Data Access page will appear.
- Click the Generate button.
- A generate access pop-up will appear with a text box for Owner.
Note—Type in an owner that you can use as a key to remember in the following steps. WRITE THIS OWNER DOWN.
- Click the OK button.
- A pop-up window will appear with a unique randomly generated access key to populate within the Dashboard Server.
IMPORTANT—WRITE THIS KEY DOWN OR TAKE A PICTURE. This key will not be remembered by the system and will be lost after the window is closed.
- Log in to the Dashboard Server as an FSE.
- Select the Menu button in the top right of the Dashboard.
- Select the Administration button .
- Select the Paw icon or Instrument Management tab.
- Select Add Instrument on the Instrument Management Page.
- A pop-up window labeled Add Instrument will appear.
- Populate the IP Address of the Panther that you generated the unique key from Step 9.
- Populate the designated Dashboard Port number generated from the output.
- Populate the Alias Name with a generic name fro the Panther you wish to add.
- This may be anything, the customer may want to name their instrument.
- i.e. Bubbles or 2090002345
- Populate the Alias Short Name with a generic name for the Panther you wish to add.
- This may be anything, the customer may want the name to appear shorter. This will be used in the card view layout.
- i.e. Bub or 2345
- Populate the Access Owner that you wrote into the Panther during the access key generation procedure.
- Populate the Generated Access Key with the key generated from the Panther during the access key generation procedure.
- Click the Add button .

## Dashboard Client PC Installation
id="mc-main-content">
Dashboard Client PC Installation
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Completed Lab Automation Site Assessment Form (AW-19118)
- Completed Dashboard Server Installation
- Dashboard Client PC Image
refer to the applicable Software Install TB for correct Part Number
- Kanguru Lockable USB Drive - [CMP-01689]
- Rufus Software v3.5 [SW-05850] - MUST use software from BOX or AGILE
Do NOT use Rufus downloaded from the Interwebs
- Logic Supply CL100 Mini PC [CMP-01662]
- 4K TV Installed
(A power plug near the 4K TV is also required)
- HDMI Cable
- Ethernet connection near the 4K TV
-
Time Required
- 30 Minutes
Procedure
Part A: Creating a Bootable Drive for the Dashboard Client PC
Note— Screen shots below are for reference ONLY .
Note— When removing a USB Drive always remember to use the “Safely Remove” icon.
Note— The FSE Laptop user MUST have Administrator privileges.
- Download the Dashboard Client PC Image from Agile or Box to the FSE laptop.
- Insert the USB drive into the FSE Laptop.
- Open Rufus Version 3.5.
- Select the USB drive from the Device drop-down menu.
- Click SELECT  to locate the image file.
- Navigate to and Select the Dashboard, Client PC Image .iso file in the file explorer window.
Note—
You may need to extract the downloaded Zip file to access the (.ISO) image.
It may be necessary to select "All Files" types in the lower right-hand corner of the file explorer window to find the image file.
- Verify that the Rufus configuration matches the image below.
- Click Start to create the bootable USB drive.
- Select the "Write in DD Image mode" radio button in the pop-up window.
- Click OK .
- Close Rufus when the image writing process is complete.
- Safely remove the bootable USB drive from the computer.
Part B: Panther Link Dashboard Client PC Install
- Open the Logic Supply CL100 Mini PC box.
- Connect the power cable and plug into an outlet near the 4K TV.
- Connect the HDMI cable to the Client PC and 4K TV.
- Connect the Client PC to the customers network with an ethernet cable (CAT5e or higher).
- Plug in a Keyboard and Mouse (can be borrowed from the Panther).
- Insert the Bootable USB Drive into the Client PC.
- Power on the Client PC and press F11 as the PC is booting.
- If a BIOS Password is requested, enter: !L@8@ut0
- Select USB: Storage Device or UEFI OS in the Boot selection menu.
- The Proteous Kiosk will now load. This may take up to a minute to start.
- Select the Network Configuration Type designated in the Lab Automation Site Assessment Form.
Screenshot for reference ONLY
- Click OK on the Google Chrome EULA page
- Click Next on the Confirmation Page
- Follow the instructions below for each Network Configuration Type.
- Select Configure Using DHCP
- Click Next .
- Proceed to Step 16.
- Configure Manually (Static IP Address)
- Type the designated IP Address, Network Mask, Gateway, DNS Server 1, and DNS Server 2 (if necessary) from the Site Assessment Form for the Panther Link Dashboard Client PC.
- Click Next when completed.
- Review the network configuration and click Next .
- Proceed to Step 16.
- Click on Select under Browser Settings on the Wizard screen.
- Enter the Dashboard group home page.
Note— This is the ONLY webpage that the Dashboard PC will display. Typing in the NAT'ed IP Address of the Dashboard Server will only allow you to access the Dashboard homepage and not the desired Dashboard.
You MUST enter the address of the Dashboard View for the TV to display the correct information. Use the FSE laptop determine the full address of the view.
- Click Test homepage to ensure that the web address was entered correctly.
The Dashboard will now display.
- Close Chrome.
- Click OK if the web address is correct.
- Click Change time zone under System Settings on the Wizard screen.
- Click Next
- Select the desired Time Zone for where the customer is located.
If “pool.ntp.org” is unavailable or the customer has an alternate NTP server, enter it here.
- Click OK.
- Review the Setting report and click Next to proceed.
Note— To Save or Load a configuration see instructions in Part D and Part E.
- The Kiosk ID page will display a unique hardware identifier specific to the kiosk software .
Add this information to the Lab Automation Site Assessment Form if necessary.
- Click Next.
- Select the Quick Formatting radio button on the System Installation screen.
- Select the hard drive of the Client PC .
Caution—Do NOT select the bootable USB flash drive.
- Click Install System . The Image Burn process will begin. Keep a note of the time.
- The Kiosk banner might display the following when complete.
- Remove the USB drive, keyboard and mouse.
- Restart the Client PC.
Note— The USB hubs will be disabled after the OS has booted but not while the BIOS is still starting.
Part C: Verification Procedure
- Restart the Dashboard Client PC.
- Allow PC to boot and navigate to the desired webpage.
- Confirm the correct webpage and data is displayed
Part D: Saving a Configuration
- Insert a second USB drive to an open port on the Client PC.
- From the Setting report page of the Porteous Kiosk click Save Config.
Part E: Loading a Configuration
- Insert a USB storage device with the previously stored configuration.
- From the Setting report page of the Porteous Kiosk, click Load Config .

## Enable Dashboard on the Panther
id="mc-main-content">
Enable Dashboard on the Panther
- Log in to the Panther Main as an Administrator.
- Navigate to Tasks > Perform Maintenance .
- Click on the Service button.
- Click the Next button until you find the Panther Link Features button.
- Click the Panther Link Features button. (Icon 26)
- A pop-up window will appear.
- Select the Enable LAS Dashboard checkbox.
- Click Save .
Note—If the Panther Requires a restart, restart the PC as instructed.

## Dashboard - Installing Root Certificate Authority
id="mc-main-content">
Dashboard - Installing Root Certificate Authority
Parts and Materials Required
- N/A
Time Required
- 30 Minutes
Procedure
Option 1: Uploading Site's Certificate (Preferred Option)
Format the custom certificate prior to uploading it onto the Dashboard Command. The requirements for formatting a custom certificate are:
- Intermediate certificate(s) and root certificate authority must be bundled in the certificate file.
- Bundled certificates must be in the same order as their trust chain with the server certificate first, followed by any intermediate authorities, and finally the root certificate authority.
- Certificate must be in X.509 PEM format.
- Private key(s) must be in RSA format and must not be encrypted with a passphrase.
Note— A customer certificate is required if the preferred option is desired.
To upload a custom certificate to the Dashboard Command site:
- Navigate to the Dashboard Command web site.
- Login as an administrator.
- Navigate to the Dashboard Command System Administration screen and locate Certificate Management as shown below.
- Select Upload .
- The Upload Certificate Files window will open.
- Select the appropriate Certificate and Key files.
- Select Upload Certificate .
If custom certificate is not available, follow instructions below for self-signed individual or multiple PC certificate installation.
Option 2: Self-Signed Individual PC Certificate Installation
Chrome on Windows 10
- Navigate to Dashboard Command web site.
- Login as an administrator.
- Navigate to the Dashboard Command System Administration screen and locate Certificate Management .
- Select PEM or DER link depending on which format is preferred.
- Save the PEM  or DER file to the computer that requires the certificate .
- Select Start and then Run .
Note— Press Windows + R keys if Run option is not available.
- Enter "certmgr.msc" and click OK .
- Right click on Trusted Root Certification Authorities .
- Select All Tasks .
- Select Import...
- Choose the file that was saved in step 5.
- Navigate through the wizard windows to complete set up.
- Restart the computer for the change to take effect.
Mobile Safari on iPad
Note— Installation of self-generated root CA is required for proper Dashboard operation.
- Type in the Dashboard URL and add "CA.crt" or "CA.der" to the end to download directly.
- For example: https://dashboard-command/CA.crt
- A warning window opens.
- Select Allow .
- The warning window will close.
- A Profile Downloaded window opens and instructs the user to continue setup in Settings.
- Select Close .
- Select Settings .
- Select Profile Downloaded .
- Tap on Install in the top right corner.
- Enter iPad passcode.
- Select Install and then Done .
- Select General in Settings.
- Select About .
- Scroll to the bottom and select Certificate Trust Settings .
- Locate Dashboard Auto CA .
- Enable the new root certificate.
Self-Signed Multiple PC Certificate Installation
Follow the instructions below if site desires to use the Dashboard Command self-signed certificate:
- Follow the directions listed in the Self-Signed Individual PC Certificate Installation section.
- Download the certificate in the desired format (PEM or DER).
- Deploy using site's institution certificate management system (i.e. active directory, group policy, etc.).

## Dashboard Server Imaging
id="mc-main-content">
Dashboard Server Imaging
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Completed Lab Automation Pre-Site Assessment Form (AW-19118)
- Kanguru Lockable USB Drive [CMP-01689]
- Server, LOGIC SUPPLY HLGC-ML450G-51 [CMP-01661]
- Rufus Software v3.5 [SW-05850] - MUST use software from BOX or AGILE
Do NOT use Rufus downloaded from the Interwebs
- For Hologic FSEs use:
Diagnostics Dashboard Command, Image Software
refer to the applicable Software Install TB for the correct Part Number
OR
-
For GRIFOLS FSE use:
Blood Bank Dashboard, Image Software
refer to the applicable Software Install FSB for the correct Part Number
Time Required
- 1 Hour
Procedure
Note— Screen shots below are for reference ONLY .
Note— When removing a USB Drive always remember to use the “Safely Remove” icon.
Note— The FSE Laptop user MUST have Administrator privileges.
- Download and Install Rufus onto the FSE laptop.
- Set the Kanguru SS3 USB Flash Drive lock to the UNLOCKED position.
- Insert a blank Kanguru SS3 USB Flash drive into the Laptop.
- Clear USB Partitions (if any)
- Launch Rufus and select the following settings:
- Device : Select the desired USB to write to; select the visible partition on the USB drive
- Boot Selection:  Set to Non bootable
- File System : Set to NTFS
- Click START
- Click OK when/if the pop-ups shown below appear.
- Rufus will display READY status when completed.
- Create a Bootable USB Drive that includes the Dashboard Image.
- Launch Rufus
- From the Device drop down menu, select the desired USB to write to.
Rufus will auto select removable drives.
- Click the SELECT button to locate the Image File.
- Navigate to the folder containing the Dashboard Image file.
- Select " All Files (*.*) " from the lower right drop-down menu.
- Select the Dashboard Server Image .raw file and click Open.
Note—
Rufus will automatically select the partition scheme and target system.
DO NOT CHANGE these settings.
Note—
The Volume Label cannot be edited when creating a bootable drive from a .raw image.
This will be edited in Windows Explorer after USB Image creation is complete
Note— Ignore all grayed out sections in Rufus
- Click the START  button to burn the Dashboard Server Image to the USB drive.
- Click OK when the pop up shown below appears.
- Image Creation will begin. Image Creation should take less than 5min
- Rufus will display READY when complete.
- Close Rufus.
- Via Windows Explorer, verify that the 4 files below are listed in the USB drive.
Note—
When in Windows Explorer, ensure Drive Letters " D " to " G " are unassigned.
The newly created USB drive will have two partitions.
Windows will NOT display the Linux Partition created in the previous steps.
The Windows partition will contain the files listed below.
- Image the Dashboard Server.
- Plug in the power cable, a monitor, and a keyboard into the Dashboard PC.
- Insert the USB Drive with the image.
- Power on the Dashboard Server PC.
- Press F11 to bring up the boot menu.
Note—
Ignore any startup errors that appear.
This is normal as the USB drive's boot partition is mounted as read-only.
- If asked for a Password, enter gpservice or !L@8@ut0 .
- Highlight the USB: option using the arrow keys.
- Hit Enter.
- If the GRUB/Ubuntu boot menu appears, Hit Enter again.
- Use the arrow keys to select REIMAGE  and UPLOAD  application for install. Screen shots below are for reference only.
- Hit Tab until the <Ok> button is highlighted and hit Enter .
- Select the Image. The file will be .raw.zip file.
- Hit Tab until the <Ok> button is highlighted and hit Enter .
- Select the application package file.
The application package is the actual Panther Dashboard software.
- Hit Tab until the cursor is on <Ok> and hit Enter .
- A Warning message will appear.
Hit Tab until the <Yes> button is highlighted and hit Enter.
- The following screens will display the progress of the Image and App deployment.
- Once complete the following screen will appear.
Hit Tab until the <Ok> button is highlighted and hit Enter .
- The procedure is complete when the screen below is displayed.

## Data Sharing Setup
id="mc-main-content">
Data Sharing Setup
The Data Sharing feature allows up to 16 Panthers to share data.
Prerequisites
- Must be on System SW v7 or higher
- Firewall 5506-X must be configured for Data Sharing
Procedure
Note—
If a Panther System in a Data Sharing Group needs to have its software upgraded, the System MUST be removed from its Data Sharing Group before upgrading.
Note—
For customers on HSCN (UK NHS Network Only) running Remote Diagnostics while in a Data Sharing Group: ALL Systems in the Data Sharing Group MUST have the HSCN (N3) Remote Desktop Protocol installed.
Note—
If a PC in a Data Sharing Group needs to be re-imaged, the PC  MUST  be removed from its Data Sharing Group before re-imaging.
Reimaging MUST follow these steps in order:
- If tests are to be retained after re-imaging backup the Database .
Tests that were not backed will be lost.
- Remove the instrument from its data sharing group
- Re-Image
- Install All applicable SW
- If database was backed-up, restore the database from Step 1.
- Run Instrument Setup
- Add instrument to Data Sharing Group
Note—
When adding a Panther to a Data Sharing group, that Panther MUST  be in the Setup state.
The process of joining a group cannot complete unless the Panther to be joined is in the Setup state.
If the Panther to be added is not in the Setup State, that Panther will go to Data Access Only mode.
If this occurs, restart the Panther and ensure it is in the Setup state.
Note— Enabling Data Sharing will pull in user account information, valid reagent kits, and any master lots that may be needed for the kits.
Note— Once a group is joined, all historical data (including results) residing in the database cannot be accessed.
In order for the customer to access any data generated prior to joining a group, they must first disable data sharing.
Note—
All data generated while in a data sharing group can only be accessed while the Panther is a member of that group.
If the Panther leaves the group, that data can no longer be accessed, including results.
The Panther must rejoin the group in order to access any generated data.
Enabling Data Sharing in the Panther GUI
- Power on the Instrument and PC.
- Log in to the Panther GUI
- Enable Data Sharing
- Navigate to Tasks > Perform Maintenance > Service > Panther Link Features > Enable Data Sharing
- Shutdown and Restart the Panther GUI.
Create a Data Sharing Group
- Power on all Panther Systems and PCs.
- Log in to the Panther GUI
- Navigate to Admin >> Data Sharing Configuration .
- Click on Data Sharing Configuration icon.
- The screen below will appear.
- Select Create New Data Sharing Group .
- Create a New Group Name .
- Restart the Panther to create the Data Sharing Group.
Join a Data Sharing Group
- Log in to the next Panther's GUI.
-
Navigate to Admin >> Data Sharing Configuration .
- Click on Data Sharing Configuration icon.
- The screen below will appear.
- Select Join a Data Sharing Group .
- Select desired Data Sharing Group from the list.
- Click Join .
- The system will require a restart.
- Repeat 1-4 for all remaining Panther Systems.

## Firewall Wizard
id="mc-main-content">
Firewall Wizard
Parts and Materials Required
- Proper PPE
- Completed Site Assessment Form
- FSE Laptop
- Firewall Wizard Software
- Ethernet Cable 3m/10ft [To be purchased by FSEs]
- USB A to Mini USB (5506-X only)
- USB to Serial Cable [To be purchased by FSEs]
- RS232 to RJ45 Console Cable
- Cisco ASA Firewall 5506-X
OR
- Cisco ASA 5505
- Cisco SG112-24 Switch (If more than 1 instrument)
Time Required
- 1 Hour
Procedure
Part A: Installing Firewall Wizard Software
Part B: Connecting the Cisco ASA 5505/5506 to FSE Laptop
Part C: Programming the Firewall
Part D: Setting a Panther IP Address on the Panther Workstation
Part E: Hardware Setup after Firewall has been configured
- Cisco 5505 ASA
- Cisco 5506 ASA

## Installing the Firewall Wizard
id="mc-main-content">
Installing the Firewall Wizard
This section describes how to install the Firewall Wizard Software.
Note— Screen shots below are for reference ONLY .
Your screens may differ.
Uninstall any previous versions of the Firewall Wizard Software on the FSE laptop prior to installing the new Firewall Wizard Software.
- Close all running applications on the FSE Laptop.
- Download and save the appropriate Firewall Wizard version from Agile or BOX
Check with the relevant System Software TB for BOX address and SHA values.
- Unzip the .zip file.
- Double click on setup.exe to launch the Firewall Wizard installer.
- Click Run on the warning pop-up window, if it appears.
- Click Next> on the Welcome to the Firewall Wizard Screen.
- Select a folder to install the software locally on the laptop.
- Click Next> to continue.
- A pop-up may occur to install Microsoft .NET Framework 4.6.2 (x86 and x64) .
- Click Accept .
- This process may take up to 5 minutes and will require a restart.
- The Installation Complete page will appear if the software is installed correctly.
- Click Close to exit the Firewall Wizard installation.
- Verify that there is an icon on your desktop labeled Shortcut to FirewallWizard.exe .
Proceed to Connecting the Cisco ASA 5505/5506 to FSE Laptop

## Connecting the Cisco ASA 5505/5506 to FSE Laptop
id="mc-main-content">
Connecting the Cisco ASA 5505/5506 to FSE Laptop
- Connect the included Power Supply to the Cisco ASA 5505/5506 and a wall outlet.
- Connect the Console Cable to the Console Port on the ASA 5505/5506.
Note—The Blue Console port MUST be used.
No other port will establish a connection.
- Connect the FSE laptop to the Console port of the Firewall
- For the 5505, connect the Console Cable to the USB to Serial Adapter Cable.
- For the 5506-X, you many use a USB to Serial Adapter cable (as in Step 3a)
OR
use the provided USB to Mini USB cable to directly connect to the console port.
- Plug the USB end of the cable into the FSE laptop.
- Confirm the Cisco ASA 5505/5506 is ON by checking that the POWER, STATUS, and ACTIVE lights are on .
Proceed to Programming the Firewall

## Programming the Firewall
id="mc-main-content">
Programming the Firewall
This procedure applies to the Cisco ASA 5505 and Cisco ASA 5506 Firewalls.
Caution—If you are setting up a System with LINK, a 5506 is required.
Note:
Screen shots below are for reference ONLY . Your screens may differ.
All information entered into the Firewall Wizard will come from the Panther Site Assessment.
Only steps that require further action are described.
If selecting no and no further input is needed, it is not described.
Warning— PART B - Connecting the Cisco ASA 5505/5506 to FSE Laptop
MUST BE COMPLETED BEFORE CONTINUING
- Open the Firewall Wizard.
- Confirm Steps 1-4 have been completed and select Next > .
- Select the action you would like to perform.
- Configure Firewall.
- Configure Firewall but start with a saved configuration file.
Note: You can only use a saved configuration that was saved with firewall wizard 6.0.1.4
- Save the current Firewall configuration.
- Select an Output Directory location. Select Next .
- At the Serial Port Connected to Firewall screen, let the test run. After the test finishes, select Next .
- When finished, select Exit .
- Select Exit .
- Navigate to the output directory location you specified earlier.
Note: This is where you can find the output.txt file saved from performing this action.
Note: This will save an output.txt file. Information found in this file must be extracted for reuse.
- Install new Firewall OS (5506 only).
Note: The Install new Firewall OS will be used to install updates that are needed to fix vulnerabilities in the Cisco Operating System.
This will allow the firewall to install Cisco Operating System updates and provide protection against newly discovered vulnerabilities.
- Select Output Directory Location.
- Select Next , if the default location is acceptable
- To choose a different location, select Change .
- Select Make New Folder .
- Enter the folder name and select OK .
- Select Next. .
- Verify Firewall SW connection to your laptop.
Note: Automatic Connection Verification
When advancing from the Output Directory Location page to the Serial Port Connected to Firewall Page an automatic connection search will begin.
- A text box will indicate Connecting to Firewall .
- If successful, the following screen below will appear:
Note: IOS = Version,
ASDM = Version and MAC address of the firewall will be displayed.
- If not successful, follow the Testing the Serial Port Connection steps below:
Testing the Serial Port Connection
- Check that all connections are correct: Power, USB, and Serial.
- If connected correctly, select the Port drop-down menu.
- The Port drop-down menu will display all open ports and found.
- Select the COM Port that the Firewall is connected to.
- Click Test .
- The text box will indicate Testing Connection to COMX where X is the COM port number selected.
- The test will automatically connect to the Firewall and if successfully connected, the textbox will display:
Connection OK. IOS = Version. ASDM = Version. MAC = address
- Click Next when the connection is established.
- Enter the Site Information.
Note: By filling in the Site Information page, the wizard will program and record where the firewall is installed and who installed it.
This information is programed directly onto the firewall and listed in an instructions.txt file as an output of programing the firewall.
Complete the following fields.
- Site Name
- Your Full Name
- Firewall Serial # (located on the bottom of the firewall)
- Select the PANTHER radio button in the Hologic Instrument Model box
- Enter the number of instruments requiring connection to the Firewall.
Note: A maximum of 16 systems can connect to the Firewall.
- Select Next .
- Complete Cisco Syslog Setup.
Note:
Cisco network devices use Syslog to send system messages and debug output to a local logging process inside the device.
Cisco Syslog is a standard for logging messages.
Syslog allows the customer's IT/IS to monitor what the firewall is doing.
- Select Yes if the customer requests Syslog to be enabled.
- Enter the appropriate IP Address and Port.
- Select Next .
- Enable Windows Update Server.
Note: The Windows Update Server will be used to send Windows Updates that are needed to fix vulnerabilities in the Windows Operating System.
This will allow connected Panther Systems to install Operating System updates and provide protection against newly discovered vulnerabilities.
- Select Yes if the customer requests Windows Update Server to be enabled then select Next .
- Create a Read-only User Account.
Note:
The Read-Only User Account allows a customer to read the Firewall's configuration but does not allow them to modify settings.
The Read-Only User Account allows the customer's IT to access the Firewall with Read Only privileges and view the configuration.
The User Name will always default to "readonly" and may not be changed. Passwords must contain 4 to 32 characters.
- Select Yes if the customer requests a Read-only User Account then select Next .
- Enter the password provided by the customer in both the Password and Confirm Password fields then select Next .
- VPN Setup (Only applicable on the 5506)
Note:
VPN connections are only necessary at customer sites when Panthers are physically separated and cannot be physically connected to a single switch.
If the customer’s Ethernet infrastructure allows separated Panthers to be connected to a single switch, VPN is not needed.
The maximum number of VPN connections is 10.
Each physical location will require a Firewall installed.
If setting up a VPN, the external IP addresses of each Firewall MUST have a static IP address provided by the customer.
- Select Yes if the customer has Panthers at different physical locations that are to be connected.
- Specify the total number of locations (Firewalls) and select Next .
- Enter the External IP Address, External IP Mask, and External Gateway IP for each location and select Next.
Caution— Make sure to select Current Firewall for the Firewall you are programming.
- Obtain an External Interface IP Address.
Note: The Firewall must obtain an IP address from the customer network.
Three ways of obtaining an IP address are:
1. Dynamic Address - DHCP :
DHCP Gateway - A DHCP Server will administer an IP address to the firewall.
DHCP Range - A DHCP Server will administer an IP address to the firewall within a specified range of addresses.
2. Static IP - A Static IP address will be administered by the customer for the firewall to use as its IP address.
- Dynamic Address - DHCP
- For DHCP Gateway or DHCP Range, select the DHCP  radio button then select Next .
- Dynamic IP Address - DHCP Gateway
A DHCP Server will administer an IP address to the firewall.
Note: In some cases, a customer site may require a reservation within their DHCP server. If a customer requires a MAC address or physical address, the MAC address of the firewall is in the Serial Port Connected to Firewall page.
- Select Use Gateway if the customer requests DHCP Gateway and select Next .
- Enter the Gateway IP Address and select Next .
- Dynamic IP Address — DHCP Range
A DHCP Server will administer an IP address to the firewall within a specified range of addresses.
- Select Use IP Address Range if the customer requests DHCP Range and select Next.
- Enter the starting and ending IP addresses and select Next .
- Static IP Address (Permanent IP address)
A Static IP address will be administered by the customer for the firewall to use as its IP address.
- Select Static IP Address if the customer requests Static IP and select Next .
- Enter the Firewall IP Address , Firewall IP Subnet Mask , and Default Gateway then select Next .
- Domain Name Server (DNS) Settings
Note:
A Domain Name Server is used to resolve a hostname such as connect.hologicsecurecare.com to an IP address.
Open DNS (208.67.222.220) and Google DNS (8.8.8.8) are pre-populated by default.
- Verify the following check mark box is selected for:
Note: This should only be unchecked if connecting to the Hologic Network (internal).
- Populate a new Preferred DNS in the text box if provided.
- Populate a new Alternate DNS in the text box if provided.
- Select Next .
- Network Printer
Note:
There are two possibilities for networking the printer.
Option 1 is to network through the customer network.
An IP Address for the printer will be required from the customer.
Option 2 is to network within the Hologic network.
If Option 2 is needed, select NO when asked if the network printer will be used outside the firewall.
If the customer does not want the network printer on the customer’s network, there is the option for the printer to be connected to the switch.
Configure the IP address of the network printer to be 172.23.1.99,
subnet 255.255.255.0 and Gateway of 172.23.1.1
- Select Yes if the customer requests a Network Printer.
- Enter the IP Address of the Network Printer then select Next .
- Panther Link Dashboard Setup
Note:
Panther Link allows multiple Panthers to share a common database.
If setting up a Dashboard Server, a Cisco ASA 5506 MUST be used.
The Dashboard Server requires a static IP address on the customer’s network which will use NAT to connect to an internal Panther network IP address.
During this setup, the external (customer network) NAT IP address will need to be mapped.
The instructions.txt file will hold the necessary IP address and ports that will be used during configuration of the Dashboard server.
- Select Yes if the customer requests to be connected with Link Dashboard then select Next .
- Select Yes if the Dashboard Server will be connected to the Firewall currently being configured.
- Enter the Dashboard Server IP .
- Select Yes if the Dashboard Server will need to access Panthers connected to other Firewalls then select Next .
Note: Only necessary for VPN setups.
- Track System
Note:
With the addition of Track Systems, new network connections are required.
The Panther has integrated with two different track systems, IDS and Inpeco.
Note:
The Panther Trax solution requires network connections with WMS using an IDS track.
IDS does not require any additional input.
Note:
The Panther Track Ready System has the compatibility to be integrated and connected to a pre-existing Inpeco Track System. To connect to the Inpeco System, the customer technical support admin or the Inpeco Track System service organization will supply an External NAT IP Address as well as a dedicated port for each Panther that is to be connected to the track system.
- Select IDS - WMS if an IDS track will be connected to the firewall and select Next .
- Select Inpeco , if an Inpeco track will be connected to the firewall then select Next .
- Enter the External NAT IP Address for the Inpeco system.
- Enter the Interface Module Port for each Panther, then select the right arrow to add to the defined Interface Port List until all ports are mapped and click Next.
- Grifols Middleware
Note: Not for Hologic Track systems.
- Select Yes if the customer is using Grifols Middleware then select Next .
- Enter the Grifols IP Address and add the appropriate number of ports (1 per system), then select Next .
- Remote Diagnostics
Note:
TeamViewer and Grifols Remote Desktop Protocol (RDP) are only used by Grifols.
RDXM and SecureLink do not require any additional input.
SecureLink will only work with System SW v7.2 and above.
You cannot connect multiple systems on a single firewall if they use SecureLink (System SW v7.2 and above) and RDXM/Pro360 (System SW v7.1 and below).
All systems with System SW v7.2 and above (SecureLink) can be connected on 1 Firewall.
All systems with System SW v7.1.5.4 and below (RDXM/Pro360) can be connected on 1 Firewall.
- Select the Remote Diagnostics method to be used at the customer site then select Next .
- HSCN (N3) Remote Desktop Protocol
Note: This is for UK NHS Network ONLY.
- Select the HSCN (N3) Remote Desktop Protocol radio button.
- Enter the HSCN IP Address then select Next .
- Enter the External NAT IP Address then select Next .
- Laboratory Information System (LIS)
Note: If LIS uses a serial connection, select No .
- Select Yes if LIS will be used then select Next .
- Select the LIS connections needed then select Next .
- LIS is Networked – For TCP/IP connections
- LIS uses Remote File Share
- For Pooling:
Note: Pooling will be configured with the use of a mapped network drive.
- TCP/IP LIS Connection: Check BOTH boxes
- Serial LIS Connection: Check LIS uses Remote File Share
- LIS Uses Remote File Share
- Enter the IP address , or addresses, for the mapped network drive then select Next .
- Enter the LIS IP Address and the port for each system then select Next .
Note: WMS to LIS Port will only appear if IDS - WMS was selected for Track System .
- To configure a Test LIS Server, enter the Networked LIS IP Address and LIS Port Mapping information. Select the check box then Next .
-
Enter the Test LIS IP Address and Test LIS Port for each system and select Next .
Note: WMS to LIS Test Port will only appear if IDS - WMS was selected for Track System .
- Review Your Input
- Review your input then select Configure.
Note: DO NOT click the Abort button unless it is necessary to cancel the configuration.
- Once the configuration is complete, verify the settings are correct and select OK .
- Upload the four configuration files shown below to the SR in Oracle or Panther Asset page in H1.
- Proceed to Setting a Panther IP Address on the Panther Workstation

## Setting a Panther IP Address on the Panther Workstation
id="mc-main-content">
Setting a Panther IP Address on the Panther Workstation
Complete the following on each Panther.
NOTE —
IP Addresses and Screenshots listed below are for reference ONLY .
- Log into the FSE Shield.
- Click the Command Prompt button.
- Enter " control ncpa.cpl " into the Command Prompt window and press Enter .
- Select the Local Area Connection that is currently enabled
- Position the mouse pointer over the enabled Local Area Connection ,
click the right mouse button, and select Select Properties .
- Select the Internet Protocol Version 4 (TCP/IPv4) .
- Click Properties .
- Select Use the following IP Address:
NOTE —
IP Addresses and Screenshots listed below are for reference ONLY .
Use the instructions.txt file generated after Firewall has been programmed.
- Enter one of the generated IP addresses from the Firewall Wizard in the instructions.txt file.
- Enter 255.255.255.0 in the Subnet field.
- Enter X.X.X.1 in the Gateway field , where the X's are the same first 3 octets of the IP address.
Generally, this will be 172.23.1.1.
- If a DNS is specified follow the instructions below, otherwise select Obtain DNS server address automatically .
- If the DNS's were provided - Enter the Preferred DNS and Alternate DNS to match the instructions.txt file and the Site Assessment.
Proceed to Hardware Setup after the Firewall has Been Configured
- Click here if using a Cisco 5505 Firewall
- Click here if using a Cisco 5506 Firewall

## Cisco 5505 Hardware Setup after Firewall has Been Configured
id="mc-main-content">
Cisco 5505 Hardware Setup after Firewall has Been Configured
- Set the Cisco ASA 5505 firewall in a central location near the customers network port and electrical power.
- Connect the Firewall and switch to a power outlet.
- On the FSE laptop in which the firewall was configured on, open the instructions.txt file.
- Connect an Ethernet cable from the customers network port to Port 0 of the Cisco ASA 5505 Firewall.
- If only ONE Panther is being networked, connect Port 7 of the Cisco ASA 5505 Firewall to the Ethernet Port of the Panther PC
- If multiple Panthers are being networked:
- first connect Port 24 of the SG112-24 Cisco Switch to Port 7 of the Cisco ASA 5505 Firewall.
- then connect all Panthers to the Switch starting at Port 1 to Port 10.
Note— The order/port does not matter.
Note—
The Cisco 5505 can ONLY support up to 10 instrument connections
- Setting a Panther IP Address on the Panther Workstation provided from the instructions.txt file.
Caution—It is important to remember which IP address is assigned to each instrument.
- On each Panther, configure the LIS Port Number with its respective number.
Note— LIS Port numbers are mapped to specific Instruments/Panther IP addresses.

## Cisco 5506 Hardware Setup after Firewall has Been Configured
id="mc-main-content">
Cisco 5506 Hardware Setup after Firewall has Been Configured
- Set the Cisco ASA 5506 firewall in a central location near the customers network port and electrical power.
- Connect the Firewall to a power outlet.
- Connect an Ethernet cable from the customers network port to Port 1 of the Cisco ASA 5506 Firewall.
- If installing a Dashboard Server, connect an Ethernet cable from the Server to Port 2 of the Firewall
- If only ONE Panther is being networked, connect Port 8 of the Cisco ASA 5506 Firewall to the Ethernet Port of the Panther PC
- If multiple Panthers are being networked:
- first connect Port 24 of the SG112-24 Cisco Switch to Port 8 of the Cisco ASA 5506 Firewall.
- then connect all Panthers to the switch starting at Port 1 to Port 16.
Note— The order/port does not matter.
- On the FSE laptop in which the firewall was configured on, open the instructions.txt file.
- Setting a Panther IP Address on the Panther Workstation provided from the instructions.txt file.
Caution—It is important to remember which IP address is assigned to each instrument.
- On each Panther, configure the LIS Port Number with its respective number.
Note— LIS Port numbers are mapped to specific Instruments/Panther IP addresses.

## Panther LINK Installation
id="mc-main-content">
Panther LINK Installation
1. Panther Site Assessment
Confirm the Networking section of the Site Assessment [AW-19118] is completed, and that any open items have been addressed.
2. Enabling Link Features in Panther Software
- Enable Panther Dashboard
- Enable Data Sharing
- Shutdown the Panther GUI and return to the FSE Shield.
3. Imaging the Dashboard Web Server
4. Firewall Wizard and Networking
5. Configuring the Dashboard Server
6. Imaging the Dashboard Client PC
Supplemental:
Dashboard Procedures
Dashboard Server Troubleshooting
Data Sharing Procedures
Panther Link Installation Qualification

## Panther LINK Installation Qualification
id="mc-main-content">
Panther LINK Installation Qualification
Requirements prior to installation:
- Panther Installation with XE3 workstation
- Panther Workstation IP’s must be set
- Complete network configuration
Panther Workstation Setups
- Enable Panther LINK features
Panther Link Data Sharing Setup procedure
- Create a Data Sharing group – Create on Panther 1
- Join a Data Sharing group – Join on Panthers N
Panther Link Dashboard Server Setup Procedure
- Image the Dashboard Server
- Upgrade the Dashboard Server Software – refer to TB-01505
- Add a Panther to the Dashboard
- Create a Workcell
- Create a Dashboard
- Copy URL
Panther Link Dashboard Client PC Setup
- Image the Client PC
Panther LINK Dashboard Verification
- Access IP address from PC on customer network to test access.

## Panther LINK Prerequisites
id="mc-main-content">
Panther LINK Prerequisites
The Panther Link requires the following:
- Dell OptiPlex XE3
- Cisco 5506-X Firewall
- System SW v7.1.5.4 and above
- Pooling requires System SW v7.2
The Dashboard Server will be connected behind the Cisco 5506-X firewall on a DMZ network created via Firewall Wizard.
Firewall Wizard will make all necessary configurations for the Dashboard Server to obtain data from connected Panther systems.
All web browser traffic from the lab will be routed to the Dashboard Server through a Hologic supplied and configured firewall.

## Operational Qualification (OQ)
id="mc-main-content">
Operational Qualification (OQ)
- Pipettor Pressure Integrity Test
- System Level Operational Qualification (OQ)
- System Bootup
- Panther GUI SW Configuration
- Software Verification
- System Prime
- Syscheck (If Cal Factor is not set between 0.12-0.24)
- Panther Luminometer Flashcheck Reagent Verification Procedure

## Pipettor Pressure Integrity Test
id="mc-main-content">
Pipettor Pressure Integrity Test
Time Required
- 15 Minutes
Procedure
Any test result equal to 0.33 or above is a successful test result for the Pressure Integrity Test.
Screenshots are for reference only. Your screen may vary.
- Start up Service Software.
- Navigate to the System tab.
- In the Pressure Integrity Test section, select the Report checkbox. This instructs the system to generate a report of the results.
- In the Pressure Integrity Test section, check Initialize . This initializes all modules.
- Check the box next to Left Arm .
- Click Pressure Integrity Test .
The Report Setup screen appears .
- Enter your name for the login name and click OK .
A Service Software dialog box appears .
- Insert a DiTi cone cap into Position 1, Tip Tray 1, Tip Drawer 1
- Click OK .
- Different versions of Service Software will display different ranges for the Pressure Integrity Test Ratios.
Remember:
Any test result greater than 0.33 is a successful test result for the Pressure Integrity Test. See Sample Test Results below for reference.
- Repeat Steps 3–10 for the right pipettor arm.
- If this is an installation, continue to System Level Operational Qualification (OQ) .
Example Test Results
Note—
In some versions of Service Software, Test results over 1.00 will display as a "fail"; however, results over 1.00 are acceptable as a passing value.

## System Bootup
id="mc-main-content">
System Bootup
See the Panther System Operator's Manual for detailed information.
- Open the Panther System main software and verify that the system boots without errors.
- Load MTUs into the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue.
- Load tips into the Tip Drawers.
- Load the following fluids: Auto Detect 1, Auto Detect 2, Bleach, Buffer, and Oil.
- Install the Universal Fluid bottle connectors.
- Install the waste bottle, waste bag, and waste deflector.
- Continue to Panther GUI Software Configuration .

## Panther System Operational Qualification (OQ)
id="mc-main-content">
Panther System Operational Qualification (OQ)
Parts and Materials Required
- 2 MTUs per each OQ cycle
Time Required
- Clear MTUs—10 minutes
- OQ cycle—25 minutes
Procedure
- Put on proper PPE.
- Open Service Software .
- Navigate to the System tab.
- If needed, select the Clear MTUs checkbox. This instructs the system to check for any MTUs that may be present in any of the system's modules.
- Check Report to generate a report of the results.
- Check Initialize to initialize all modules.
- Check the All modules box.
- Select 2 under Cycles. This indicates two full OQ cycles. Additional cycles can be run if needed.
- Click System OQ Test .
The system initializes, clears all MTUs, and starts the OQ test .
When the OQ test finishes, a report of the results appears on the screen .
- Enter any useful information in the Comments field.
- Click OK to save the file.
- Create a name for the file and save it onto the Panther System PC Workstation.
- If this is an installation, continue to System Bootup .

## Panther Plus Installation Procedures
id="mc-main-content">
Panther Plus Installation Procedures
To install a PLUS module, the System requires the following:
- Panther Plus can only be installed on Panther Systems Serial #00375 and above.
- PCAP Monitor required if installing MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion ONLY
- Dell XE3
- Software v7.x and above
- Waste to Drain - drain must be able to handle a minimum flowrate of 1L/min.
- Waste to Drain - drain must be 15m (49ft) or less from the Waste to Drain pump.
- Waste to Drain - drain must be no higher than 1.2m (3.9ft) from the floor
Continuous Access Waste Installation Procedure
- Operational Qualification
MTU Expansion Installation Procedure
- Operational Qualification
Waste to Drain Installation Procedure
- Operational Qualification

## Install the MTU Sidecar Covers
id="mc-main-content">
Install the MTU Sidecar Covers
- Load all MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Carriers into the Sidecar.
Note— You can move a carrier to the MTU Queue or loading position via service software.
- Locate the blue door cover.
- Secure the door cover to the MTU Sidecar using the 6 Philips screws included with the Kit.
- Secure the Hand-held bar code scanner bracket to the blue top cover with the 2 included screws.
- Attach the USB cable and USB hub power cable to the USB hub board on the top cover.
- Route these cable through the cable harness / cable guides.
- Connect the Status LED on the top cover to the PCB located on the back of the MTU Sidecar.
- Install the MTU Sidecar Top panel and align the top cover so that it is centered on the keyway of the sidecar.
- Adjust the top cover so that the face of the loading door and top cover are flush.
If needed, adjust the hardstops to align the face of the loading door and top cover so they are flush.
- Secure the top cover with four screws and washers.
- Install the screw in the middle of the cover.
- Open the MTU Carrier Loading Door and loosen the two screws securing the hard stop guard.
- Remove the hard stop guard and install the provided screw and washer in the front of the cover.
- Re-install the hard-stop guard using the screws loosened in the previous step.
- Close the loading door.
- Locate the front cover.
- Insert the front cover at an angle to slide the front cover under the top cover.
- Push the bottom of the front cover to secure the cover in the snap clips.
Note— You may have to adjust the marketing panel.
- Open the loading door and pull out the drawer to access the screw hole used to secure the front cover.
- Secure the front cover with the provided screw.
- Locate the side cover.
- Slide the side panel pins into the slots on the side of the MTU Sidecar.
- Slide the panel to the left and then push on the bottom of the panel to secure the snap clips.
- Locate the MTU Sidecar back.
- Install the Back Cover of the MTU Sidecar.
- Loosely Install the bottom two Screws.
- Slide the Back plate over the two bottom screws
- Loosely install 3 additional screws.
Note— The middle screw location closest to the Panther is to be left empty.
- Loosely secure the Side Panel to the Back Plate using the included screw.
- Tighten all 6 screws to secure the backplate.
- Install the Side Panther Cover behind the MTU Sidecar.
You may need to move the Hinge Plate Upwards for clearance to install the door.
- Install the side Panther Upper Cover.
- Route the monitor cables out of the Upper Cover and tighten the cable clamps.
- Secure the door in place using the screw located on the inside of the Panther chassis.
- Install the MTU Queue Cover.
- Plug in the handheld barcode scanner.
- Proceed to MTU Expansion Installation Verification

## MTU Expansion Installation Verification
id="mc-main-content">
MTU Expansion Installation Verification
- Open Service Software.
- Ensure all MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Carriers are loaded into the sidecar. For this OQ, all six carriers must be loaded.
You can move a carrier to the MTU Queue or loading position via service software.
- Click on the P-System tab.
- Click on the MTU Expansion tab.
- Change the number of Cycles to 3 .
- Ensure that Report AND Initialize are checked.
- Click on MTU Expansion OQ Test to start the test.
- A pop up will appear asking to load at least 1 MTU. Insert one MTU and click OK .
- The OQ Test will begin.
- After each OQ cycle is completed, you will be required to insert at least 1 MTU and click OK .
Caution—Failure to pick or place a carrier results in a failed Operational Qualification.
- If all 3 OQ cycles are completed without an error, save the report to a flash drive for attachment to the Installation Record.
- MTU Expansion Installation is complete.

## MTU Expansion Installation
id="mc-main-content">
MTU Expansion Installation
To install a PLUS module, the System requires the following:
- Panther Plus can only be installed on Panther Systems Serial #00375 and above.
- PCAP Monitor required if installing MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion ONLY
- Dell XE3
- Software v7.x and above
- Waste to Drain - drain must be able to handle a minimum flowrate of 1L/min.
- Waste to Drain - drain must be 15m (49ft) or less from the Waste to Drain pump.
- Waste to Drain - drain must be no higher than 1.2m (3.9ft) from the floor
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Level
- System Software
- Panther Plus v7.1.5 or higher
- Panther Fusion Plus v7.2.1 or higher
- PCAP Monitor Installed
- MTU EXPANSION KIT
- Dimensions
- (82cm x 122cm x 115cm @ 91kg)
- (32in x 48in x 45in @ 200lbs)
- MTU Sidecar
- MTU Sidecar Alignment Plate
- MTU Sidecar Rear Cover Plate
- MTU Sidecar Covers
- MTU Expansion Trim Pieces
- MTU Queue
- 5x MTU Carriers
- Panther Side Door
- Input Queue Cover
- Y-Splitter CAN Cable
- Male to Male CAN Cable
- MTU QUEUE TEACH TOOL [TLS-06904]
- INPUT QUEUE TEACH TOOL [TLS-06359]
- Cart for moving the MTU Expansion Module (Lab Supplied).
Time Required
- 3 Hours
Procedure
The sequence of installation is as follows
- Unboxing MTU Expansion
- Prepare the Panther
- MTU Queue Installation
- Teach the Linear Distributor to MTU Queue
- MTU Sidecar Installation
- Verify alignment in Y-Direction of scissor
- MTU Queue to Sidecar Alignment
- MTU Expansion Autoteach
- Install the Covers
Operational Qualification
- MTU Expansion Installation Verification

## MTU Expansion Unboxing
id="mc-main-content">
MTU Expansion Unboxing
- Locate the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion pallet.
- Cut the restraining straps and set the largest box aside.
- Open the Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. MTU Sidecar Cover box.
- Remove all contents and set aside for installation.
Caution—Use caution when lifting the blue top cover. Use two hands and lift straight up.
- Unbox the two smaller boxes containing the MTU Queue and miscellaneous hardware.
Note— Set aside the Stratec Test Protocol sheet and keep for records.
- Open the bottom box on the palette. This should contain the MTU Sidecar.
- Set aside the Stratec Test Protocol sheet and keep for records.
- Remove the two smaller boxes containing the MTU Carriers.
- Locate the bottom of the MTU Sidecar.
- Unbox the MTU Sidecar.
- Close the box and stand on the side of the box closest to the top of the MTU Sidecar.
- Slide the box off the end of the palette while lifting as shown in the image below.
- Continue lifting the box so that it is standing on the side closest to the bottom of the MTU Sidecar.
- Open the box to expose the MTU Sidecar.
- Remove the top layer of foam surrounding the MTU Sidecar.
- Tilt the top of the MTU Sidecar out of the box and lift from the locations shown below to remove it from the box.
- Place the MTU Sidecar on the floor and inspect that there is no damage from shipping.
- Move the MTU Sidecar and additional parts via a lab supplied cart to a workspace near the Panther to be upgraded.
- Proceed to Preparing the Panther

## Prepare the Panther for MTU Expansion
id="mc-main-content">
Prepare the Panther for MTU Expansion
Procedure
- Power down the Panther System.
- Remove the right-side door.
- Remove and discard the lower trim and mounting trim.
- Remove and discard the rear corner trim piece.
- Remove the back trim piece.
- Install the lower profile cover onto the back trim piece.
- Reinstall the back trim piece.
- Disconnect the cables to the PCAP monitor.
- Remove and save the cable clamps securing the monitor cables
- Route the cables away from the Monitor Arm and out of the cable channels.
- Remove the Hand-held Scanner Bracket.
- Remove the USB Hub Expansion Cover.
- Unplug the Power and USB cables AND discard the USB Hub Expansion Cover
- Route the Monitor and USB Hub cables into the Panther.
- Remove the USB Hub Expansion Cover Mounting Bracket.
- Remove the USB Hub cables from their routing through the Chassis frame.
- Release the USB Hub cables from the front cable clamp.
- Remove the black trim from the front right-side of the Panther.
- Remove and save this screw to be used again when installing the new bracket.
- Remove the door mounting brackets on the front right-side of the Panther.
- Remove the tube harness by collapsing the tabs and pushing down on the clip.
- Attach the L-bracket with the short-end pointing up, as shown below, using the included 2 screws and 2 washers.
- Install the new trim piece with screw removed in the previous step, into the top hole.
- Reroute the monitor cables, loosely install the lower and upper cable clamps, and connect to the monitor.
- Reorient the Chassis Fan
- Loosen the screws and remove the fan bracket.
Note— It may be easier to access the mounting screws by removing the fans from their bracket without unplugging the fans.
- Tighten the new Fan bracket into the Panther Chassis
- Install the fans on the new bracket oriented as shown below.
- Dress the wires as needed.
- Attach the Hinge Plate to the Panther Chassis.
- Unscrew the tube clamp securing the cooling tubing to the Panther Chassis.
- Move the tubing clamp and cooling tube away from the Panther Chassis to make room for the Hinge Plate.
- Place the Hinge Plate on the Panther Chassis and align with the screw hole used by the tube clamp.
- Locate the white cable clamp included with the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Expansion kit.
- Loosely secure the tubing and cable clamp to the chassis using the longer screw included in the MTU Expansion Kit.
Note— Remove the Peristaltic Pump Assembly for better access to the screw, as needed.
- Install the Y-splitter CAN cable
- The new Y-Splitter CAN cable connects the MTU expansion module to the Panther by splitting a connection to the Pump Module
- Disconnect the right-most 6 pin CAN Cable on the Pump Module PCB.
- Connect the Male to Male Adapter to the Cable unplugged from the Pump Module PCB..
- Connect the Y-splitter CAN cable origin to the right-most 6 pin CAN plug on the Pump Module PCB.
- Move the connector above the Pump module and route the long-end of the CAN cable behind the clip that holds the injector tubing.
- Remove the Input Queue.
Note—If the Input Queue will be returned, decontaminate and complete Decon/OBF/RMA Form [19-02-APX-A]. Save the front and back mounting screws for installation of the MTU Queue in later steps.
Leave the front cover removed to install the MTU Queue.
- MTU Queue Installation

## MTU Queue Installation
id="mc-main-content">
MTU Queue Installation
- Remove the bag containing the countersunk screw taped to the top of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Queue, and save for a later.
- Place the MTU Queue into the location previously occupied by the Input Queue.
- Loosely position the MTU Queue with 2 mounting screws on the front and back mounting locations with a 4 mm Hex key.
Note— Remove the flat washer from the rear position.
aa
- Loosely install MTU Queue center mounting location with the provided countersunk screw
- Connect the Input Queue CAN cable to the MTU Queue.
- Run Instrument Setup (Firmware)
Note— Connecting the MTU sidecar CAN cable at this point will save time.
- Power on the system and PC.
- Run Instrument Setup (Loading Firmware)
- Select all necessary instrument configurations when running Instrument Setup.
- Teach the Linear Distributor to MTU Queue.

## Teaching Linear Distributor to MTU Queue for Panther Plus
id="mc-main-content">
Teaching Linear Distributor to MTU Queue for Panther Plus
Auto Teach Linear Distributor to MTU Queue
- Move the Linear Distributor away from the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Queue (i.e. chiller slot 1)
- Insert the black MTU Queue Teach Tool into the MTU Queue.
- Remove the Retention Clip on the Input Queue Teach Tool.
- Insert the MTU Input Queue Teach Tool into the pick position of the MTU Queue.
- Firmly push the Input Queue Teach Tool into the MTU Queue until it is firmly up against the MTU Sidecar Alignment Tool.
- Manually align MTU Queue such that the tab of the Teach Tool and the Hook are centered.
Note— See Using the Input Queue Autoteach Tool
- Select Position Teach MTU Input Queue or Auto Teach All .
- If Auto Teach All is selected for the Linear Distributor, ensure the service drawer is fully closed and latched.
- Allow the Linear Distributor to teach to the MTU Queue.
- Remove the Teach tools once teaching is complete.
- MTU Sidecar Installation
OR
Manual Teach Linear Distributor to MTU Queue
- Open Service Software.
- Loosen the 3 screws attaching the MTU Queue to the Panther Chassis
- One screw is located at the back of the MTU Queue.
- One screw is located at the front of the MTU Queue.
aa
- One screw is located on the bottom plate of the MTU Queue
- Initialize the Linear Distributor and Input Queue in Service Software.
Note— The MTU Queue is label Input Queue in Service Software.
- Perform the Theta Alignment procedure.
- Insert an MTU Carrier with a minimum of 2 MTUs into the MTU Queue.
- Click on the P-Front&Loading tab in Service Software.
- Click Push MTU .
- Click on the Linear Distributor tab.
- Click on Teach .
- Select Sledge in the Select Drive box.
- Select the Input Queue in the Select Position box.
- Select Move Theta & Z & X to selected Position (!! fast move!!) in the Options for selected Device and Drive.
- The Linear Distributor should be in position next to the MTU Queue.
- Select Move Hook to selected Position in the Options for selected Device and Drive.
- Click Execute .
- Physically position the MTU Queue so that the tab of the MTU and the Hook are centered.
- Tighten the 3 screws securing the MTU Queue loosened in the previous Step 2.
- MTU Sidecar Installation

## MTU Sidecar Installation
id="mc-main-content">
MTU Sidecar Installation
Procedure
- Close and lock the Service Drawer.
- Install the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion Guide Plate.
- Remove the Guide Plate and any packing material from the MTU Sidecar. (e.g. belt clips, foam inserts.)
- Loosely re-attach the Guide Plate to the right-side of the Panther frame using a 2.5 mm Hex key and the 7 socket screws and washers provided.
These screws are taped to the Guide Plate.
Note—Ensure the wires and UFD Open/Close Sensor Cable are not crushed by the Guide Plate.
- Align the MTU Expansion Guide Plate to the MTU Queue
Note—Check that the Service Drawer latch unlocks with the MTU Expansion Guide Plate installed.
- Use the Guide Plate Alignment pin and the alignment features at the rear of the MTU Queue.
- If the alignment pin is centered between the two long tick marks, tighten the 7 low-profile screws.
Adjust as needed to center the alignment pin.
- Prepare the MTU Sidecar for mating to the Panther.
- Put the top cover on the sidecar, no need to tighten screws.
- Raise the feet to get the latches approximately centered in the cut outs and the Top Cover approximately even with the Panther TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. door.
- Move the sidecar away from the system and loosely install the front Alignment Pin on the MTU Sidecar as shown below.
Warning—DO NOT LOOSEN THE TWO ALIGNMENT PINS AT THE
REAR OF THE MTU SIDECAR
- Slide the MTU Sidecar towards the system so that the front and top rear alignment pins mate with the alignment slots on the guide plate.
Note— Adjustment by hand, to the height of the feet, may be needed so that all three pins align to their slots.
- Adjust the outside feet to ensure the top of the MTU Sidecar is slightly tilted out from the right side of the Panther
- Adjust the feet as needed so that the lower pin slides into the rear into the slot with minimal force.
Warning— DO NOT LOOSEN THE REAR MTU SIDECAR PINS.
Note— Lowering both back feet will rotate the MTU sidecar clockwise when looking at it from the right side of the system. Raising both back feet will rotate the MTU sidecar counter clockwise when looking at it from the right side of the system.
Note— Lowering both front feet will rotate the MTU sidecar counter clockwise when looking at it from the right side of the system. Raising both front feet will rotate the MTU sidecar clockwise when looking at it from the right side of the system.
- Tighten the Front Pin.
Note— The front alignment pin can be moved into position from the inside of the MTU Sidecar.
- Remove the sidecar and re-install. The Sidecar should slide in with minimal force. If not adjust feet as needed.
- Push the top of the sidecar towards the system.
Close all latches and adjust the outside feet so that they are just touching the ground.
- Verify alignment in Y-Direction of scissor .

## Verify alignment in Y-Direction of scissor
id="mc-main-content">
Verify alignment in Y-Direction of scissor
- Make sure the Panther System is powered off.
- Insert the black MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Queue Teach Tool into the MTU Queue.
- Raise the scissor lift to be level with the MTU Queue.
- Swing the carrier platform into the MTU Queue.
- Slightly lift the carrier platform so that the alignment pin is in the MTU Queue teach tool.
- Verify that the carrier platform is properly aligned using the MTU Queue teach tool.
- If the alignment front pin is not within the field goal, note the direction and how many tick marks it will take to center the pin to the field goal.
- Unfuse the MTU Sidecar.
- Loosen the Guide Plate screws.
- Use the direction and tick marks recorded in step 7 to realign the guide plate left or right, in order to center the MTU Queue alignment pin as shown in step 6.
- Tighten the Screws.
- Fuse the MTU Sidecar.
- Continue to MTU Queue to Sidecar Alignment

## MTU Queue to Sidecar Alignment
id="mc-main-content">
MTU Queue to Sidecar Alignment
- Make sure the Panther System is powered off.
- Insert the black MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Queue Teach Tool into the MTU Queue.
- Raise the scissor lift to be level with the MTU Queue.
- Swing the carrier platform into the MTU Queue.
- Slightly lift the carrier platform so that the alignment pin is in the MTU Queue teach tool.
- Verify all four pins are in a line as shown in the image below.
- If the front pin on the scissor is to the left of the MTU Queue front pin, install shims as necessary behind the latch catches between the front of the Panther and sidecar.
- If the rear pin on the scissor is to the left of the MTU Queue rear pin, install shims as necessary behind the latch catches between the rear of the sidecar and Panther.
- Once shims are in place repeat as needed until the MTU Queue and carrier platform are aligned.
- Connect the CAN cable, USB cable and USB hub power cable to the board on the MTU Sidecar.
- Insert the MTU Expansion CAN cable, USB cable, and USB hub power cable into the white cable clamp.
- Route the cables as shown below and secure the clamps to the chassis using the longer screw included in the MTU Expansion Kit.
- Run Instrument Setup (Firmware)
- Power on the system and PC.
- Run Instrument Setup (Loading Firmware)
- Select all necessary instrument configurations when running Instrument Setup.
- Continue to MTU Expansion Autoteach

## MTU Expansion Autoteach
id="mc-main-content">
MTU Expansion Autoteach
- Power on the Panther system and PC.
- Start Service Software.
- Verify that MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion is a configured module on the Instrument Configuration page.
Note— If needed, reset the Panther Configuration by navigating the Main & Com. tab and click Reset Configuration .
- Remove all MTU carriers from the system.
- Set Authorization Code.
- Click on the IC-MTU Expansion tab.
- Click on the Parameter tab.
- Set Authorization Code to 1 .
- Select the Teach tab and verify MTU Lift is selected.
- Select Auto teach full (incl. MTU Queue) .
- Click Execute . The Auto Teach will now begin.
Note— A dialog box will appear asking if the carriers were removed from the MTU Expansion module. Verify to make sure there are no carriers in the module.
- After Auto Teach is complete, install ALL MTU Carriers in the MTU Expansion Module.
- Place MTU Carriers into any positions within the MTU Expansion module.
Note: There must be a carrier in the loading position to properly teach the end of the travel.
- Orient all MTU Carriers as shown below:
- Under Select Drive, select MTU Pusher .
- Select AutoTeach End of Travel .
- Click Execute . The Auto Teach will now begin.
Note— A dialog box will appear asking if the MTUs were removed from the carrier. Verify to make sure the carrier is empty.
- Continue to Install the MTU Sidecar Covers .

## Prerequisites Required for Installation of a Panther PLUS
id="mc-main-content">
Prerequisites Required for Installation of a Panther PLUS
To install a PLUS module, the System requires the following:
- Panther Plus can only be installed on Panther Systems Serial #00375 and above.
- PCAP Monitor required if installing MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion ONLY
- Dell XE3
- Software v7.x and above
- Waste to Drain - drain must be able to handle a minimum flowrate of 1L/min.
- Waste to Drain - drain must be 15m (49ft) or less from the Waste to Drain pump.
- Waste to Drain - drain must be no higher than 1.2m (3.9ft) from the floor

## Panther PLUS Continuous Access Waste Installation
id="mc-main-content">
Panther PLUS Continuous Access Waste Installation
Continuous Access Waste includes the following:
- Solid Waste on the Fly
- Tip Carousel
- Tiplet Disposable tip within an MTU. Catcher
- Upgraded Waste Drawer
- Liquid Waste on the Fly
- Permanent and Removable Liquid Waste Bottles
- Universal Fluids on the Fly
To install a PLUS module, the System requires the following:
- Panther Plus can only be installed on Panther Systems Serial #00375 and above.
- PCAP Monitor required if installing MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion ONLY
- Dell XE3
- Software v7.x and above
- Waste to Drain - drain must be able to handle a minimum flowrate of 1L/min.
- Waste to Drain - drain must be 15m (49ft) or less from the Waste to Drain pump.
- Waste to Drain - drain must be no higher than 1.2m (3.9ft) from the floor
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- CONTINUOUS ACCESS KIT with Full ASSEMBLED WASTE DWR
- Dimensions
- (82cm x 122cm x 163cm @ 47kg)
- (32in x 48in x 64in @ 105lbs)
- CONTINUOUS ACCESS KIT W/ DWR UPGRADE PARTS
- Tip Carousel with CAN cable
- Tiplet Catcher
- Removable Waste Bottle
- Vacuum Bottle
- Filter Block with Screw
- Vacuum Filter
- Waste Bottle Coupling Block
- Pump Housing
- Vacuum Interface Tubing
- Waste Interface Tubing
- Waste Drawer Y-Splitter CAN Cable
- CAN Extension Adapter
- CAN Jumper
- Waste Bag Sensor Cable Assembly
- Full/Empty Sensor Cable
- Vacuum Bottle Float Sensor Cable Assembly
- 1/4" ID Tubing
- 1/8" RED ID Tubing
- Vacuum Bottle Riser Tubing
- Vacuum Filter Bracket
- Bellows Transfer Pump
- New UFD Drawer labels
- Vacuum Grease
Time Required
- 8 Hours
Procedure
- Unboxing Waste on the Fly
- Solid Waste on the Fly Module Installation Procedure
- Liquid Waste on the Fly Module Installation Procedure
- LWOTF, New Complete Waste Drawer Installation
- GRIFOLS ONLY - LWOTF, Existing Waste Drawer Upgrade
- Universal Fluids on the Fly Module Installation Procedure
- Firmware, Alignment and Teaching
Operational Qualification
- Continuous Access Waste Verification

## Unboxing Waste on the Fly
id="mc-main-content">
Unboxing Waste on the Fly
-
- Dimensions of Waste on the Fly packaging
- (82cm x 122cm x 163cm @ 47kg)
- (32in x 48in x 64in @ 105lbs)
-
Note— Pictures below are for Reference ONLY. Your setup may differ.
- Locate the Panther Plus pallet.
- Cut the restraining straps and set the largest box aside.
- Open the larger box.
- Remove and set aside the smaller boxes.
- Locate the box labeled ASSY TIP CAROUSEL .
- Open the box and remove the top layer of foam.
- Remove and set aside the Tip Carousel and CAN cable .
- Locate the box labeled ASSY TIPLET CATCHER .
- Open the box and set the Stratec Test Protocol sheet aside for the Service Records.
- Remove the top layer of foam.
- Remove and set aside the Tiplet Disposable tip within an MTU. Catcher.
- Locate the box containing the waste bottle and tubing.
- Remove and set aside the contents of the box.
- Set the waste bottle aside for assembly.
- For Full Waste Drawer Assembly ONLY, open the box containing the Waste on the Fly entire waste drawer.
- For Waste Drawer Upgrade Kit ONLY, complete the following substeps:
- Open the bag containing the sensors and metal bracket.
- Set the contents aside for assembly.
- Open the other bag containing all of the tubing.
- Set tubing aside for assembly.
- Open the box containing the Vacuum Bottle.
- Set the Vacuum Bottle aside for assembly.
- Open the box containing the Filter Block, Pump Housing, and Waste Bottle Coupling Block.
- Set aside for assembly.
- Open the box containing the Vacuum Filter.
- Set aside for assembly.
- Continue to the Solid Waste on the Fly Installation procedure.

## Solid Waste on the Fly Installation
id="mc-main-content">
Solid Waste on the Fly Installation
This procedure will install the following hardware:
- Y-Splitter CAN Cable
- Tip Carousel
- Tiplet Disposable tip within an MTU. Catcher
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Continuous Access Parts Kit
- High Vacuum Grease
Procedure
- Power down the Panther System.
- Power down the PC.
- Remove the Waste Drawer Cover
- Slide the Waste Drawer open as far as possible.
- Safely remove and discard the solid waste.
- Remove the Waste Bottle, discard the liquid waste and set the bottle aside.
- Using a 3 mm Allen wrench, remove the 2 screws from the left side of the Waste Drawer .
- Using a 3 mm Allen wrench, remove the 2 screws from the right side of the Waste Drawer.
- Remove the screw that secures the Waste Drawer front cover panel to the bracket.
- Remove the front cover panel from the Waste Drawer.
- Replace Waste Drawer Front Cover Panel Screws (from SHCS to Button Head)
- Remove the screws that secures the Waste Drawer front cover panel to the bracket.
- Replace the bracket mounting screws with button head style screws and set the cover aside as needed.
- Remove the Marketing Panel
- Remove the Linear Distributor.
- Remove the Magnetic Parking Station.
- Remove the Reagent Tip Chute.
Note— After removing the Reagent Tip Chute, save the 2 mounting screws for reassembly. Dispose of the 2 large OD washers.
- Remove the Sample Dispense Slot.
-  Unclip the cable harness clamps on the Splash Shield.
Note—Review the routing of the cables. Take a picture if this is helpful. Similar routing will be required with new Tiplet Catcher module.
- Remove the four Splash Shield mounting screws. Save the screws for reassembly.
- Remove the existing Splash Shield.
- Install the Y-Splitter CAN cable.
- Disconnect and remove the Chiller CAN cable from the system.
Note the location of the connector on the COP2 PCB.
This will be the location for the origin connector on the new Y-splitter CAN cable.
- Plug the origin of the of the Y-Splitter into the open CAN location on COP2 .
(where the Chiller CAN cable was previously connected).
Note— If there is an open location on a COP2 board, the downstream modules will not connect. The last connection of the COP2 board is reserved for the bridge to the Main COP.
- Connect the longer end of the Y-Splitter to the Chiller.
- The shorter end of the Y-Splitter connects to the Tip Carousel (installed later in this procedure).
- Route both branches of the Y CAN cable behind the HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station as shown below then follow the previous routing to the Chiller.
- Re-install the Sample Dispense Slot .
- Remove all packing foam from the Tiplet Catcher.
- Install the Tiplet Catcher.
- Position the Tiplet Catcher in the same mounting location as the Splash Shield.
- Secure the Tiplet Catcher to the drawer using the four mounting screws that were removed from the Splash Shield.
Note—Use the low-profile screw in the back right position.
- Route the CAN cables behind and below the Tiplet Catcher motor.
Note— Ensure that the Tiplet catcher motor and sensor cables are above the CAN cables.
- Secure the cables using the cable clamps.
- Route the Tiplet Catcher motor and sensor cables through the triangular opening in the drawer frame as shown above.
- Ensure the Linear Distributor cable is routed as shown.
- Prepare the Tip Carousel for installation.
- Loosen the two screws securing the PCB cover and set the cover aside.
- Ensure DIP Switch 1 on the Tip Carousel PCBA is set to 1 ON, all other Switches are OFF .
- Manually move the tip holders to inside the Tip Carousel Storage area.
This is to reduce damage to the tip holders during installation.
- Secure the Tiplet Catcher motor and sensor cables through the cable clamp on the tip carousel.
- Insert the Tip Carousel into the location previously occupied by the Reagent Tip Chute at the angle shown below.
The Reagent Tip Chute will be secured in a later step.
Note—Do NOT screw down the Tip Carousel yet.
- Connect the CAN cable, motor cable, and sensor cable to the Tip Carousel PCB.
The shorter end of the Y-Splitter CAN Cable connects to the Tip Carousel
Note— Ensure that the Tiplet catcher motor and sensor cables are to the left of the CAN cable.
- Secure the Tip Carousel to the drawer frame using the screws from the Tip Chute.
DO NOT use the washers. A long handle ball-end 4mm hex driver is required to tighten the rear screw.
- Ensure the cables do not protrude too high above the PCBA (arrow in figure below).
Ensure the cables do not protrude too far outside the rear right side (arrow in figure below).
Note—Improper routing may result in damage to the cables when closing the service drawers.
- Re-install the Tip Carousel PCBA cover. Make sure the cover maintains clearance from the PEM nuts on the frame above.
- Move the grounding wire of the Magnetic Parking Station from the right side of the module (when viewed from the rear) to the left side of the module using the existing screws. The lug barrel must be oriented as shown below to maintain clearance with the Mag Wash when the service drawer is closed.
- Re-install the Magnetic Parking Station.
Note— Ensure the grounding wire is routed tightly against the side of the Parking Station and tucked in behind the module, so it does not catch on the Magnetic Wash Station when the service drawer is closed.
- Re-install the Panther Linear Distributor.
- Continue to install either:
- GRIFOLS ONLY - LWOTF, Existing Waste Drawer Upgrade
- LWOTF, New Complete Waste Drawer Installation

## GRIFOLS ONLY - LWOTF, Existing Waste Drawer Upgrade
id="mc-main-content">
GRIFOLS ONLY - LWOTF, Existing Waste Drawer Upgrade
This procedure will install the following hardware:
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Sharpie
- Wire/Cable Cutter
- Tubing Cutter
- Continuous Access Parts Kit
- Vacuum Grease
Procedure
- Connect the CAN Cable
- Power down the Panther System.
- Power down the PC
- Remove the left side door and set aside.
- Disconnect the AC Alternating current  Power Cable from the switch panel.
- Connect the Y-Splitter CAN Cable
- Take the Y-splitter cable and connect the origin to the next open port on the Main COP.
The next open Port in most systems will be Port 11.
Note— If a jumper is installed in Port 11, move the jumper to Port 12 and connect the Origin to Port 11.
- If this Panther is connected to a Track, route the short branch of the CAN cable to the Shuttle.
- If the Panther will NOT be connected to a Track, install a Jumper and Extension adapter to the Short End of the Y-Splitter CAN Cable.
- Route the Long CAN Cable branch from the COP to the Waste Drawer area along the left rear corner of the vertical chassis as shown below. Use the existing cable clamps and route the cable behind the cooling line.
Note— Open the Service Drawer for easier access to route the cables
- Leave the end of the cable in the Waste Drawer area - it will be routed into the Waste Drawer and connected in a later step.
- Prep the Waste Drawer
- Slide the Waste Drawer open as far as possible.
- Safely remove and discard the solid waste.
- Remove the Waste Bottle, discard the liquid waste and set the bottle aside.
- Remove the Waste Drawer Cover and set aside
- Using a 3 mm Allen wrench, remove the 2 screws from the left side of the Waste Drawer .
- Using a 3 mm Allen wrench, remove the 2 screws from the right side of the Waste Drawer.
- Remove the screw that secures the Waste Drawer front cover panel to the bracket.
- Remove the front cover panel from the Waste Drawer.
Note—Save all screws for reassembly
- !!! IMPORTANT!!!
Replace the bracket mounting screws with button head style screws and set the cover aside as needed.
- Tubing and Cable Installation and Routing
- Remove the Waste Bottle Coupling Block with a 4 mm Allen key.
Note—Save screws and washers for reassembly.
- Cut the two pieces of vacuum tubing just below the Waste Bottle Coupling Block fittings with a tubing cutter. Discard the Coupling Block.
- Label the vacuum flow return tubing in the Solid Waste Bag area as shown.
Note—Label the tubing that is routed to the filter.
This vacuum line will be used to connect the new vacuum filter.
- Remove and dispose of the vacuum filter.
- Place enough blue pads to cover the floor below the Waste Drawer.
- Remove the Waste Drawer from each of the drawer rails.
Pull the drawer up to free it from the forward two tabs and slide the drawer rail back to free if from the rear tab.
Note— To assist in lifting the front of the drawer off the front tab, insert a flat blade screwdriver below the lower edge of the tab and twist while pulling up on the drawer as shown below.
- Turn the Waste Drawer on its right side to access the bottom of the drawer.
- Remove the Coalescing Trap
Use a Phillips screwdriver to remove the three screws securing the coalescing trap to the bottom of the drawer.
- Remove and discard the coalescing trap along with the connected tubing.
- Cut the vacuum line tubing near the dividing wall, as shown below.
- Remove the nuts securing the tubing clamps that hold the vacuum line to the filter area in the front of the waste drawer.
Note—Dispose of the clamps and tubing but retain the nuts.
- Cut the cable for the waste bottle full and empty float sensors near where it exits the drawer with a wire cutter.
Caution—DO NOT damage the tubing.
- Remove and retain the four screws securing the empty and full sensors to the front of the drawer.
Remove and discard the sensors along with the cut cable.
- Remove and retain one of the screws securing the lower tubing clamp to the standoffs on the back of the drawer. Loosen the other screw and move the clamp aside.
- Remove the two waste bag presence sensors from their mounting plates.
Push the snap features from the inside of the drawer using a small Allen key if necessary.
- Unclip the cables from the harness clamps on the sides and back of the drawer.
Note—Do not remove the cable clamps from the sides of the drawer.
- Cut the two sensor cables (Waste Bag Presence and Waste Bottle Full/Empty) near their cable clamp as shown below. The sensor cables are located behind the vacuum housing in the rear of the lower chassis.
Caution—Be careful not to damage the vacuum tubing.
- Disconnect the waste bag and bottle sensors from the Cooling Module PCB.
Pull cables from behind Vacuum and Cooling Module.
Note— For easier access open the Universal Fluids Drawer, unlatch the Vacuum Module and slide it forward to allow the cables to be pulled free.
- Route the new CAN cable.
- Starting near the back-chassis panel and work progressively forward one section at a time.
Start the CAN cable routing approximately 1 ft (30 cm) from where the tubing is clamped to the back-chassis panel.
Note— Cut and discard existing zip ties where necessary and replace with new zip ties. For systems with the spiral cable wrap, complete the cable replacement on the rear half first before replacing the cables in the front half
Note— The Images below show routing with a spiral wrap. On some systems the Spiral Wrap may prevent the Waste Drawer from locking.
Zip Ties can be used in place of Spiral Wrap to secure and route tubing and cables
- Remove and retain one of the screws securing the upper tubing clamp.
- Loosen the other screw and move the clamp aside.
Caution—Be careful to maintain the original positions of the tubing.
- Remove the remaining section of sensor cables.
- Route the new CAN cable behind and between the tubing and reattach the tubing clamp.
- Pull the waste line tubing (from the Waste Bottle Block) completely out of the drawer.
Leave the vacuum tubing in the drawer.
Note—The lower cable clamp should still be moved aside from a previous step.
- Install the new Waste Bottle Sensor Cable.
The short branch routes to the left side of the drawer and the long branch is on the right side (as you face the system).
Note— The sensor modules have snap features that press into a hole in the sensor mounting plates. One side of the mounting plate will have a slightly more rounded edge than the other. The snap is pressed in from the side with the more rounded edge.
- Route the branches of the cables behind the drawer and position the cable behind the vacuum tubing as shown.
- Secure the cable to the sides of the drawer with the cable clamps oriented upward as shown above.
Route the right-side of the branch such that it will not interfere with the magnet interface block as shown above.
- Route the CAN cable through the opening in the drawer to the right of the vacuum tubing.
- Route the Waste Bag Sensor Cable through the same opening.
- Pull up the cable slack such that the main branch of the cable enters through the opening. This will ensure that the outer jacket protects the cable at the edge of the opening.
- Insert the Waste Line tubing back into the drawer biased to the right side (when viewed from the rear).
The Vacuum line should be on the left and Waste line on the right (when viewed from the rear).
- Re-attach the metal tubing clamp.
- Inside the Waste Drawer, crisscross the vacuum tubing over the waste tubing as shown in the image below.
- Position the tubing inside the drawer so that the ends are in the front left compartment of the Waste Drawer.
- Measure and mark the vacuum line so that it extends 75 mm past the divider wall as shown.
- Measure and mark the waste line (coming from the vacuum manifold) so that it extends 55 mm past the divider wall as shown.
- Mark the two pieces of tubing to the correct lengths as measured from the divider wall that separates the solid waste (Waste Bag) area from the liquid waste (Bottle) area.
Note—The vacuum line should be closest to the left side of the drawer. It may be easiest to cut off some of the excess tubing, so that they can lie flat to do the measurements.
- After verifying the tubing orientations and lengths, cut the tubing with a tubing cutter such that the ends are square.
Note— It is easier to measure and mark the tubing and then pull it into the Waste Bag compartment to be cut.
- Prepare the Bottle Full and Empty Sensor Assembly to be installed by bending the wires at the connector as shown.
- Insert ONE CONNECTOR AT A TIME into the hole in the front of the Waste Drawer.
Note—The connectors must be oriented sideways to insert them into the hole. Do NOT insert the cable fully until the second connector is inserted.
- Route the Full/Empty Sensors to the front left corner of the Waste Drawer as shown.
Straighten the sensor wires that were bent in the previous step.
- Attach the Full and Empty Sensors to the front of the Waste Drawer.
Use the screws removed from the original sensors. The sensor with the longer cable is the upper (Full) sensor.
- Installing Tubing and Cables for Filter and Permanent Waste Bottle
- Identify the Waste and Vacuum Interface Tubing assemblies as shown below.
- Position the Interface Tubes so that the tubing ends in the front right area of the Waste Drawer and the barbed elbow fitting are in the Solid Waste Bag area as shown below.
Note—The vacuum Interface Tubing assembly (with the quick disconnect fitting) should be more toward the front of the Waste Drawer as shown.
- Apply vacuum grease to the outside surface of the barbed fitting on the Vacuum interface tubing and fully insert it into the Vacuum line tubing.
- Position the Interface tubing under the bottle shelf in the front of the drawer as shown.
- Apply vacuum grease to the outside of the barber fitting on the Waste Interface tubing and fully insert it into the Waste Line tubing.
- Position the Interface tubing under the bottle shelf in the front of the drawer as shown.
- Route the 1/4" ID Flexible Tubing, the 3 mm (1/8") flexible tubing, and the Vacuum Bottle Float Sensor Cable assembly under the shelf as shown.
- The larger right-angle connector of the cable should be on the right side of the drawer.
- Leave approximately 1 Foot (30-33 cm) of each tubing and the cable extending out of the left side
(this can be adjusted later).
- Flexible tubing should have approximately 5" slack above the top.
- Apply vacuum grease to the outside surface of the barbed fitting on the Filter Block and insert it into the vacuum bottle riser tubing.
Note—Support the right-angle fitting with one hand while installing the tubing onto the fitting to ensure the fitting doesn't break.
The tubing should be installed at least past the barb feature but leave approximately 2-3 mm of gap between the end of the tubing and the stop rib feature on the fitting.
- Apply vacuum grease onto the two O-rings on the filter block guide posts.
- Prepare to install the Filter Block by positioning the tubing in the locations shown below.
- Lower the Filter Block into position as shown.
Note—It may be helpful to move the waste tubing over into the Solid Waste Bag area, which will allow access to position the vacuum line into the Filter Block's slot by reaching underneath the drawer divider.
- When the Filter Block is in position, align the screw in the Block with the standoff in the bottom of the drawer and push the Block down until the Block is against the bottom of the drawer.
Note—Full seating of the block can be verified by viewing the block through the gap at the bottom of the divider wall from the left side.
The Block bottom surface should be mated against the bottom of the drawer as shown.
- Secure the Filter Block to the bottom of the drawer with the long screw included in the kit with a 4 mm Allen key.
- Route the Waste Line, 1/8", 1/4", and Float sensor after installing the block.
- Install the Filter retainer bracket as shown.
Use an 8 mm wrench or socket to secure in place with the nuts originally used to secure the tubing clamps in this location. Bias the bracket as far upward as possible.
- Installing the Permanent Waste Bottle and GAC Filter
- Slide the Vacuum Bottle into position while positioning the tubing and cables as shown.
- Apply vacuum grease to both the large barbed fittings on the outside of the fixed/permanent vacuum bottle.
- Install the Vacuum Bottle Riser and Waste Bottle Line Riser onto their respective fittings.
Use a pair of vice grips to hold the tubing near the fittings while pulling up on the tubing.
There should be no more than a 3mm gap between the tubing and flange.
Be Patient! Be Diligent!
Caution—To avoid breaking the fittings, support the right-angle fittings from the opposite side with one hand while pulling the tubing onto the fittings.
Note— On some installs the Interface tubing going to the permanent waste bottle may need to be trimmed.
- Apply vacuum grease to the outside surface of the one small and one medium sized barbed fittings on the Vacuum Bottle.
- Install the 1/4" flexible tubing on the medium sized barbed fitting and the 1/8" flexible tubing onto the small sized barbed fitting.
Note—The 1/4" flexible tubing should form a u-bend above the "tower" of the vacuum bottle as shown but not above the top of the drawer. The tubing lengths can be adjusted by pulling the tubing from left side of the drawer or vice versa.
- Align the key features and connect the right-angle connector of the Float Sensor to the Float Assembly connector.
- Orient the connector as shown below, and pull any excess cable from the other side of the drawer.
- Cut off and discard the dust float assembly dust cap.
- Apply vacuum grease to the O-rings on each end of the GAC vacuum filter.
- Install the Odorcarb Vacuum Filter with the Flow Arrow pointing UP into the Filter Block as shown below.
Note—The protrusion on the filter should be oriented to the right.
The retainer bracket will be above the top surface of the filter when the filter is fully seated.
- Connect the Quick-connect on the Vacuum Interface tubing to the top of the Vacuum Filter.
- Installing the Bellows Pump and Removable Waste Bottle Coupling Block
- Remove and retain the three mounting screws securing the Guide Plate to the Pump Housing.
Use a 3 mm Allen key.
- Disconnect the Flood Sensor and remove the Guide Plate from the housing.
- Disconnect and remove the Transfer Pump from the pump housing.
- Remove the transfer pump from the housing.
- Position the housing in the front left of the drawer and route the cables and tubing through the opening in the housing as shown.
- Connect the CAN cable to the PCBA and tuck the excess CAN cable under the shelf so the housing can be moved into position.
- Connect the Full/Empty Sensors, the Waste Bag Sensor, and the Float Sensor Cables to the PCBA as shown.
Note—Make neat service loops with the excess cable.
- Remove and discard the protective end caps from both barbed fittings on the Transfer Pump.
Orient the fittings as shown.
Note—It may be necessary to slightly loosen the coupling nuts to adjust the positions of the fittings.
Hand tighten the coupling nuts (DO NOT OVER TIGHTEN).
Apply vacuum grease to the exterior surfaces of both barbed fittings.
- Connect the 1/4" flexible tubing to the barbed fitting on the side of the pump that is facing downward, while placing the pump into the housing as shown.
Note—The routing of the tubing should form a S-shaped bend as shown below.
- Connect the short piece of 1/4" flexible tubing to the top barbed fitting on the Transfer Pump.
- Position the Removable Waste Bottle Coupling Block above the pump assembly and connect the Solenoid Valve and Bottle Presence Sensor Cables to the PCBA.
- Apply vacuum grease to the external surfaces of the two barbed fittings under the Removable Waste Bottle Coupling Block.
- Connect the 1/4" and 1/8" flexible tubing to their respective barbed fittings on the coupling block as shown.
- Plug in the Pump Motor Cable into the PCBA and route the flexible tubing in a "d" shape as shown.
Note—
Pay close attention the tubing at the both barb fittings.
Ensure there are NO kinks in the tubing.
Ensure there is NO stress on the barb fittings.
- Connect the Flood Sensor Cable (located on the guide plate) to the PCBA as shown.
- Position the Guide Plate in the Pump Housing as shown.
Note—The Guide Plate should be to the left side (inside) the metal chassis around the bellows of the Transfer Pump as shown.
- Position the Coupling Block such that the Guide Plate tab is inserted into the slot on the underside of the Block and the Block Guide Pins are in the slots in the left side of the drawer.
Note—Tubing color will be clear.
- Secure the Coupling Block in position using the screws and washers supplied in the kit
(or retained from the original block).
- Secure the Guide Plate in the housing with the 3 screws removed in a previous step using a 4 mm Allen key.
- Finish Installation
- Apply vacuum grease to the O-rings on BOTH  of the New Removable Bottles.
- Install one of the Waste Bottles.
- Adjust the height of the Coupling Block such that the weight of the Waste Bottle rests on the shelf and not the Coupling Block. Loosen and re-tighten the Coupling Block mounting screws to make necessary adjustments.
Note—There should be a small gap between the two parts of the connection.
- Reinstall the Waste Drawer on the drawer rails.
- Reinstall the Waste Drawer Front Cover.
- Continue to Universal Fluids on the Fly Module Installation

## LWOTF, New Complete Waste Drawer Installation
id="mc-main-content">
LWOTF, New Complete Waste Drawer Installation
Parts and Materials Required
- CONTINUOUS ACCESS KIT W/ FULL ASSEMBLED WASTE DRAWER
- Vacuum Tubing (if System has been in Service for 1yr or more)
Procedure
- Remove and prep the Waste Drawer Cover (Steps 2 - 5).
If Waste Drawer Cover has already been prepared, skip to Step 6.
- Slide the Waste Drawer open as far as possible.
- Safely remove and discard the solid waste.
- Remove the Waste Bottle, discard the liquid waste and set the bottle aside.
- Remove the Waste Drawer Cover and set aside
- Remove the 4 screws from the Waste Drawer .
- Remove the screw that secures the Waste Drawer front cover panel to the bracket.
- Remove the front cover panel from the Waste Drawer.
- !!! IMPORTANT!!!
Replace the bracket mounting screws with button head style screws and set the cover aside as needed.
- Remove the Waste Drawer from each of the drawer rails and move in front of the UFD or out of the way.
- Pull the drawer up to free it from the forward two tabs.
Note— To assist in lifting the front of the drawer off the front tab, insert a flat blade screwdriver below the lower edge of the tab and twist while pulling up on the drawer as shown below.
- Slide the drawer rail back to free if from the rear tab
- Label the tubing L and R (as shown below) and cut the vacuum tubing just above the elbow fitting.
Note— If the system has been in service for 1 year or more, replace the vacuum tubing from the back of the waste drawer to the vacuum and manifold.
If reusing the tubing from the back of the drawer to the vacuum and manifold, be careful not to cut too much tubing to ensure the drawer closes properly.
The Right Side tubing connects to the Vacuum manifold.
The Left Side tubing connects to the Vacuum.
Note: For Panther System #1937 and below, complete the following.
Install the magnet plate from the existing drawer onto the drawer provided.
Remove the magnetic plate from the new drawer.
- Disconnect the waste bag and bottle sensors from the Cooling Module PCB.
Pull cables from behind Vacuum and Cooling Module.
Note— For easier access open the Universal Fluids Drawer, unlatch the Vacuum Module and slide it forward to allow the cables to be pulled free.
- Remove the horizontal Cable Chase Cover.
- Notch the bottom of the Chase approximately 1” to the left of the existing cable clamps.
Note— Some Chase have "flaps" that the cover rides on that can be easily removed - if so no need to cut a notch.
Note—
When cutting a notch in the bottom of the conduit, be careful not to cut any wires in the conduit.
Specifically watch out for the Waste Drawer Lock Cable.
The Waste Drawer Lock Cable is easy to miss as it usually sits at the bottom and is the same color as the chase.
Use a zip tie to gather all the cables and move them out of the way, before cutting the notch.
- Connect the vacuum tubing to the appropriate fitting (L- vacuum pump / R – vacuum manifold).
- Route the new drawer's CAN cable
- Route the CAN cable between the vacuum tubing of the lower clamp.
- Route the CAN cable between the tubing of the upper clamp.
- Route the CAN cable along the Vacuum tubing.
Note— Cut and discard existing zip ties where necessary and replace with new zip ties. For systems with the spiral cable wrap, complete the cable replacement on the front half first before replacing the cables in the rear half.
Note— If installing the Waste to Drain Module this would be a good time to begin that installation so the drain tube and signal cable can be routed with the CAN BUS cable.
Caution—Be careful to maintain the original positions of the tubing.
- Route the CAN cable up through the notch in bottom of chase to the left and up behind the cooling lines towards the Main COP.
- Replace the Cable Chase Cover.
- Route and Connect the CAN cable to the COP.
Note— If upgrading a Panther Fusion, the Waste Drawer CAN cable will plug into Port 11 on the COP board and the Fusion Sidecar CAN cable will plug into Port 12. If a jumper is present, it may be discarded.
Note— Systems 01936 and below will require relocating the magnetic latches when the waste drawer is installed
- Connect the Origin to the next open port on the Main COP. The next open port in most systems will be Port 11.
If a jumper is installed in Port 11, move the jumper to Port 12 and install the Origin in Port 11.
Note— Open the Service Drawer for easier access.
- If this Panther is connected to a Track, route the short branch of the CAN cable to the Shuttle.
- If the Panther will NOT be connected to a Track, route the short branch of CAN Cable inside the left side of the system frame.
Ensure that the mid-bay drawer will not pinch any cables when closed.
Note— Both branches of the CAN cable may NOT be able to be clamped. If these cables cannot be clamped together, then route the short branch to the left of the clamp and tie-wrap as needed.
- Install the Waste Drawer onto its rails and re-install waste drawer cover
- Apply High Vacuum Grease to the O-rings on ALL  of the New Removable Bottles.
- Install one of the Removable Bottles in the Waste Drawer.
- Close the Waste Drawer and verify that it closes with minimal force.
Adjust tubing and cable alignment (at the rear of the drawer) as needed.
- Verify any computer cables will not interfere with the Drawer lock.
- Ensure lock pin is aligned with Drawer lock.
Note— Instrument set-up can be run at this point.
Continue to Universal Fluids on the Fly Module Installation

## Universal Fluids on the Fly Module Installation
id="mc-main-content">
Universal Fluids on the Fly Module Installation
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Sharpie
- Continuous Access Parts Kit
Procedure
- Unpack the Universal Fluids on the Fly Module
- Unpack the Bleach Bottle.
Remove the bag containing the tubing separators and the waste bottle sensor bracket from the waste bottle.
Ensure all components are included as shown.
Tubing Separators (blue and white), Bleach Sensor relocation bracket nuts and spacers.
- Remove foam from the float in the waste bottle.
- Install the float onto the waste bottle insert. Make sure float is correctly oriented as shown.
- Place an absorbent pad below the Universal Fluids Drawer.
Caution—Fluid leaks are possible in this procedure.
- Remove the Universal Fluids drawer front panel.
Note—Save screws for reassembly.
- Remove all fluid bottles from the UFD Drawer.
- Push the Wash, Deactivation, and Bleach fluid lines into the UFD bin.
- Loosen but do NOT remove the left and right side screws of the Universal Fluids drawer tub.
.
- Slightly lift the small bin cover to access the Universal Fluids Drawer PCB.
- Disconnect the RFID cable from the right side of the Universal Fluids Drawer PCB.
- Open the cable guide, (if present).
- Shift the small bin so that you can lift the large bin out of the drawer.
- Release the blue tubing so that the bin can be lifted farther out of the drawer.
- Locate the Bleach Sensor on the side wall of the UFD.
- Remove the two screws that secure the sensor to the UFD sidewall with a 2.5mm Allen wrench. Save the screws for reassembly.
- Remove the nuts and washers from the two screws that are fixed to the adapter plate.
- Secure the Bleach Sensor onto the adapter plate as shown below, using the two nuts and washers.
- Use the two 2.5mm screws removed earlier to attach the adapter plate/sensor assembly to the sidewall of the UFD.
- Place the large bin back into the UFD Drawer.
- Reconnect the RFID cable.
- Remove the large O-ring (between the two smaller O-rings) in the top panel of the tub between fluid lines for AD1, AD2, and Oil.
- Remove the bottle fittings AND tubing separators from all tubing.
- Install the new tubing separators and re-install Oil B and AD1A fittings.
- One at a time remove the AD1B, AD2A & B, and Oil A lines and reroute per the picture below.
- Route all of the fluid lines through the tubing separators and install the fittings and ferrules.
Replace ferrules as needed.
- Tighten the screws securing the small bin to the UFD Drawer.
- Clean the top surfaces of both Universal Fluids drawer tubs with isopropanol and allow to dry.
- Install the new drawer labels as shown.
Note—Ensure the triangular cutouts in the labels align with the raised triangular features on the top surface of the drawer tubs.
- Reinstall the Universal Fluids Drawer front panel.
- Continue to Firmware, Alignment and Teaching

## Waste on the Fly Firmware, Alignment and Teaching
id="mc-main-content">
Waste on the Fly Firmware, Alignment and Teaching
- Run Instrument Setup
- Perform Linear Distributor Alignment to ALL modules
- Perform Pipettor Teaching to ALL modules
- Continue to Waste on the Fly Installation Verification

## Waste on the Fly Installation Verification
id="mc-main-content">
Waste on the Fly Installation Verification
Procedure
- Open Service Software.
- Turn the Vacuum off.
- Click on IC-Waste on the Fly tab. Select the IC-Waste on the Fly in the drop down list in the Common Control window
- Click Initialize .
- Verify there are no errors.
- Calibrate the Waste Drawer bag sensor.
Note: SSW will prompt to remove the Waste Bag.
- Open Service Software.
- Click on IC-Waste on the Fly.
- Click on Vacuum and Drawer.
- Close all doors and panels on the system.
- Under Waste Bag, click on Calibrate Waste Bag.
Solid Waste on the Fly Verification Procedure
Tip Carousel & Tiplet Catcher
- Run 2 Cycle of the WOTF OQ.
- Click on the P-System tab.
- Select the Waste and UF tab.
- Enter 2 in the Cycles field.
- Select Initialize , Report , Pipettor Tip Carousel and MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.   Tiplet Disposable tip within an MTU. Catcher .
Note: Ensure you have at least 4 MTUs loaded, prior to starting this test or the test will fail.
- Click on WOTF OQ Test to run an OQ.
Note: Refer to TB-01493 if the test fails.
Liquid Waste on the Fly Verification Procedure
- Verify that the vacuum pressure is between 6 and 8 in Hg (-203 to -271 mbar).
- Click on the IC-Waste on the Fly tab.
- Select the Liquid Waste on the Fly tab.
- Verify the Removable Bottle Sensors are reading Present, Empty, and Not Full with no fluid present.
- Verify the Static bottle sensors.
- Verify the liquid level state is 0% .
- Verify the presence sensor is reading Present.
- Turn off the vacuum.
- Open the cap on the permanent bottle and add approximately 1L of DI water. DO NOT OVERFILL .
- Verify liquid level actual percentage increases as liquid is added to the static bottle.
- Reinstall the cap.
- Start the vacuum.
- Turn ON the Transfer Pump.
- Allow Static Bottle liquid level to drop to 0%.
- Turn OFF  the transfer pump.
- Open the solenoid valve.
- Read and verify the state of the solenoid valve.
- Remove the Removable Bottle and verify there is no liquid in the bottle connection block.
- Close the solenoid valve.
- Read and verify the state of the solenoid valve.
- Verify the flood sensors are present and reading No Liquid .
Universal Fluids on the Fly Verification Procedure
- Place the bleach bottle into its proper position in the Universal Fluid Drawer.
- Fill with bleach until you see the float and verify that the indicator light shows Full.
- Start Panther Main and run Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .
- If the Prime is completed with no errors the verification is complete.
- Replace ALL fluids with a fresh set for the customer.

## Waste to Drain Installation
id="mc-main-content">
Waste to Drain Installation
To install a PLUS module, the System requires the following:
- Panther Plus can only be installed on Panther Systems Serial #00375 and above.
- PCAP Monitor required if installing MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion ONLY
- Dell XE3
- Software v7.x and above
- Waste to Drain - drain must be able to handle a minimum flowrate of 1L/min.
- Waste to Drain - drain must be 15m (49ft) or less from the Waste to Drain pump.
- Waste to Drain - drain must be no higher than 1.2m (3.9ft) from the floor
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- WASTE TO DRAIN MODULE
- (44cm x 41cm x 38cm @ 18.2 kg) OR (17in x 16in x 15in @ 40lbs)
- Leather or Cut Resistant Work Gloves
- Drill Motor (Source locally)
- Extension Cord (as needed)
- Absorbent Pads
- Permanent Marker
- Tape, magnets, or similar
- File for Stainless Steel
- For Systems SN#01937 and below - WASTE TO DRAIN CUTOUT TOOLS KIT [ASY-13706]
- [TLS-07418] - Greenlee # 7704SB; Hydraulic Punch Driver, Quick Draw Flex
- [TLS-07419] - Big Horn 19123; Split Ring Stop Collar Set, 7 Piece
- [TLS-07420] - McMaster-Carr # 28255A41; Drill Bit, Short-Length, 5.5mm
- [TLS-07421] - ABN; Drive Step Bit 1/8" to 1/2" (13 Steps)
- [TLS-07422] - AFA; Deburring Tool With 10 Blades, 3.2 mm
- [TLS-07423] - Greenlee # 12308; Slug-Buster Knockout Punch, 1.25in
- [TLS-07424] - LPS, Tapmatic # 43100, Edge Crème Cutting Fluid, 10 oz tube
- [TLS-07425] - General Tools # 79 Automatic Center Punch
- [PKG-01770] - CASE, STORAGE CARRYING, 17.8" X 10.2" X 6.2"
- [PKG-01771] - CASE, SMALL STORAGE, 6" X 4" X 2"
- [MME-03789] - CABLE LOCK, COMBINATION, TSA
Time Required
- 3 Hours for SN#01937 and Below
- 2 Hours for SN#01938 or Above
Procedure
- Prepare the Panther
- If the Panther Serial Number is lower than SN#01938 Start Here
- If the Panther Serial Number is SN#01938 or above Start Here
- Create Waste-to-Drain Tube Access Hole in Panther Waste Drawer
- Install Waste-to-Drain Bottle Straw Fitting in the Removable Waste Bottle
- Installation of the Waste-to-Drain Hardware
- Route the Tubing & Signal Cable to the Waste-to-Drain Pump
Operational Qualification
- Waste to Drain Verification

## Waste to Drain Installation Procedure for SN#01937 and Below
id="mc-main-content">
Waste to Drain Installation Procedure for SN#01937 and Below
Procedure
- Power down the Panther System.
- Power down the Panther PC.
- Remove the side panels to allow access for the Waste-to-Drain Installation.
- Open the Waste Drawer and Universal Fluids Drawer to allow access to the inside of the system.
- Unlatch the Vacuum Pump Module and pull the module away from the back panel.
- Place absorbent pads over the chassis floor near the Vacuum Pump Module to protect the inside of the system.
- Place absorbent pads on the floor behind the Panther where the hole will be punched.
- With a permanent marker, mark a point using the following steps:
- Locate the PEMs on the rear chassis panel to the right of the Vacuum Vent holes.
Note— Vacuum vent location may differ on older instruments.
- Create a straight line to the left of the PEMs with a straight edge and permanent marker.
- From the lower PEM, measure 30 mm down and make a mark.
- Make a mark 30 mm to the right of the previous 30 mm mark at a 90 degree angle.
- Drill a dimple at the last marked location with a drill on low-speed using a 5.5 mm drill bit fitted with a stop collar.
- Finish drilling the 5.5 mm hole.
Note—Be sure the drill stop collar is in place.
- Set the stop collar to drill a 3/8" hole on the step drill bit.
- Apply a layer of lubricant to the step drill bit.
- Enlarge the hole to 3/8" using the step drill on low-speed.
Caution—Be sure the drill is perpendicular to the surface being drilled so the drill bit does not drift.
- Prepare the hydraulic pump and ram using the instructions included with the hole punch kit.
Caution—Review the safety warnings in the Greenlee instruction manuals for the hydraulic pump and ram.
The pressures reached create dangerous conditions that should be known by everyone working with the equipment.
- Screw the hose attachment collar onto the pump and ram.
- Press the pressure release lever on the hydraulic pump to check that the ram is fully extended.
- Insert the small 3/8" X 3/4" draw stud adapter into the hydraulic ram.
- Lightly lubricate the punch and die.
- Slide the small 1 1/4" punch die onto the draw stud with the open end of the die facing away from the ram.
- Insert the draw stud through the 3/8" hole in the back chassis of the Panther created in the earlier step.
- Thread the punch of the punch/die onto the draw stud from inside the Panther with the cutting surface facing the back chassis wall.
Note—Thread the punch until it is finger tight to reduce the distance the ram needs to pull.
- Remove the pump hold-down pin from the pump handle.
Warning—Wear safety glasses during any punching process. The hydraulic ram exerts pressures in excess of 150,000 kPa (22,000 psi) during its punch cycle.
- Inform all personnel present to not stand directly behind the ram while it is being cycled.
Warning—There are dangerous pressures present and a system failure at pressure can cause injuries. Standing directly behind the ram is EXTREMELY dangerous.
- Slowly and gently press the foot pump down with your foot to draw the punch against the back of the Panther chassis.
Note—Double-check that the punch and die are in the proper locations and no cables or hoses are pinched or cut.
- Reposition the punch if needed.
If necessary, release the pressure on the pump by quickly depressing the pressure release lever.
- Once in the proper location, activate the ram to punch the hole.
- When the hole is punched, the ram, die, and punch may fall out of the hole. Hold the ram so that the assembly doesn't fall to the floor.
- If done properly, the resulting 1 1/4" slug left inside the punch/die is cut in half and easily removed.
- Press and hold the pressure release lever on the pump while watching the ram/draw-stud fully extend.
- Remove the punch and slug from the die.
- Remove the punch/die and the draw stud from the hydraulic ram.
- Soften the sharp edges of the hole with a deburring tool.
Note—If needed, click this link to see how to use the deburring tool.
Use-a-Deburring-Tool
- Carefully remove the absorbent pads that were inside of the Panther.
Caution—Do NOT allow the metal shavings on the absorbent pads to fall into the system. Clean up any metal shavings that remain inside.
- Gather the absorbent pads that were placed behind the Panther. Clean up all metal shavings remaining in the work area.
- Remove the remaining cutting oil from the cutting area with a lint-free wipe and alcohol.
- Proceed to Create a Access Hole for Tubing in the Waste Drawer.

## Waste to Drain Installation Procedure for SN#01938 and Above
id="mc-main-content">
Waste to Drain Installation Procedure for SN#01938 and Above
Procedure
- Power down the Panther System.
- Power down the Panther PC.
- Remove the side panels to allow access for the Waste-to-Drain Installation.
- Locate the Waste-to-Drain cover plate on the rear chassis panel as shown in BLUE below.
- Use an M2.5 hex key to remove the 2 screws securing the Waste-to-Drain cover to the back chassis.
- Set the Waste-to-Drain cover aside.
- Proceed to Create a Access Hole for Tubing in the Waste Drawer.

## Create a Access Hole for Tubing in the Waste Drawer.
id="mc-main-content">
Create a Access Hole for Tubing in the Waste Drawer.
Note— This procedure is ONLY  for classic Panther Waste Drawers being upgraded into a PLUS Waste Drawer.
Panther PLUS Full Waste Drawers ordered as spares will already have this access hole ready to use.
You do NOT  need to perform this procedure on a Panther PLUS Full Waste Drawer ordered as a spare.
Procedure
- With the system powered off, open the Waste Drawer as far as possible.
- Safely remove and discard the solid waste.
- Remove the Waste Bottle, discard the liquid waste and set the bottle aside.
- Place absorbent pads over the Panther Chassis floor beneath the Waste Drawer and inside the Waste Drawer beneath the vacuum tubing.
- Place absorbent pads on the floor beneath the Panther Waste Drawer where the hole will be drilled.
- Mark a point 15mm from the bottom of the Waste Drawer and 20mm  from the right-side of the cutout for the vacuum tubing with a permanent marker.
- Set the step drill bit stop collar to drill a 1/2" hole.
- Apply a layer of lubricant to the step drill bit.
- Drill the hole to 1/2" on low-speed.
Caution—Be sure the drill is perpendicular to the surface being drilled so the drill bit does not drift.
- Soften the sharp edges of the hole with a deburring tool.
Note—If needed, click this link to see how to use the deburring tool.
Use-a-Deburring-Tool
- Carefully remove the absorbent pads that were inside the Panther system and Waste Drawer.
Caution—Do NOT allow the metal shavings on the absorbent pads to fall into the system. Clean up any metal shavings that remain inside.
- Gather the absorbent pads that were placed beneath the Panther. Clean up all metal shavings remaining in the work area.
- Remove the remaining cutting oil from the cutting area with a lint-free wipe and alcohol.
- Proceed to Install Waste-to-Drain Bottle Straw Fitting in the Removable Waste Bottle

## Install Waste-to-Drain Bottle Straw Fitting in the  Removable Waste Bottle
id="mc-main-content">
Install Waste-to-Drain Bottle Straw Fitting in the Removable Waste Bottle
Parts and Materials Required
- Removable Waste Bottle Straw Fitting
Procedure
- Remove the Waste Bottle cap to allow access to the inside of the Waste Bottle.
- Remove the plastic plug from the top of the removable Waste Bottle.
- Secure the fitting o-ring into the groove on the Plastic Fitting ring.
- Add high vacuum grease to the fitting ring and o-ring.
- Feed the straw through the top of the waste bottle, install the o-ring and fitting as shown and tighten the fitting.
Ensure a tight seal with the inner part of the bottle and tubing..
- Reinstall the removable Waste Bottle into the Waste Drawer.
- Proceed to Installation of the Waste to Drain Hardware

## Installation of the Waste to Drain Hardware
id="mc-main-content">
Installation of the Waste to Drain Hardware
Procedure
Note—
Be sure to document the serial number of the Waste-to-Drain module.
- Locate the Waste-to-Drain pump with cover.
- Remove the screws that secure the plastic pump cover.
- Orient the Waste-to-Drain Pump's barbed fittings as shown below to aid with the routing of tubing once installed.
- Slide the mounting bracket between the black trim and the Panther chassis from the back-side of the Panther.
- Align the holes of the Waste-to-Drain module mounting bracket with the two threaded holes in the Panther Chassis.
Note—The holes in the chassis are in the area beneath the fans and above the cooling module.
- Secure the bracket to the chassis with two M3 socket head cap screws.
- Proceed to Route the Tubing & Signal Cable to Waste-to-Drain Pump

## Route the Tubing & Signal Cable to Waste-to-Drain Pump
id="mc-main-content">
Route the Tubing & Signal Cable to Waste-to-Drain Pump
Note—
It is easier to route both the WTD tubing and Signal cable at the same time.
This procedure shows a Panther with the access hole, however it will work with systems that require the access hole to be punched as well.
Parts and Materials Required
- Pump To Drain Tubing
- Pump to Waste Drawer Tubing
- Waste Bottle Tubing
- Tube Cutter
- Waste to Drain Signal Cable
Procedure
- Route the tubing UP through the area between the Waste Drawer Bin, Removable Waste Bottle, and Permanent Bottle.
-   Connect the tubing to the Removable Waste Bottle. Ensure that the tubing is below the level of the top of the Drawer.
- Route the tubing alongside the vacuum tubing through the Waste Drawer.
- Make an opening in the grommet on the back plate.
- Insert the Pump Signal Cable and Pump to Waste Drawer Tubing through the grommet in the back plate as shown.
- Route the cable/ tubing into the Panther System through the hole in the back panel.
- Install the Back Plate on to the System
- Route the cable up through the notch in the cable chase, through the chase, behind the cooling tubing and up the left side of the frame.
Note— Ensure the Signal Cable will NOT be pinched when the mid bay drawer is closed.
- Route and connect the wiring as shown below.
Connectors are White, Maroon and Black.
- Route and zip tie the tubing along the lower vacuum tubing as shown.
Note—
Remove any zip ties as needed and route the tubing within the spiral wrap.
It is extremely important that the areas within the black tie wraps shown below are as flat as possible to ensure that the waste drawer closes easily.
- Connect the elbow of the pump to waste drawer tubing to the waste bottle tubing.
- Verify that the waste drawer closes with minimal force, adjust tubing routing as needed.
- Install the tubing with grommet from the waste drawer through the bottom cut out of the mounting bracket and connect the tubing to the bottom barbed fitting (inlet) of the pump.
- Install the cable with grommet in the top cut out of the mounting bracket and connect the CAN cable to the WTD pump PC board.
- Connect the pump to drain tubing to the top barbed fitting (outlet) of the pump. Install the tubing with grommet through the middle cut out of the mounting bracket and to the drain.
Note—
Be sure to secure the tubing to the drain.
If using a floor drain, tubing can be secured to the grate using a zip tie.
- Place the Waste to Drain cover over the module.
Secure the cover with the three screws from the bottom side of the module.
Note—
Be sure that the wiring and tubing are not pinched by the cover as it is placed on top of the components..
- Proceed to Waste to Drain Verification.

## Waste to Drain Verification
id="mc-main-content">
Waste to Drain Verification
- Initialize the Waste to Drain Pump in Service Software.
- Click Read in the Flooding Sensor section.
- Verify Connection State is Connected and Sensor State is No Liquid .
- Fill the Removable Bottle.
- Turn the Waste to Drain Pump On ; verify liquid is being pumped out of the removable bottle into the drain.
- Turn OFF the Waste to Drain Pump off.
- Enable Waste to Drain in the Panther GUI
- Launch Panther Main .
- Navigate to Tasks>Maintenance>Service and Enable Waste to Drain.
- Verification is complete.

## Performance Qualification (PQ) Procedure
id="mc-main-content">
Performance Qualification (PQ) Procedure
Purpose
This procedure verifies that Panther System operation is in compliance with Validity and Acceptance Criteria for the currently approved assays.
Panther has two methods of PQs, TMA Transcription-mediated amplification—Hologic's patented nucleic acid amplification technology. and Real-Time processing.
The Fusion, if added, has a 3rd - PCR.
Please familiarize yourself with Automated System Performance Qualification ( PQ Performance Qualification ) Procedure, Diagnostic [19-03-01-004-WI] on what assay PQ is required for any and all assay types.
Reference Documents
- Current Panther System Operator's Manual
- Current Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Package Insert
- 19-01-23-SOP Service Request Procedure for Field Service
- Automated System Performance Qualification (PQ) Procedure, Diagnostic [19-03-01-004-WI]
Note: Ensure that the most current document revisions are referenced.
Parts and Materials Required
Reference the current version of Automated System Performance Qualification (PQ) Procedure, Diagnostic [19-03-01-004-WI]
Procedure
- Perform the Panther Luminometer Flashcheck Reagent Verification procedure if applicable .
- Start up the Panther System main software.
Refer to the Panther System Operator's Manual for system start-up and basic operations.
- Disable LIS Communication.
- Enable reflex testing. If reflex testing is enabled, disable reflex testing until the performance qualification run is complete, then re-enable reflex testing.
Note: If necessary, Set Sample Handling Configuration to Read Repeat Barcodes.
- UNCHECK Enable Detection and Flagging of Repeat Barcodes.
- Assay Reagents Preparation.
- Prepare the specific Assay Reagents for use with the assay according to directions in the appropriate package insert.
- Load Assay Reagents according to instructions outlined in the Panther System Operator's Manual .
Note: It is recommended not to use previously reconstituted assay reagents.
Note: If not previously registered, the Master Lot number for the Assay Reagent kit will have to be entered using the hand-held barcode scanner.
- Sample Rack Configuration
- Prepare the assay panels and controls and/or calibrators in the Sample Racks as outlined in 19-03-1-004-WI.
Note: Each APTIMA Assay Control or Calibrator may only be used once.
- Sample Processing
- Load and process samples according to instructions outlined in the Panther System Operator's Manual .
- Monitor the run and add consumables as required.
- When the run completes, perform the following activities.
- Enable LIS Communication.
- If necessary, Set Sample Handling Configuration to Not Read repeat Barcodes .
- Disable reflex testing unless it was enabled prior to the performance qualification run.
- CHECK Enable Detection and Flagging of Repeat Barcodes unless it was unchecked prior to the performance qualification run.
- Discard all used Assay Reagent kits, panels, calibrators, and/or controls according to local laboratory guidelines.
- Clean Sample Racks and laboratory work surfaces .
- Document activities as outlined in 19-01-23-SOP Service Request Procedure for Field Service .
- Pass/Fail Analysis.
- Determine for each panel if the RLU Relative light unit result was in accordance to the acceptance criteria outlined below.
Performance Qualification Analysis
The Performance Qualification results can be analyzed and reported with the Panther Dashboard software.
Note: Not all assays will have a PQ analysis tab within the Dashboard.
If not, then the PQ results will need to be manually verified.
Refer to Automated System Performance Qualification (PQ) Procedure, Diagnostic [19-03-01-004-WI] for acceptance and validity criteria for all assays that have a PQ.
APTIMA COMBO 2 Assay PQ Analysis
- Launch the Panther Dashboard software.
- Navigate to the Tasks screen .
- Select the Perform Maintenance button .
- Select the Service button .
- Select the Dashboard button .
-
The Panther Dashboard software screen appears.
- Select the AC2 Aptima Combo 2 Assay for Chlamydia trachomatis and Neisseria gonorrhoeae PQ tab.
- Select the AC2 dataset to be calculated.
- Enter the Operator's Name and Notes in the appropriate fields.
The Instrument ID and Today's Date fields are auto-populated.
- Select Perform Calculation.
The Dashboard software displays the AC2 PQ Report .
APTIMA HPV Assay PQ Analysis
-
Launch the Panther Dashboard software.
-
Navigate to the Tasks screen.
-
Select Perform Maintenance .
-
Select Service .
-
Select Dashboard .
Note: The Panther Dashboard software screen appears.
- Select the HPV PQ tab.
- Select the HPV dataset to be calculated.
- Enter the Operator's Name and Notes in the appropriate fields.
The Instrument ID and Today's Date fields are auto-populated.
- Select Perform Calculation .
The Dashboard software displays the HPV PQ Report .
- Save the PQ Report and attach to the applicable service record.
- If this is an Install, continue to Post Qualification.
Validity and Acceptance Criteria
Reference the current Automated System Performance Qualification (PQ) Procedure, Diagnostic [19-03-01-004-WI].
All required PQs (passing and all failed PQs with mediation notes) should be attached to the applicable service record.
Nonconforming Results
- Nonconforming results will be recorded and reported.
- Root cause analysis, corrective/preventative action identification, and verification testing, as applicable, will be completed prior to disposition and attached per 19-01-23-SOP Service Request Procedure for Field Service
- Run failures due to operator errors will be documented and a PQ retest will follow.
- System hardware failures require module verification testing followed by a PQ retest.
- All required PQs (passing and all failed PQs with mediation notes) should be attached to the applicable service record.

## Post Qualification
id="mc-main-content">
Post Qualification
Complete the following sections to finish the installation:
- Post Qualification
- Pipettor Front Shield Installation
- Front Marketing Panel Installation
Warning—Unplug the keyboard cable from the Panther System or Panther System PC at the end of every installation and service visit. Visually verify the keyboard cable does not interfere in the closing of the Panther System Waste Drawer.

## Post Qualification
id="mc-main-content">
Post Qualification
- Dispose of universal fluids according to laboratory procedures
- Empty solid and liquid waste according to laboratory procedures.

## Eaton 9SX2000 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
id="mc-main-content">
Eaton 9SX2000 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
Setup Procedure
Parts and Materials Required
- Eaton 9SX2000 UPS for 120V (North America)
OR
- Eaton 9SX2000G UPS for 220V (International)
Time Required
- 45 Minutes
Procedure
Caution— Do not connect the UPS power cord to utility until after installation is completed.
Note: ALL  Fusion Installs require the Output Voltage on the UPS to be set at 220V.
- Find a flat and stable working surface.
- Unbox the contents of the Eaton 9SX2000/g UPS box on to the working surface.
- Unwrap the Eaton 9SX2000/g UPS.
- Unlock the holders on the upper part of the front panel.
- Rotate the front panel away from the front of the UPS.
Note: A ribbon cable connects the LCD control panel to the UPS. DO NOT PULL OR DISCONNECT THE RIBBON CABLE.
- Remove the lower part of the front panel.
- Connect the internal battery connector.
- Reinstall the UPS front cover:
- Place the bottom of the front panel into the frame.
- Make sure the ribbon cable is protected.
- Rotate the cover up and into place.
- Move the UPS to it's final position next to the Panther.
- If this UPS is replacing an old unit, remove the old UPS and set aside.
- Install the new UPS in place of the old unit.
- Plug the instrument into any of the outlets in the primary outlet array. Only the instrument should be in this primary outlets array.
Caution— DO NOT TURN ON THE PROTECTED EQUIPMENT .
- Connect the USB cable from the UPS to the Panther PC.
- Make any necessary provision for cord retention and strain relief.
- Connect the UPS power cord to the AC Alternating current  power source. All other peripherals can occupy any outlet in Group 1 or 2.
Note— The 9SX2000G uses a separate power cord that must be plugged into the back panel of the UPS.
- The UPS display will illuminate and display "UPS initializing..." .
Note: The UPS starts charging the battery as soon as it is connected to the AC power source, even if the On/Off button on the UPS control panel is not pressed. The UPS requires 24 hours of charging before it can provide the rated backup time.
- Press the On/Off button for at least 2 seconds. The UPS front panel display will show "UPS starting..." .
- Check the UPS front panel display for active alarms or notices. Resolve any active alarms before continuing. If the Fault indicator is on, do not proceed until all alarms are clear. Correct the alarms and restart if necessary.
Note: See Site Wiring Fault Alarm configuration below.
- Verify that the Online Mode indicator illuminates solid, indicating that the UPS is operating normally, and any loads are powered and protected. The UPS should be in Normal Mode .
Site Wiring Fault Alarm
If the Site Wiring Fault Alarm is triggered, verify that the polarity at the wall outlet is correct. If the polarity of the wall outlet is in reversed, please have the wall outlet polarity corrected by a qualified person.
- If the polarity is correct and the alarm still sounds, proceed with step 3 to disable the Site Wiring Fault Alarm.
- Procedure for disabling the Site Wiring Fault Alarm:
- From the Start screen, press the ↓ button until Settings appears, then press the ⤶ button.
- Press the ↓ button until ON/OFF settings appears, then press the ⤶ button.
- Press the ↓ button until Site Wiring Fault Alarm appears, then press the ⤶ button.
- Press the ⤶ button to remove the ✓ , then press the ⤶ button.
- Press the ESC button until the Start screen is displayed.
Note: Continue to Setting the Input Voltage Range for the Eaton 9SX2000 UPS .

## Uninterruptible Power Supply (UPS) Installation
id="mc-main-content">
Uninterruptible Power Supply (UPS) Installation
Note—
ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V.
- Eaton Powerware 9130 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
- Eaton 9SX2000 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
- Setting the Input Voltage Range for the Eaton PW9130 UPS
- Setting the Input Voltage Range for the Eaton 9SX2000 UPS
- If the Panther PC is running Win 10, configure: Eaton UPS Alarm Settings for MS Windows 10

## Eaton Powerware 9130 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
id="mc-main-content">
Eaton Powerware 9130 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
Setup Procedure
Parts and Materials Required
- Eaton Powerware 9130 UPS for 120V (North America)
OR
- Eaton Powerware 9130 UPS for 220V (International and Required for Fusion)
Warning—Do not connect the UPS power cord to utility until after installation is completed.
Note—
ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V .
- Power down the system.
- Remove the UPS front cover. To remove the cover, pull the front cover from the sides and pull the cover toward you to unclip it from the cabinet.
NOTE —A ribbon cable connects the LCD control panel to the UPS. Do not pull on the cable or disconnect it.
- Remove the two screws from the screw mounts and retain.
- Connect the internal battery connector. Connect the white connectors together, by connecting red to red, and black to black. Press the two parts tightly together to ensure a proper connection .
- Place the battery connector between the screw mounts. Reinstall and align the two screws to hold the connector in place.
- Replace the UPS front cover. To replace the cover, verify that the ribbon cable is protected, then insert the clips on the back of the cover into the cabinet and push firmly to snap the cover into place.
Installation Procedure
- Plug the equipment to be protected into the UPS, but do not turn on the protected equipment.
- Make any necessary provisions for cord retention and strain relief.
- Plug the UPS power cord into a power outlet.
- Press the Power On button.
The UPS front panel display illuminates and shows a status of UPS initializing .
- Verify that the UPS transfers to Standby mode ( UPS on standby ).
- Press the button on the UPS front panel for at least three seconds.
The UPS front panel display changes status to UPS starting .
- Check the UPS front panel display for active alarms or notices. If the indicator is on, do not proceed until all alarms are clear.
- Check the UPS status from the front panel to view the active alarms. Correct the alarms and restart if necessary.
- Verify that the indicator illuminates solid, indicating that the UPS is operating normally and any loads are powered. The UPS should be in Normal mode.
- Press the ESC button until the start screen appears.
NOTE —The internal batteries charge to 90% capacity in less than 3 hours. However, the batteries will not be fully charged for 48 hours after installation or long-term storage.
- Connect the UPS to the Panther System.
- Continue to Set the Input Voltage Range for the UPS.
Disconnecting the Site Wiring Fault Alarm
- If the Site Wiring Fault Alarm is triggered, verify that the polarity at the wall outlet is correct. If the polarity of the wall outlet is in reverse, please have the wall outlet polarity corrected by a qualified person.
- If the polarity is correct and the alarm still sounds, proceed with step 3 to disable the Site Wiring Fault Alarm.
- Procedure for disabling the Site Wiring Fault Alarm:
- From the start screen ( EATON ), press the Down button until Settings appears, then press the Enter button.
- Press the Down button until User Settings appears, then press the Enter button.
- Press the Down button until Site Wiring Fault Alarm appears, then press the Enter button.
- Press the Down button until Disable appears, then press the Enter button.
- Press the Escape button until the start screen ( EATON ) is displayed (around 3–4 times).
Operation
NOTE —The UPS has a backlit four-button graphical LCD. It provides useful information about the UPS itself, load status, events, measurements, and settings.
UPS Startup
- Verify that the UPS power cord is plugged in.
- Switch on utility power where the UPS is connected.
The UPS front panel display illuminates and shows a status of UPS initializing .
- Verify that the UPS transfers to Standby mode ( UPS on standby ).
- Press the button on the UPS front panel for at least one second.
The UPS front panel display changes status to UPS starting .
- Check the UPS front panel display for active alarms or notices.
- If the indicator is on, do not proceed until all alarms are clear. Check the UPS status from the front panel to view the active alarms. Correct the alarms and restart if necessary. Verify that the indicator illuminates solid, indicating that the UPS is operating normally and any loads are powered.
The UPS should be in Normal mode.
- Press the ESC button until the start screen appears.
UPS Shutdown
- Press the power button on the front panel for three seconds.
The UPS starts to beep and shows a status of UPS off pending .
The UPS then transfers to Standby mode and the indicator turns off.
- Switch off utility power where the UPS is connected.
NOTE —Releasing the button before three seconds returns the UPS to its original operating mode.
Testing New Batteries
- Plug the UPS into a power outlet for 48 hours to charge the batteries.
- Press any button to activate the menu options.
- Select CONTROL then START BATTERY TEST .
The UPS starts a battery test if the batteries are fully charged, the UPS is in Normal mode with no active alarms, and the bypass voltage is acceptable.
During the battery test, the UPS transfers to Battery mode and discharges the batteries for 25 seconds. The front panel displays Battery test running and the percentage of the test completed.
Troubleshooting
NOTE —The Eaton 9130 is designed for durable, automatic operation and also alerts you whenever potential operating problems may occur. Usually the alarms shown by the control panel do not mean that the output power is affected. Instead, they are preventative alarms intended to alert the user.
- Events are silent conditions that are recorded in the Event Log as status information, such as Clock Set Done .
- Notices are announced by a beep every 5 seconds, recorded in the Event Log , and displayed on the LCD. Examples of notices include UPS on Battery and UPS on Bypass .
- Alarms are announced by a beep every second, recorded in the Event Log , displayed on the LCD, and the Alarm indicator illuminates. Examples of alarms include Output Overload and Heatsink Overtemperature .
Typical Alarms and Conditions
To check the UPS Status menu for a list of active alarms:
- Press any button on the front panel display to activate the menu options.
- Press the button until UPS STATUS displays.
- Press Enter to display the list of active alarms.
- To check the Event Log for a history of conditions, press any button on the front panel display to activate the menu options.
- Press the button until EVENT LOG displays.
- Press Enter to display the list of conditions. You can also retrieve the entire Event Log in ASCII format.
NOTE —Continue to Setting the Input Voltage Range for the Eaton UPS .

## Uncrating the Panther System
id="mc-main-content">
Uncrating the Panther System
Scope
The Panther System ships in three crates. Follow the procedures listed below to uncrate the system.
- Uncrating the Panther System
- Uncrating the Accessory Kit
- Uncrating the Marketing Kit

## Uncrating the Panther System
id="mc-main-content">
Uncrating the Panther System
Parts and Materials Required
- Cordless drill with Phillips PH2 bit
Time Required
- 30 minutes
Procedure
- Verify that the ShockWatch Impact Indicator was not triggered.
Caution— If the impact indicator was triggered, take pictures of the triggered sensor. Continue uncrating the system and photograph any damage you find. Report this information to your manager.
- Verify that the TiltWatch indicator does not display that the crate was tipped or mishandled .
- Inspect the crate for any obvious damage and take pictures of any damage.
- On the backside of the crate, remove all screws labeled OPEN HERE that secure the upper panel .
- Remove the 2 foam inserts from the left and right back sides of the crate .
- On the front side of the crate, remove the 2 screws that secure the ramp support board .
- Unfold the two ramp supports and place the ramp support board between them. Secure the ramp support board using the 2 screws removed in previous step .
- Remove all screws labeled OPEN HERE that secure the ramp to the crate.
- Carefully lower the ramp .
- Remove the ramp board .
- Place the ramp board at the end of the ramp with the beveled side up .
- Remove the screws that secure the holding blocks and remove the two blocks .
- If the left and right stabilizing rods are not raised, raise them on the system.
- Remove the thin strip of wood either underneath the Panther system or on the side of the Panther system and place it between the crate and the ramp .
- Remove the two foam inserts located on the left and right sides of the Panther system .
- Carefully pull the Panther system down and off the ramp.
Warning—Please use caution. The Panther system is heavy and may roll off the ramp.
- Inspect the inside of the crate for any loose objects from the Panther system that may have fallen off during shipping.
- Remove the plastic covering the system .
- Remove the packing foam from the X-axis, Y-axis, and Z-axis of each pipettor arm.
-
If requested, save all packing foam and materials in the crate for possible relocation of the system. Otherwise, discard all packing material.
-
Place the Panther system at the customer's specified location.
-
Continue to Uncrating the Accessory Kit .

## Uncrating the Accessory Kit
id="mc-main-content">
Uncrating the Accessory Kit
Parts and Materials Required
- Cordless drill with Phillips PH2 bit
Time Required
- 30 minutes
Procedure
- Remove the screws labeled OPEN HERE that secure the lid of the Accessory Kit crate .
- Remove the three foam blocks surrounding the Canopy and side panels .
- Carefully remove the front and rear Canopies.
- Remove the box on the left side of the crate that contains the Monitor Arm and Waste Bottle .
- Open the box and remove the Monitor Arm and Waste Bottle.
- Remove the center foam block from the Accessory Kit crate .
- Remove the side trim pieces, instrument cross bar, and the foam blocks that secure them in the crate.
- Remove the left and right Canopy panels from the front of the crate. The left Canopy panel is in the inner-most groove and the right Canopy panel is in the front-most groove.
- Remove the Bleach Bottle which is located between the Monitor box and the center foam block.
- Remove the Panther System PC box from the right side of the Accessory Kit crate.
- Open the box and remove the keyboard.
- Remove the Panther System PC from the box.
- Carefully remove the vertical Accessories box from the center of the Accessory Crate.
- Open this box and remove the Pipettor divider, the Hand-Held Barcode Scanner bracket, Hand-Held Barcode Scanner, Corner Trim pieces, DiTi teach caps, Fluid Bottle Caps/Connectors, OQ Cover, and Sample Racks.
- Remove the large box located on the right side of the crate.
- Open the Monitor box and remove the Monitor.
- Remove the left corner cover, USB Hub cover, and Lower Bay Panels along with their supporting foam blocks, from the Accessory Kit crate.
- Remove the left corner cover and USB Hub cover from the foam blocks.
- Remove the Computer Door, Universal Fluids Drawer Cover and Waste Drawer Cover from the foam blocks.
- Remove the Canopy flaps from the slot in the Accessory Kit crate.
- Remove the pipettor shield and its standoff foam blocks .
- Remove the left and right side covers from the slots at the rear of the Accessory Kit crate .
- Remove the system trim pieces from the vertical compartment.
- Unwrap the trim pieces.
- If requested, save all packing materials in the crate for possible future location. Otherwise, discard all packing material.
- Continue to Uncrating the Marketing Kit .

## Uncrating the Marketing Kit
id="mc-main-content">
Uncrating the Marketing Kit
Parts and Materials Required
- Cordless drill with Phillips PH2 bit
Time Required
- 5 minutes
Procedure
- Remove all screws that secure the top of the Marketing Kit crate.
- Remove the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. cup holders from the Marketing Kit crate.
- Remove the Mid Bay cover from the crate.
- If requested, save all packing materials in the crate for possible future location. Otherwise, discard all packing material.
- Continue to UPS Installation .

# Section: Mod

## COP Essential Information
id="mc-main-content">
COP Essential Information
The following items Must be Installed on ALL System
Panther CAN-Bus-Terminator Installation was cut in on production systems P2242 and above.
Install Required
Factory Installed
Required for Panther
Required for Fusion
P0000 - P2241
P2242 and above
Yes
Yes

## Communication and Organization Processor (COP) General Information
id="mc-main-content">
Communication and Organization Processor (COP) General Information
Theory/Sequence of Operation
The communication and organization processor (COP) communicates with the PC via a USB serial interface. The COP communicates via a CAN interface with the subassemblies, as shown in the following diagram.
COP Modes
Hello/Connect Mode
After power up, a time delay will give the possibility to initialize for the subassemblies connected via CAN-BUS. According to a fixed list of members which must be available, COP checks for the connection of all processors/subassemblies.
Download Mode
The COP firmware and each module connected to the CAN BUS can be updated in this operation mode. The COP is set to this operation mode by connecting a download adapter to the serial port. After a power up, the COP is able to download all firmware modules using the system download tool.
Normal Operating Mode
In normal operating mode, this module supports the command interface. Initiated by appropriate commands from the normal operation mode, the COP can enter sub-modes that exclude each other.
- Initialization of the system with:
- Receipt and transfer of all parameters to the respective subassembly drivers
- Control of the process of mechanical initialization
- Priming of all subassemblies which work with liquids
- Cleaning reaction MTUs from the system as a maintenance task.
Standby Mode
Entering the standby mode, the COP sends standby commands to all subassemblies and then enters its own standby state. Only a RESUME command leaves the standby state.
Service Mode
In the service mode, the COP hands control over to the CM, thus enabling service functions, including:
- Teaching the machine-related parameters
- Trigging all subassemblies separately
- Adjusting global parameters
A de-initialization command leaves the service mode.
Module Temperature Data
The COP polls the modules for temperature information. The low-level responses from the modules queue for transmission to the PC.
The following modules are polled:
- Amp Load Station
- HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station
- Vacuum/Cooling Module
- Reagent Bay
- Sample Bay
- Incubators
- Chiller
Luminometer Process Control Data
The COP collects the process control data from the Luminometer and buffers it for transmission to the PC when communication is idle.
Output Queue process Control Data
The COP collects the process control data from the Output Queue and buffers it for transmission to the PC when communication is idle.
Pump Monitor Process Control Data
The COP collects the process control data from the Pump Monitor module and buffers it for transmission to the PC when communication is idle.
Pump Monitor Vacuum Pressure
The COP sends the vacuum pressure measurement made by the Pump Monitor module each time a response is received by the background task that transfers the vacuum pressure to the Vacuum/Cooling Module.

## Communication and Organization Processor (COP) Module
id="mc-main-content">
Communication and Organization Processor (COP) Module
- COP Essential Information
- General Information
- Remove and Replace
- CAN-Bus-Terminator Installation
- COP Connections

## Chiller Ramp Module General Information
id="mc-main-content">
Chiller Ramp Module General Information
Description
The Chiller Ramp is a parking location for up to 6 MTUs that is designed to cool the MTUs via conductive heat transfer into the actively cooled aluminum base.
Interfacing Modules
The Distributor inserts and removes MTUs to/from the Chiller Ramp.
Theory/Sequence of Operation
The Chiller Ramp consists of a slotted aluminum base contained within a box-like housing, with an active cooling unit mounted to the bottom of the base and a PCB mounted to the side of the housing.
The slotted base is curved in the bottom of the slots to match the profile of the bottom of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. tubes.
This shape and the close proximity of the MTU surfaces to the slots in the base are intended to maximize heat transfer out of the liquid in the MTU.
There are also small angled channels in the bottom of the slots in the base that drain away condensate that may form on the surfaces of the base.
The top and front of each slot wall are plastic with features that interface with the MTU to allow it to easily slide in and out of the Chiller Ramp.
There are flexible clips in each slot wall that lightly retain and position the MTU while in the Chiller Ramp.
The housing is fabricated from structural foam that thermally insulates the module and covers the tops of the MTUs while in the Chiller Ramp to prevent contamination.
A small reservoir is located in the back of the module to collect condensate runoff.
The base of the Chiller Ramp is cooled by two Peltier thermoelectric heat pumps.
When a voltage is applied to these devices, one side gets hot while the other gets cold, allowing the device to transfer heat. the cold sides of the Peltiers are attached to the base.
The hot sides of the Peltiers are attached to finned heat sinks on the bottom side of the module that are cooled by a fan.
The fan is mounted to the bottom of a shroud that surrounds the heat sinks and directs the air across the fins and toward the back of the system.
The control board (PCB) mounted to the side of the parking slot provides power to the Peltiers and the fan and also monitors the temperature of the base via a temperature sensor that is embedded in the base.
The control board actively maintains the temperature of the base to the values of the temperature parameters in the modules firmware by controlling the Peltiers.

## Chiller Ramp Module
id="mc-main-content">
Chiller Ramp Module
- General Information
- Chiller Ramp Upgrade Procedure
- Remove and Replace

## Chiller Ramp Upgrade Procedure
id="mc-main-content">
Chiller Ramp Upgrade Procedure
What is Affected
The New Chiller Ramp was cut in on production systems P0681 and above.
Installation of the New Chiller Ramp also requires installation of the Black Exhaust Shaft and Fan [903862].
The Black Exhaust Shaft and Fan [903862] should NOT be installed on P281 and below.
The Black Exhaust Shaft and Fan [903862] has a shield in place to keep air from flowing up from the Chiller Heat Sink and toward the linear distributor.
Without that shield, the Chiller Ramp's Peltier heat is routed back into the Panther rather than the rear vent.
On systems in warm environments (Lab Temps  ≥ 26 ˚C  (warm but still in spec),  Hot Peltiers, can report Chiller Seebeck voltage of range errors (High).
Note—
The upgraded Chiller Ramp can be installed on ALL Systems P0281 or greater.
If a System is P0281 and lower, the upgraded Chiller Ramp can ONLY be installed if there is no vacuum housing present .
Parts and Materials Required
- Proper PPE
- 3mm Allen wrench
- CHILLER RAMP, MODULE
Time Required
- 1 Hour
Procedure
Warning—If replacing a NEW Chiller Ramp [903734], the Black Exhaust Shaft and Fan [903862] MUST be installed.
If a Silver Exhaust Vent [903402] is installed, replace with a Black Exhaust Shaft and Fan [903862]
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Open the Universal Fluids Drawer.
- Open the right-side Panther system door.
- Remove the existing Chiller Ramp.
- Unscrew the four socket head cap screws holding the chiller ramp shroud in place with a 3mm Allen wrench.
- Disconnect the cables on the underside of the shroud.
- Place the new shroud in the system.
- Attach the shroud to the Service Drawer with the 4 socket head cap screws using a 3mm Allen wrench.
- Place the New Panther Chiller Ramp in the shroud above the fan.
Note— Ensure the coalescing tubing on the back of the chiller fits into the circular opening in the shroud.
- Route the cables removed from the old shroud bracket through the bracket in the new shrould.
- Connect the Chiller Ramp power and fan cables to the Chiller Ramp PCB.
- Secure the Chiller Ramp with 4 socket head cap screws using a 3mm Allen wrench.
Note— You may need to reach around to the back of the Service Drawer through the side of the system to reach the rear screws. See image below.
- Close the Service Drawer.
- Power on the System and PC.
Alignment/Calibration
- Update Panther instrument Firmware .
- Align the distributor to the New Chiller Ramp.
Verification
- Perform a System Level Operational Qualification.
- Verify the Chiller Ramp reaches temperature specifications (17 - 19 °C).

## Cooling Module
id="mc-main-content">
Cooling Module
- General Information
- Remove and Replace, Single Fan
- Remove and Replace, Dual Fan
- Service Procedures
- Special Notes / Instructions

## Cooling Module General Information
id="mc-main-content">
Cooling Module General Information
Description
The Cooling Module is a re-circulating water chiller. It transfers heat from the liquid coolant that is used to cool the Reagent and Sample Bays. The Cooling Module has a liquid pump that pumps the coolant in a closed loop through the bays and back through the Cooling Module. The Cooling Module uses DI Water as Coolant.
Interfacing Modules
The Cooling Module is connected to the Reagent and Sample Bays via flexible tubing. They are connected in series – Cooling Module > Reagent Bay > Sample Bay and back to the Cooling Module. Each flexible tubing assembly has quick-connect fittings that connect to each of the modules in the cooling loop. The exception is the Cooling Module pump, which is connected by luer fittings.
Theory/Sequence of Operation
The Cooling Module provides chilled liquid coolant to the Reagent and Sample Bays. The Coolant used is DI Water. The module consists of a reservoir where coolant is chilled, eight Peltier heat pumps, a fan for cooling the heat pumps, a liquid pump, and a control board (Cooling Module PCB).
Coolant enters the module reservoir at the inlet quick connect fitting located at the top of the reservoir. The reservoir is a rectangular extruded aluminum tube sealed on the bottom with a removable cap on top.
A sight tube is mounted to one side (front) of the reservoir that allows the fluid level in the reservoir to be observed.
The outlet of the reservoir, located adjacent to the inlet at the top of the module, is another quick connect fitting. Structural foam is mounted to the top, front, rear, and base of the reservoir.
Four Peltier thermoelectric heat pumps are mounted to each of the sides adjacent to the sight tube for a total of eight Peltiers. When a voltage is applied to these Peltier one side gets hot while the other gets cold allowing the device to transfer heat. The cold side of the Peltiers is attached to the wall of the reservoir. The hot side of each Peltier is attached to a finned heat sink. Foam insulation is between the heat sink and the reservoir. A sheet metal shroud (single-fan only) surrounds three sides of the module providing a ducted air path across the heat sinks attached to the Peltiers.Fans are mounted to the shroud on the side of the module opposite the sight tube. The fan(s) forces air through the shroud, across the heat sinks, and out of the system at the right rear corner of the system.
The Cooling Module PCB and liquid pump are located on top of the module and are attached to a sheet metal bracket mounted to the top of the module. The cooling pump is a diaphragm pump with a brushless DC (BLDC) motor that circulates the coolant from the reservoir through the Reagent and Sample Bays then back to the reservoir. The inlet of the pump is connected to the outlet fitting of the reservoir via a flexible tube. The outlet of the pump is connected to a flexible tube that is routed to the inlet of the Reagent Bay. The Cooling Module PCB provides power to the Peltiers, cooling fan, and coolant pump and controls the temperature of the coolant in the reservoir based on the temperature of the Reagent Bay. The Cooling Module PCB also controls the Vacuum Pumps.

## Apply Canopy Door Labels
id="mc-main-content">
Apply Canopy Door Labels
What Is Affected
Icons labels depicting TMA Transcription-mediated amplification—Hologic's patented nucleic acid amplification technology. Reagents, Tips, Sample and TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. are now available to install. These labels must be installed on the Canopy Doors above their respective modules.
Icon labels were cut-in on Panther 01466 and above and do not require sticker installation.
Panther 01465 and below do not have icon labels, and should be installed as per below:
- Apply labels to a Panther System if a site has multiple systems with a combination of serial numbers above and below 01465. The goal is to have all Panthers on a site look the same. Single systems do not need to be upgraded.
- Apply labels to any Panther System below serial number 01465 when a Fusion is installed. All Fusions come with labels so the Panther should match, even if it’s a single system.
Panther # 01466 and above Single Panther # 01465 and below Multiple Panthers with #s above and below 01465 Single Panther with #s 01465 and below with a Fusion
Canopy Labels Do not install Do not install Install Install
Label Locations
The locations for the 3 Icon Door Labels are shown below.
Parts and Materials Required
- Icon Label Kit [LBL-05727]
- Icon Door Label, Left Canopy Door (1)
- Icon Door Label, Right Canopy Door (1)
- Icon Door Label, TCR Door (1)
- Proper PPE
- 70% ethanol
Time Required
- 10 minutes
Procedure
- With 70% ethanol and a wipes, clean and dry all Plexiglas door surfaces.
- Apply the label TMA / Tips / Tips on the Left Canopy Door Plexiglas window.
- Apply the label Samples on the Right Canopy Door Plexiglas window.
- Apply the label Target Capture Reagents on the TCR Door Plexiglass window.
Verification
No verification required.

## Covers, Doors, and Panels Module
id="mc-main-content">
Covers, Doors, and Panels Module
- Remove and Replace
- Special Notes/Instructions

## Covers, Doors, and Panels Special Notes
id="mc-main-content">
Covers, Doors, and Panels Special Notes
- Apply Canopy Door Labels
- Closing the Service Drawer on Panther Systems
- Opening the Service Drawer

## External Component Modules
id="mc-main-content">
External Component Modules
- Covers, Doors, and Panels Module
- Firewall Module
- Printers
- Uninterruptible Power Supply (UPS) Module

## Firewall Module
id="mc-main-content">
Firewall Module
- Remove and Replace
- Firewall Installation and Configuration
- Recovering Configuration from Firewall (5505 Only)

## Fusion Communication and Organization Processor (COP) General Information
id="mc-main-content">
Fusion Communication and Organization Processor (COP) General Information
The Communication and Organization Processor (COP) is the main controlling processor for the Fusion, and is responsible for sending and returning commands generated by the software to the Fusion Modules.

## Fusion Communication and Organization Processor (COP) Module
id="mc-main-content">
Fusion Communication and Organization Processor (COP) Module
- General Information
- Remove and Replace
- COP Connections

## Fusion Canopy Modules
id="mc-main-content">
Fusion Canopy Modules
The smoked plexiglass canopy houses the pipettor architecture. The Touchscreen Monitor, connected to the right side of the canopy, is used to navigate the Panther Fusion System Software.
- Upper Canopy Removal and Replacement
- Pipettor

## Assay Cartridge Loading/Storage Carousel General Information
id="mc-main-content">
Assay Cartridge Loading/Storage Carousel General Information
The Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Cartridge Storage Carousel can store up to 28 assay cartridges. The carousel loading drawer opens to allow the operator to load up to 14 Fusion assay cartridges. After the drawer is closed, the Rotary Distributor transfers the assay cartridges from the loading carousel to the storage carousel, which is maintained at 15°C. The drawer has an interlock that ensures that it cannot be opened if in use during assay processing.
Cartridge positions are embossed in the black plastic rim. Cartridge numbering embossed in region highlighted in red. Cartridge must be placed in position when prompted. Placing the cartridge too early, may cause the cartridge to be sent to the trash.

## Fusion Assay Cartridge Loading/Storage Carousel Module
id="mc-main-content">
Fusion Assay Cartridge Loading/Storage Carousel Module
- General Information
- Remove and Replace
- Cartridge Carousel Internal Fan Removal and Replacement Procedure

## Centrifuge General Information
id="mc-main-content">
Centrifuge General Information
The centrifuge can hold up to 5 capped reaction tubes at a time. The front (right) Fusion Pipettor places the capped reaction tube into the centrifuge. The back (left) Vial Robot (TTA) arm removes the reaction tube from the centrifuge and places it in the thermocycler.
The centrifuge location and geometry allows both arms to load/unload reaction tubes without colliding with each other. The maximum revolution speed is 3,000 revolutions per minute. Two vial presence sensors are mounted to the centrifuge to verify that a reaction tube is attached to the cap during the load and unload process.

## Fusion Centrifuge Module
id="mc-main-content">
Fusion Centrifuge Module
- General Information
- Remove and Replace
- Centrifuge Center Alignment Tool

## Fusion Front Panel
id="mc-main-content">
Fusion Front Panel
- Remove and Replace

## Fusion Lower Bay Modules
id="mc-main-content">
Fusion Lower Bay Modules
- Communication and Organization Processor (COP)
- Waste Drawer

## Fusion MTU Handoff Station
id="mc-main-content">
Fusion MTU Handoff Station
The MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Handoff Station allows transfer of the MTU between the Panther Linear Distributor and the Fusion Rotary Distributor. The MTU handoff station is a single axis module that rotates between the two handoff positions in order to engage the MTU hook to the Linear Distributor hook or Rotary Distributor hook.
- Fusion Handoff Station Removal and Replacement
- Teach Handoff Station to Linear Distributor

## Fusion MTU Storage Station
id="mc-main-content">
Fusion MTU Storage Station
The MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Storage Station serves as a temporary storage location for MTUs. The MTU Storage Station has slots for 10 MTUs, which are placed in or removed from storage by the Rotary Distributor.

## Fusion Mid-Bay Modules
id="mc-main-content">
Fusion Mid-Bay Modules
- Assay Cartridge Loading/Storage Carousel
- MTU Handoff Station
- MTU Storage Station
- Rotary Distributor
- Trash Chutes

## Fusion Module Information
id="mc-main-content">
Fusion Module Information
--> Canopy
- Pipettor
Upper Bay
- Centrifuge
- Front Panel
- Reaction Tube Tray Drawers
- Thermocycler
- Tip Drawers
- Fusion Fluids Drawer
Mid Bay
- Assay Cartridge Loading/Storage Carousel
- MTU Storage Station
- MTU Handoff Station
- Rotary Distributor
- Trash Chutes
Lower Bay
- Communication and Organization Processor (COP)
- Waste Drawer

## Fusion Pipettor Module
id="mc-main-content">
Fusion Pipettor Module
- General Information
- Remove and Replace
- Alignment/Calibration

## Fusion Pipettor Module General Information
id="mc-main-content">
Fusion Pipettor Module General Information
The pipettor system is a dual arm system. The front, or right, arm (“Fusion Pipettor”) incorporates an integrated air based pipettor pump. The rear, or left, arm (“Vial Robot" or "TTA") has an integrated stripping mechanism and does no pipetting.
The dual pipettor module is a Cartesian gantry with belt driven X, Y and gear driven Z axis. All motors have rotary encoders and home sensors. The Fusion Pipettor is designed to accept Tecan 1 ml disposable tips, and access both top and mid-section decks on the Fusion. It has integrated tip sensing, capacitive level sensing, and pressure sensing. It can move to any point on the deck within 2 seconds. Its liquid level detection is accurate to within ± 0.2mm. It requires no system fluids.
The Vial Robot, or Tube Transfer Arm (TTA) is designed to pierce cartridges, transfer tubes from the centrifuge to the Thermocycler, and transfer tubes from the thermocycler to waste. It contains a cap sensor but unlike the Fusion Pipettor, cannot perform liquid and pressure sensing.

## Elution Slot Station
id="mc-main-content">
Elution Slot Station
The Magnetic Elution Slot is a dual slot station with magnets embedded on the sides of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. slots to pull the magnetic beads to the sides while the pipettor aspirates the Eluate fluid. The top of this module is open to allow the pipettor access to the MTU.

## Reagent Aspiration Station
id="mc-main-content">
Reagent Aspiration Station
The Reagent Aspiration Station holds a Fusion assay cartridge while in use. The Rotary Distributor transfers the Fusion assay cartridges into and out of the Reagent Aspiration Station. A second cartridge slot is used to dispose of empty assay cartridges into the Panther Fusion waste bin.

## Rotary Distributor General Information
id="mc-main-content">
Rotary Distributor General Information
The Rotary Distributor transfers MTUs and Fusion assay cartridges to various components located within the system. Its transfer mechanism is based on a hook and rail system that pushes and pulls the MTUs or assay cartridges between the Fusion modules.

## Fusion Rotary Distributor
id="mc-main-content">
Fusion Rotary Distributor
- General Information
- Reagent Aspiration Station
- Elution Slot Station
- Handoff Station
- Remove and Replace
- Handoff Station Remove and Replace
- Teach Rotary Distributor to All Stations

## Thermocycler General Information
id="mc-main-content">
Thermocycler General Information
The Thermocycler can thermally cycle 60 Fusion tubes arranged in 12 independent groups (five Fusion tubes per group). Fusion tubes are loaded into the thermocycler by the Vial Robot (TTA). The integrated 5-color rotary fluorometers acquire a fluorescence signal from all 5 colors and all 60 vials in less than 5 seconds.

## Fusion Thermocycler
id="mc-main-content">
Fusion Thermocycler
- General Information
- Remove and Replace
- Service Procedures

## Tip Drawers Overview
id="mc-main-content">
Tip Drawers Overview
Fusion Module contains two (2) Tip Drawers. Each drawer holds three (3) trays of disposable pipette tips (96 pipette tips per tray). Each Tip Drawer has an interlock that ensures that the drawer cannot be opened if in use during assay processing.

## Fusion Tip Drawers
id="mc-main-content">
Fusion Tip Drawers
- General Information
- Remove and Replace

## Fusion Trash Chutes
id="mc-main-content">
Fusion Trash Chutes
The Fusion has two waste chutes: one chute for the front pipettor and one chute for the back pipettor. The chutes are located in non-interfering space so that each pipettor can dispose of waste without coordinating its motion with the other pipettor.

## Fusion Reaction Tube Tray Drawers
id="mc-main-content">
Fusion Reaction Tube Tray Drawers
- General Information
- Tube Tray Drawers Remove and Replace
- Shutters Remove and Replace
- Shutter and Motor Upgrade Procedure

## Reaction Tube Tray Drawers General Information
id="mc-main-content">
Reaction Tube Tray Drawers General Information
Fusion Module contains two (2) Reaction Tube Tray Drawers. Each drawer holds two (2) trays of Reaction tubes and caps (112 tubes/112 caps per drawer). Each Reaction Tube Tray Drawer has an interlock that ensures that the drawer cannot be opened if in use during assay processing. Each drawer has two (2) RFID antennas, one (1) for each tray position. Both drawers are physically covered by two (2) actuated shutters that open and close to accommodate pipetting and picking.

## Fusion Fluids Drawer
id="mc-main-content">
Fusion Fluids Drawer
- Overview
- Remove and Replace

## Fusion Fluids Drawer General Information
id="mc-main-content">
Fusion Fluids Drawer General Information
The Fusion Fluids Drawer is comprised of a large fluid drawer tub and an elution buffer transfer mechanism. The fluid drawer tub has capacity to hold six (6) fluid packs: two (2) locations for Fusion Oil fluid packs, and four (4) locations for Reconstitution Buffer fluid packs. The elution buffer transfer mechanism has a tub with capacity for two (2) Elution Buffer fluid packs.
In the closed position, a single clear plastic cover sits above the fluid packs in the fluid drawer tub. A separate plastic cover attached to the elution buffer transfer mechanism covers the Elution Buffer fluid packs. The covers prevent the fluid packs from being pulled from their positions within the tubs when a pipette tip pierces the fluid packs and then is removed by the pipettors.
The fluid drawer tub and elution buffer tub of the Fusion Fluids Drawer only allow for the fluid packs to be loaded in one orientation. All fluid packs are identified by RFID, and information from the fluid packs is read by the antennas on the RFID PCBs within the fluid drawer tub. The fluid drawer tub has an indicator panel with red and green LEDs to indicate fluid pack status for all eight (8) fluid pack locations.
The elution buffer tub of the Fusion Fluids Drawer is housed in the elution buffer transfer mechanism that moves the elution buffer fluid packs from the Fusion into the upper bay of Panther, behind the Reagent Bay, in an area accessible by the Panther Reagent pipettor. A sheet metal separating panel is installed below the location of the elution buffer transfer mechanism in Panther to ensure that clearance is maintained between the elution buffer tub and the Panther Reagent Bay cooling fluid lines.
The Fusion Fluids Drawer can be opened and closed by the user. With the Fusion Fluids Drawer open, the user may load Fusion Oil, Reconstitution Buffer, and Elution Buffer fluid packs into the corresponding locations within the fluids drawer tub and elution buffer tub. The fluid packs can only be loaded in one direction. The Fusion Fluids Drawer will read the RFID information on the labels of the fluid packs and show status of all fluid pack locations on the indicator panel.
The elution buffer tub is designed to be retained to the Fusion Fluids Drawer when the drawer is not in its closed position. With the Fusion Fluids Drawer closed, the elution buffer tub is released from its position within the Fusion Fluids drawer and is transferred to Panther by the elution buffer transfer mechanism. The Elution Buffer fluid packs can then be accessed by the Panther Reagent Pipettor. The Fusion Oil fluid packs and Reconstitution Buffer fluid packs can be accessed by the Fusion Pipettor from their location within the Fusion.

## Fusion Upper Bay Modules
id="mc-main-content">
Fusion Upper Bay Modules
- Centrifuge
- Front Panel
- Reaction Tube Tray Drawers
- Thermocycler
- Tip Drawers
- Fusion Fluids Drawer

## Waste Drawer
id="mc-main-content">
Waste Drawer
- Overview

## Waste Drawer Overview
id="mc-main-content">
Waste Drawer Overview
The Fusion Waste Drawer contains the Solid Waste Bin that collects pipette tips, capped Fusion tubes, and assay cartridges. MTUs are transferred back to the Panther side and placed in the Panther Solid Waste Bin.

## Incubators General Information
id="mc-main-content">
Incubators General Information
Description
The incubators contain 18-slot carousels that are belt driven by a stepper motor with rotary encoder feedback and home sensors.
The heat is generated by two heater foils wrapped around the aluminum body and bottom base-plate of the incubator and insulated with foam.
The heaters can provide approximately 140 watts of heat and are precisely controlled by dual thermistors.
A high-speed fan pulls air from the center of the incubator and blows it out across the top of the incubator and down around the sides.
Rotation of the carousel and airflow as well as thermal control maintains temperatures to a small tube-to-tube variation.
The incubator carousel incorporates baffles between the MTUs.
The AMP incubator carousel slots contains magnets to pull beads to the side of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. tubes for accurate Real Time Fluorometer (RTF) signal measurement.
Three types of incubators can be installed on a Panther System:
- High temperature Incubator (HT)
- Transition Incubator (TRANS)
- Amplification Incubator (AMP)
Incubator Hardware Comparison
There are three UNIQUE incubators in the Panther System.
The comparison table below shows the differences between the three incubators:
Incubator Base Plate Fan Magnets
High Temp No holes 11.8W Sunon None
Transition No holes 6.7W Sunon None
Amp 6 holes for RTFs 6.7W Sunon Yes
Because of these differences, the incubators CANNOT be interchanged.
For example, you cannot use an Amp Incubator in lieu of a High Temp Incubator.
Interfacing Modules
The incubators receive MTUs from the Linear Distributor.
Real Time Fluorometers can be installed on the AMP Incubator for Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. Real Time assays.
Theory/Sequence of Operation
Description
The incubator is equipped with the following control modules:
- Thermal control
- Carousel movement control
See also Panther System Theory of Operation .

## Incubators Module
id="mc-main-content">
Incubators Module
- General Information
- Remove and Replace
- RTF Information
- Service Procedures
- Special Notes / Instructions

## Incubator Special Notes / Instructions
id="mc-main-content">
Incubator Special Notes / Instructions
- Incubator Parameter Verification Procedure

## RTF Information
id="mc-main-content">
RTF Information
Real-Time Fluorometers allow systems to run real-time assays.
RTF Number
RTF Name
Excitation Spectrum (nm)
Emission Spectrum (nm)
1
FAM
460 ± 60
525 ± 30
2
677
690 ± 14
720 ± 30
3
HEX
535 ± 22
567 ± 15
4
647
625 ± 15
660 ± 13
5
ROX
585 ± 29
632 ± 22
6
ROX2
586 ± 20
625 ± 15
Assays
FAM
677
HEX
647
ROX
ROX2
qHIV -1
x
x
x
qHCV
x
x
qHBV
x
x
x
HSV
x
x
x
BV
x
x
x
x
CV/TV
x
x
x
x
CMV
x
x
- Real-Time Fluorometer (RTF) Installation
- Real-Time Fluorometer (RTF) Alignment Procedure
- Real-Time Fluorometer (RTF) Verification Procedure
- Real Time Only Mode
- Real-Time Fluorometer (RTF) Verifier Tool Cleaning Procedure
- Real-Time Fluorometer (RTF) - Cleaning Panther RTFs

## Input Queue General Information
id="mc-main-content">
Input Queue General Information
New Input Queue (Cut-in on serial # P1264 and above)
The new Input Queue has the following:
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. transfer block is made of Cast Aluminum
- MTU Pusher is an injection molded part
- Single Piece extruded Aluminum Rails
- Rails screws mounted on top
- Spring loaded belt tensioner
- Injection Molded interlock lever
- Simplified flex cable routing
- One-piece sheet metal cover & new scanner mounting
- Simplified base plate
Description
This module accepts new MTUs from the user and prepares them for handoff to the Distributor.
The module has the capacity to hold 25 MTUs. In addition, the module holds and controls the MTU barcode scanner/
Interfacing Modules
A single 6-pin cable connects the MTU Input Queue module to the COP.
The module interfaces with the Distributor by packing the MTUs and placing them, one-at-a-time, in a position for the Distributor to grab. In addition, the module holds and controls the MTU barcode scanner, which is triggered twice for each MTU—once immediately after picking a new MTU and once immediately before going to the Luminometer.
Theory/Sequence of Operation
With the MTU Input Queue drawer open, an operator places a box of MTUs and loads 10 MTUs onto the rails.
If necessary, the operator may load additional MTUs until full.
When the drawer is closed, the MTU pusher moves forward, packing the MTUs together until the final MTU depresses the packing sensor button.
Using the encoder on the packing motor, the module is able to determine how many MTUs are in the module.

## MTU Input Queue Module
id="mc-main-content">
MTU Input Queue Module
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
- General Information
- Remove and Replace
- Service Procedures
- MTU Input Queue Electronics Block Diagram PDF

## Panther Link General Information
id="mc-main-content">
Panther Link General Information
The Panther Link offers:
- Panther-to-Panther Communication allowing systems to synchronize:
-
Reagent kits
-
Reflex Test Orders
-
Repeat Detection
-
External Quality Controls
-
LDT Standard Curves
-
Master Lots
-
User Account Information
-
Fusion Cartridges
- Dashboard Command monitors:
- System Inventories
- System Status and Messages
- System Maintenance Activities
- Results
The Data Sharing feature of the Panther Link System allows up to 16 Panthers to share data.
The Link Dashboard displays Panther System information on a 4K TV or web client device such as a tablet or a laptop.
The Dashboard Server will be located behind the Cisco 5506-X firewall on a DMZ network created via Firewall Wizard.
Firewall Wizard will supply the necessary configurations for the Dashboard Server to obtain data from all Panther systems
All web browser traffic from the lab will be routed to the Dashboard Server through a Hologic supplied and configured firewall.

## Linear Distributor General Information
id="mc-main-content">
Linear Distributor General Information
Description
The Distributor is designed to transport MTUs to the different modules. It contains the following axes:
- Hook axis
- Theta-axis
- X-axis
- Z-axis
Interfacing Modules
The Distributor interfaces with every module located on the Service Drawer, including:
- Chiller Ramp
- High Temp (HT), Transition, and Amplification (AMP) Incubators
- Load stations
- Luminometer
- Magnetic Parking stations
- Magnetic Wash stations
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue
- Output Queue
- Sample Mix Station
Theory/Sequence of Operation
The Distributor transfers MTUs to the various modules in the Panther system. Its transfer mechanism is based on a hook and rail system that pushes and pulls the MTU between the support rails of the other modules. For all modules, the Distributor rotates a few degrees from normal, extends the hook, rotates back to normal, then retracts the hook in order to pick an MTU. The X-axis runs the length of the system. The Theta-axis rotates 270° to access all sides of the deck. The distribute-axis moves a hook to distribute MTUs. A flag-activated optical sensor detects the presence of an MTU. The Z-axis compensates the overall system tolerances and allows teaching in the field. An additional module calibration sensor allows for automatic calibration to the system modules.
Flow Diagrams
Click on a heading to open a diagram. Click a second time to close the diagram.
- Pick MTU
- Place MTU
- Auto Teach
Distributor Failure Positions
The following table identifies failure positions for the Distributor.
- Position —The index position of the Distributor location.
- Module —The module at which the Distributor is located.
Position
(dec)
Position
(hex)
Module
00
00
MTU Input Queue
01
01
AMP Load Station
02
02
HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station
03
03
Incubator #1—High Temperature
04
04
Incubator #2—Transition
05
05
Incubator #3—AMP
06
06
Magnetic Wash Station 1
07
07
Magnetic Wash Station 2
12
0C
Sample Mix Station
13
0D
Luminometer
14
0E
Output Queue
15
0F
Service Queue
16
10
Magnetic Parking (left)
17
11
Magnetic Parking (right)
18
12
Chiller Ramp, Slot 1 (left)
19
13
Chiller Ramp, Slot 2
20
14
Chiller Ramp, Slot 3
21
15
Chiller Ramp, Slot 4
22
16
Chiller Ramp, Slot 5
23
17
Chiller Ramp, Slot 6 (right)
24
18
Read MTU Barcode Position
25
19
Sample Dispense Slot
Fusion Handoff Location

## Distributor Module
id="mc-main-content">
Distributor Module
- General Information
- Updated Linear Distributor Module Information
- Remove and Replace
- Alignment/Calibration
- Distributor Electronics Block Diagram PDF

## Updated Linear Distributor Model Information
id="mc-main-content">
Updated Linear Distributor Model Information
Description
The new and improved Linear Distributor is available as a spare part [ASY-10492].
This new module is cut-in on new Panther systems from Serial Numbers 02067-02076, and 02089 and above.
Model Evolution
The following design changes have been implemented to increase Linear Distributor reliability.
Major changes include:
- A one-piece, fixed, and aligned hook design— do not perform Hook Alignment Procedure on the new distributor.
- A new, shorter Hook Flex Cable is installed on serial # 02067 and above to reduce wear during hook movement.
- Built-in standoffs to prevent shorting of the Theta PCB
- Full weld of the Z-axis shaft to the motor reduces risk of shaft separation.
- Cast aluminum body replaces the old injection molded plastic body to increase durability.
- Custom molded theta gear replaces the old gear.
- New theta motor encoder orientation reduces risk of dirt accumulation.
- Improved wire routing increases strain relief.
- Addition of cable ties reduces wire damage and connector failures.
- Door opener and belt holder is now one-piece (used to be two).
- Side of Distributor head is now metal (used to be clear plastic).
- New injection molded gear (with higher quality plastic) is now black (used to be white).

## Load Stations General Information
id="mc-main-content">
Load Stations General Information
Overview
The Panther system contains three load stations
Amp Load Station
The Amp Load Station is heated and used for the addition of amplification and enzyme reagents. It is a pre-amplification station. Temperature control is important to assure enzyme addition is performed under controlled thermal conditions. It also integrates an orbital mixer feature needed for tube homogeneity.
HPA Load Station
The HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal.  load station is heated and used for addition of probe and selection reagents. It is the post-amplification station. Temperature control here is important to minimize nearest neighbor effects after reagent addition and insertion of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. into the 63 °C incubator. It also integrates an orbital mixer feature needed for tube homogeneity.
Sample Mix Station
The Sample Mix Station is not heated (equilibrates to ambient temperature) and is used for sample mixing. It is a pre-amplification station. It also has an orbital mixer feature needed for tube homogeneity.
Interfacing Modules
The Distributor interfaces with the load stations by inserting and removing MTUs. The Reagent Pipettor arm interfaces with the load stations (but not the Sample Mix Station) by dispensing reagents into the MTUs.
Theory/Sequence of Operation
The Distributor places an MTU into a station. The reagent pipettor arm aspirates and dispenses the appropriate reagents into the MTU at the load stations (except the Sample Mix Station where no liquid transfer occurs).
The load station mixes at the appropriate frequency and time.
The Distributor retrieves the MTU to be further processed. Usually an incubator step follows.
Load Stations Module Safety
Module specific safety considerations.
- Basic electromechanical safety concerns.
- Use caution if the module is hot.
- Clean the module surface and tools.

## Load Stations Module
id="mc-main-content">
Load Stations Module
Reagent Load Station
Sample Load Station
Sample Mix Station
- General Information
- Remove and Replace
- Service Procedures

## Lower Bay Modules
id="mc-main-content">
Lower Bay Modules
- Cooling Module
- PC
- Universal Fluid Drawer Module
- Vacuum System Module
- Waste Drawer Module

## Luminometer Module
id="mc-main-content">
Luminometer Module
- General Information
- Remove and Replace
- Service Procedures
- Diagrams

## Luminometer Diagrams
id="mc-main-content">
Luminometer Diagrams
- Luminometer Block Diagram
- Luminometer Circuit Diagram

## Luminometer General Information
id="mc-main-content">
Luminometer General Information
Overview
Luminometer is the measurement module of the Panther System. In the Luminometer, chemiluminescence reaction is triggered by adding the Auto Detect reagents (acid and base) in every tube of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. . The luminescence is measured with a photomultiplier tube ( PMT Photomultiplier tube ). Inside the Luminometer, MTU is transported by a separate mechanism. Total absence of ambient light is required for detection of the luminescence reaction therefore, the Luminometer must be light-tight.
Interfacing Modules
The Luminometer interfaces with the following modules:
- Auto Detect 1 and Auto Detect 2 pumps are connected to the Luminometer injector hydraulically.
- Distributor transfers MTUs into the Luminometer and removes the MTUs after measurement.
- Luminometer connects to the Mid-Bay drawer COP electrically.
Theory / Sequence of Operations
General Operation
Luminometer module receives individual MTUs from the Distributor. Luminometer transport mechanism engages MTU and moves each MTU tube into position in front of PMT. While each MTU tube is in front of the PMT, Luminometer injector sequentially dispenses AD1 and AD2 into the MTU tube, which triggers a chemiluminescent reaction. The PMT records the light-off curve of the reaction in each tube individually. Light-off reactions may continue to emit a small amount of light within the timeframe of subsequent tube readings of the same MTU. To block each tube from the adjacent tube, which may still be emitting light from the previous reaction, Luminometer isolator is raised into position so that it surrounds each tube during its light-off reaction. PMT cannot be exposed to normal ambient light as it will damage the PMT, therefore Luminometer shutter is utilized to block the exposure of the PMT to light at all times except during a reaction reading when the shutter is open. Luminometer door is also utilized to block ambient light from entering the module during the PMT's readings of the chemiluminescent reactions. After each tube's reaction has taken place, the Luminometer transport moves MTU into position to be retrieved by the Distributor.
Mechanisms
The following drive mechanisms perform the mechanical functions of the Luminometer:
- Transport drive mechanism —positions the MTU inside the Luminometer.
- Door/shutter drive —controls the movement of the door and the shutter, and engages the transport hook and isolator because they are connected to the movement of the door and shutter, respectively.
Transport Drive
Transport drive mechanism uses a stepper motor connected directly to a pulley and belt system that moves a hook along a sliding linear bearing. The hook engages the upper notch on the end of the MTU opposite the barcode. The hook positions the MTU inside the Luminometer from the home position, where it is deposited by the Distributor to each of the five reading positions where the MTU tubes are in front of the PMT. Transport drive returns MTU to the home position at the end of the process where it can be retrieved by the Distributor. The entire transport assembly can rotate around the motor axis so that it can engage and disengage the hook into the MTU. The rotation of the transport is controlled by the door/shutter drive as explained below.
Door/Shutter Drive
The door/shutter drive mechanism uses a stepper motor that drives both the door and the shutter via cams, which allows the door to open and close during one half of the drive intended travel and the shutter to open and close during the other half. The stepper motor has shafts on both ends that are attached to drive arms. Each drive arm has a pin with a plain bearing that engages a slot in a plate. One plate is connected to the door, the other to the shutter. The slots act as cams and each has a curved section and a straight section. While in the straight section, drive arm will move the connected component (door or shutter). While in the curved section the connected component does not move. This is what allows the drive to move only the door during part of the range and only the shutter during the other part of the range. Also, this drive system will not allow the door and shutter to be open at the same time.
Shutter/Isolator
The shutter has an integrated isolator. It is essentially a sliding plate with a cylindrical feature on the front that slides over the MTU tube that is positioned for a light-off reading. There is a rectangular "window" feature that allows the PMT visibility into the cylindrical isolator feature where the tube resides while the shutter is in the open (isolator engaged) position.
Door
Luminometer door is a sliding plate housed in the front part of the Luminometer. The door simply slides from the opened position to the closed position while an MTU is inside the Luminometer to prevent ambient light from entering. The door has a tab with a pin and plain bearing that engage a slot on the end of the transport drive mechanism. As the door moves from opened to closed it also rotates the transport drive mechanism so that the hook engages the MTU. When the door opens, the MTU hook disengages the MTU.
Sensors
Three slotted optical switches (sensors) verify mechanical functions in the Luminometer. Thin metal tabs ("flags") are part of the door, hook, and shutter drive arm. These flags break the optical path between a switch's emitter and sensor, which changes the switch's state.
Transport Home Sensor
The transport has six positions during normal operation. They are the home position and positions one through five corresponding to the position of each of the five MTU tubes while directly in front of the PMT. The optical switch on the transport drive is located such that the hook flag enters the switch slot when it is in the home position. The home position is the position in which the hook must be while engaging an MTU deposited into the Luminometer by the Distributor. During a reset the transport drive slowly moves into the home switch to establish its home position. The drive moves the hook to each tube reading position by driving the stepper motor a certain number of steps. After a move to one of the reading positions the drive moves the hook to the home position before moving to another reading position. This allows the control to determine if the motor has moved the drive correctly. If the home switch changes states too soon, too late, or not at all then the transport has failed to move correctly.
Door/Shutter Sensors
There are three positions of the door/shutter drive during normal operation but only two optical switches. The positions are "door open", "door closed", and "shutter open". They are sequential as the drive motor rotates such that "shutter open" cannot be reached from "door open" without going through the "door closed" position and vice versa. Optical switches only change state at the "door open" and "shutter open" position. Movement errors of this drive can be determined based on when the optical switches change state relative to the number of steps the motor has been driven at the time of the state change. Because the positions are sequential, an error during a "door closed" move will be detected on the subsequent move.
- Door open is the home position and is the position where the door flag causes the door's optical switch to change state. While the door is open the transport drive is rotated such that the hook is in the disengaged position (described above). The shutter is closed while the door is open.
- Door closed is the next position. When the door closes the transport drive rotates so that the hook is in the engaged position. The shutter remains closed in the door closed position. There is not an optical switch that changes state when the drive is in this position.
- Shutter open is the last position, where the PMT has visibility through the window in the shutter/isolator to the MTU tube and the cylindrical feature of the shutter/isolator is a around the tube. At this position, the flag on the shutter drive arm causes the shutter switch to change state. The door remains closed while in the "shutter open" position.
Photomultiplier Tube (PMT)
PMT is the component that is responsible for the measurement that will determine assay results. It is essentially a light measurement device. Due to its high sensitivity it can easily be damaged by exposure to ambient light while powered on. Although the PMT will not be damaged by ambient light while the power is off, exposure should be minimized. Any exposure to ambient light will require a stabilization period before the PMT operates properly. PMT has its own control board that communicates with the Luminometer control board. Luminometer control board also provides power to the PMT. PMT requires high voltage and extra safety precautions should be take when working with the Luminometer (see below).
Control Board
Luminometer control board is a printed circuit board (PCB) where the Luminometer firmware resides. It controls all functions of the Luminometer. It has connections for two stepper motors, three optical switches, PMT, and dispense verification. It is connected to the COP via CAN bus.
Injector
Luminometer injector assembly consists of an injector and two tubing assemblies for connecting to the LCMPs. LCMPs pump AD1 and AD2 through the tubing to the injector, which provides a tightly controlled dispense stream into the MTU tubes. Injector tubing has a protective layer that prevents light from traveling through the tube into the Luminometer. Injector is installed into the top of the Luminometer housing and passes through the dispense verification hardware. Injector must be removed from the Luminometer before sliding out the Service Drawer. Injector connections to LCMPs should not be loosened while injector is installed in the Luminometer unless an MTU is in one of the dispense positions. Disconnecting the injector connections to the LCMPs will allow AD fluid to drain into the Luminometer.
Luminometer Dispense Verification System
Process Control Overview
Luminometer uses an optical sensor to verify that AD1 and AD2 are dispensed correctly.
Sensor assembly is installed in the top part of the Luminometer housing. The injector passes through an opening in the sensor assembly. Sensor assembly consists of two sensors and two emitters attached to a small PCB. Injector assembly tubing extends down into the injector. Injector contains four small windows through which infrared (IR) light passes.
IR light generated by emitter passes through one window, injector tubing and out the opposite window to the sensor. Amount of IR light that passes through injector varies with the presence of liquid in the tubing.
Prior to an injection, the fluid in the injector tubing will not extend down to the area adjacent to the dispense verification sensor. After the dispense, a pullback occurs where LCMPs briefly pump in the opposite direction so that the fluid in the tube is pulled up again above the sensor level. This functionality allows dispense verification. Sensor signal contains three distinct time regions: initial air (from the previous pullback), liquid dispense, and final air pullback.
Signal is analyzed in each region to determine if the signal substantially matches the expected air/liquid signal. Small signal discrepancies are allowed, but larger discrepancies will generate an error. The specific region parameters and the acquired sensor signal for each dispense are logged in the ProcessControlData_luminometer.curve file .
Air/liquid threshold value is determined by sensor calibration that is performed as part of the system Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). routine.
Luminometer Process Control Description
OLV (Optical Level Verification) system incorporates a liquid/air sensor near the injector orifice. Each dispense is followed by an airgap pullback. This pulls air back up past the sensor after each dispense. Therefore, the subsequent dispense starts with air in the tubing in front of the sensor.
The sensor signal for a good dispense is composed of the following phases:
- Process starts a high signal (indicating air).
- Signal transitions to a low signal (indicating liquid) as fluid is dispensed.
- Signal remains low (indicating liquid) as the pullback begins.
- Signal finally transitions to a high signal (air) as the air/liquid interface is drawn up past the sensor.
It is important that the sight holes in the injector body remain free from debris, fluid, and dried salt solutions, as any visual obstruction in these holes will result in erroneous failure flags.
The algorithm splits the air-liquid-air signal into four distinct regions. These regions are each defined by the following parameters:
- Start point
- End point
- Criteria (air or liquid)
- Minimum number of points required to meet the criteria
Threshold defined during sensor calibration, as part of a Full Prime procedure, is used to determine if each data point is considered as air or liquid . Threshold calculation sets the threshold at 1/3.5 (which is 28%) of the way from the liquid value to the air value.
For a dispense to be considered good , the following conditions must be met:
- Region 1 check passes (this is the initial air check)
- Region 2 check passes (this is the liquid phase check)
- Region 3 and/or 4 passes (this is the final air pullback check)
If Region 3 fails, then Region 1 is ignored on the subsequent dispense. This is to eliminate a false failure mode where the air/fluid interface does not pullback cleanly and instead leaves droplets on the inside of the tubing in front of the sensor.
Specific region parameters and acquired sensor signal for each dispense are logged in the ProcessControlData_luminometer.curve file. Sensor ID 0 corresponds to AD1 and Sensor ID 1 corresponds to AD2.
Luminometer Process Control Troubleshooting
Typically, process control system will generate failure flags when the system is dispensing air instead of liquid. This may be observed in the curve file data as Region 2 failures. In this case, the system should be inspected for the following conditions:
- An empty AD1 or AD2 bottle
- A disconnected AD1 or AD2 bottle
- A loose fitting in the fluid line from the bottles to the injector
- A damaged fitting or tubing in the fluid line from the bottle to the injector
- Air or occlusion in fluid line from the bottles to the injector
- A Leaky AD1 or AD2 pump
If injector is actually dispensing properly then failure is a false flag due to a problem with the process control system. In such case the system should be inspected for the following:
- Wet or damaged process control PCB in the Luminometer lid
- Damaged or unplugged process control cable in the luminometer (from the main PCB to the process control PCB)
- Debris or liquid in the sight holes of the injector
- Defective luminometer injector housing tubing (defective injector)
If system has a Luminometer process control system failure, this failure can be confirmed by performing a Full Prime because the process control system is calibrated during a Full Prime and is used to check to be sure that the bottles are correctly connected during a Full Prime. The process control system is not exercised during a Mini Prime.

## Luminometer Dispense Verification System
id="mc-main-content">
Luminometer Dispense Verification System
Process Control Overview
The Luminometer uses an optical sensor to verify that AD1 and AD2 are dispensed correctly.
The sensor assembly is installed in the top part of the Luminometer housing.
The injector passes through an opening in the sensor assembly.
The sensor assembly consists of two sensors and two emitters attached to a small PCB.
The injector assembly tubing extends down into the injector.
The injector contains four small windows through which infrared (IR) light passes.
The IR generated by the emitter passes through one window, the injector tubing, and out the opposite window to the sensor.
The amount of IR that passes through the injector varies with the presence of liquid in the tubing.
Prior to an injection, the fluid in the injector tubing will not extend down to the area adjacent to the dispense verification sensor.
After the dispense, a pullback occurs where the LCMPs briefly pump in the opposite direction so that the fluid in the tube is again pulled up above the sensor level.
This functionality allows dispense verification.
The sensor signal contains three distinct time regions: initial air (from the previous pullback), liquid dispense, and final air pullback.
The signal is analyzed in each region to determine if the signal substantially matches the expected air/liquid signal.
Small signal discrepancies are allowed, but larger discrepancies will generate an error.
The specific region parameters and the acquired sensor signal for each dispense are logged in the luminometer.curve file.
The air/liquid threshold value is determined by sensor calibration that is performed as part of the system Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). routine.
Luminometer Process Control Description
The OLV system incorporates a liquid/air sensor near the injector orifice.
Each dispense is followed by an airgap pullback.
This pulls air back up past the sensor after each dispense.
Therefore, the subsequent dispense starts with air in the tubing in front of the sensor.
The sensor signal for a good dispense is composed of the following phases:
- The process starts a high signal (indicating air).
- The signal transitions to a low signal (indicating liquid) as fluid is dispensed.
- The signal remains low (indicating liquid) as the pullback begins.
- The signal finally transitions to a high signal (air) as the air/liquid interface is drawn up past the sensor.
It is important that the sight holes in the injector body remain free from debris, fluid, and dried salt solutions, as any visual obstruction in these holes will result in erroneous failure flags.
The algorithm splits the air-liquid-air signal into four distinct regions.
These regions are each defined by the following parameters:
- Start point
- End point
- Criteria (air or liquid)
- Minimum number of points required to meet the criteria
A threshold defined during sensor calibration, as part of a Full Prime procedure, is used to determine if each data point is considered as air or liquid . The threshold calculation sets the threshold at 1/3.5 (which is 28%) of the way from the liquid value to the air value.
For a dispense to be considered good , the following conditions must be met:
- Region 1 check passes (this is the initial air check)
- Region 2 check passes (this is the liquid phase check)
- Region 3 and/or 4 passes (this is the final air pullback check)
If Region 3 fails, then Region 1 is ignored on the subsequent dispense.
This is to eliminate a false failure mode where the air/fluid interface does not pullback cleanly and instead leaves droplets on the inside of the tubing in front of the sensor.
The specific region parameters and the acquired sensor signal for each dispense are logged in the luminometer.curve file.
Sensor ID 0 corresponds to AD1 and Sensor ID 1 corresponds to AD2.
Luminometer Process Control Troubleshooting
Typically, the process control system will generate failure flags when the system is dispensing air instead of liquid.
This may be observed in the curve file data as Region 2 failures.
In this case, the system should be inspected for the following conditions:
- An empty AD1 or AD2 bottle
- A disconnected AD1 or AD2 bottle
- A loose fitting in the fluid line from the bottles to the injector
- A damaged fitting or tubing in the fluid line from the bottle to the injector
- Air or occlusion in fluid line from the bottles to the injector
- A Leaky AD1 or AD2 pump
If the injector is actually dispensing properly and the failure is a false flag due to a problem with the process control system, then the system should be inspected for the following:
- Wet or damaged process control PCB in the Luminometer lid
- Damaged or unplugged process control cable in the luminometer (from the main PCB to the process control PCB)
- Debris in the sight holes of the injector
- Defective luminometer injector housing tubing
If the system has a Luminometer process control system failure, this failure may occur while performing a Full Prime because the process control system is calibrated during a Full Prime and is used to check to be sure that the bottles are correctly connected during a Full Prime. The process control system is not exercised during a Mini Prime.

## Luminometer Required Upgrades
id="mc-main-content">
Luminometer Required Upgrades
- Luminometer PMT Cable with Ferrite EMI Filter Removal and Replacement

## Luminometer OLV Verification Procedure
id="mc-main-content">
Luminometer OLV Verification Procedure
Scope
Perform this procedure when any of the following elements are replaced:
- Luminometer
- OLV circuit board within the Luminometer
- Luminometer Injector
- Auto Detect 1 Pump
- Auto Detect 2 Pump
- Main Luminometer PCB
Procedure
I. Start Service Software
II. Prime the Luminometer
- Verify 1 MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. in the Input Queue.
- Move MTU to the Luminometer.
- Navigate to the 6. Luminometer tab.
- Select the Main > Sequence tab.
- Set the Full Strokes field to 4.
- Ensure all 5 tubes are checked in the Tube Select and Results area of the dialog.
- Press the Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). button.
- Remove the MTU from the Luminometer.
III. Calibrate both channels of the OLV Sensor
- Start up Service Software .
- Initialize Input Queue, Distributor, Luminometer, and Output Queue.
- Verify Auto Detect lines 1 and 2 are primed.
- Verify 1 MTU in the Input Queue.
- Move MTU to the Luminometer.
- In Service Software, navigate to the 6. Luminometer tab.
- Click Door Close .
- Move the MTU Drive to any of the five positions.
- Select Sensor .
- Click Calibrate & Test Channel 1 button.
Prompt will appear to verify the MTU in the Luminometer and the lines are primed.
- Click OK .
Message box will have “Succeed”.
- Click Yes to write Parameters to NVM.
- Repeat steps 9-13 for Channel 2.
- Ensure parameters 602 and 640 are non zero values.
Note: If parameters are zero, a calibration warning message will generate when PantherGUI starts.
- Remove the MTU from the Luminometer.
- Navigate to the 6. Luminometer tab.
- Click Door Open .
- Navigate to the Move tab.
- Pick MTU
- Remove the MTU from the Luminometer.
IV. Run Luminometer OQ Test
- In Service Software, navigate to the 9. Systems tab.
- Click Report if necessary.
- Select the checkbox for initialization if necessary.
- Click Luminometer OQ Test .
- Verify that the Luminometer OQ Test passes.
- Remove the MTU from the Luminometer.

## Magnetic Parking General Information
id="mc-main-content">
Magnetic Parking General Information
Magnetic Parking Module Overview
The magnetic parking module is a dual slot station with magnets embedded in the same placement as the Magnetic Wash station. The purpose of the magnetic parking module is to perform the initial bead separation (requiring 5–10 minutes) outside of the Magnetic Wash station. This allows Panther System to meet the throughput requirements without an additional Magnetic Wash module.
There are no electronics or moving parts associated with the magnetic parking station. The magnets are in a fixed location.
Interfacing Modules
The Distributor interfaces with the magnetic parking station by inserting and removing MTUs.
Theory/Sequence of Operation
Prior to going into the Magnetic Wash module, MTUs are placed in the magnetic parking station in order to pre-capture TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. beads to the sides of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. tubes.
Flow Diagrams
Click on a heading to open a diagram. Click a second time to close the diagram.
Magnetic Parking Position in APTIMA Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Chemistry Steps

## Magnetic Parking Module
id="mc-main-content">
Magnetic Parking Module
- General Information
- Removal and Replacement

## Magnetic Wash General Information
id="mc-main-content">
Magnetic Wash General Information
Overview
The Magnetic Wash module consists of a plastic MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. carriage that holds MTUs, a set of five dual fluid injectors that dispense oil and wash solution into the MTU tubes, a set of five aspirators designed to pick the MTU tiplets and aspirate fluid from the MTU tubes, and a magnet carriage that holds magnets intended to pull the ferrite beads to the side of the tubes. the MTU carriage moves the MTU to the proper position to pick tiplets and dispense oil and wash solution. The MTU carriage also doubles as an orbital mixer. The aspirators are moved up and down via a lead-screw. Aspirators are connected to a capacitance sensor which acts both as a liquid level sensor and as a tiplet presence sensor. The magnet carriage is engaged with the MTU via a drive-belt and also acts as the tip-stripping mechanism.
Interfacing Modules
The Magnetic Wash module interfaces with the Distributor by accepting MTUs from it. Timing with the Distributor is crucial, as the MTU must be removed before tiplets are stripped from the aspirator and the magnet wash module must finish stripping tips before the next MTU is introduced. the module also is directly connected to the liquid waste vacuum system and is mounted directly above the solid waste bin, where tiplets are dropped.
Theory/Sequence of Operation
The Distributor places an MTU into the Magnetic Wash module. The MTU carriage rotates the MTU into position to pick tips. The aspirators then descend to pick tiplets and a process control check is then performed to make sure the tiplets were picked. The magnets deploy and dwell for a period of time determined by the assay. Afterwards, the aspirators descend and aspirate the fluid in the MTU tubes. The wash routine then starts. The MTU carriage rotates into position underneath the injectors, wash solution is dispensed into the tubes, and the MTU carriage then mixes for 10 seconds (as determined by the assay). The magnets deploy and dwell before the wash solution is aspirated. For APTIMA Assays, the wash routine is performed two times consecutively. After the second wash routine, oil is dispensed into the MTU tubes. The Distributor then removes the MTU. A check for the presence of tiplets is performed, the tiplets are stripped from the aspirators, and another check is performed to confirm the absence of tiplets.

## Magnetic Wash Module
id="mc-main-content">
Magnetic Wash Module
- General Information
- Remove and Replace
- Service Procedures
- Special Notes/Instructions

## Magnetic Wash Special Notes/Instructions
id="mc-main-content">
Magnetic Wash Special Notes/Instructions
Note: Perform the Mag Wash OQ Test. If automatic test fails, perform the Magnetic Wash Dispense and Process Control Verification .

## Mid Bay Modules
id="mc-main-content">
Mid Bay Modules
- Chiller Ramp Module
- Distributor Module
- Incubators Module
- RTF Information
- Load Stations Module
- Luminometer Module
- Magnetic Parking Module
- Magnetic Wash Module
- MTU Input Queue Module
- Output Queue Module
- Sample Dispense Slot Module
- Tip Eject Chute Module

## Module Information
id="mc-main-content">
Module Information
Upper Bay
- Communication and Organization Processor (COP) Module
- Monitor
- Pipettor Module
- Pumps Module
- Reagent Bay Module
- Sample Bay Module
- Target Capture Reagent (TCR) Module
- Tip Drawers Module
- Covers, Doors, and Panels Module
Mid Bay
- Chiller Ramp Module
- Distributor Module
- Incubators Module
- Load Stations Module
- Luminometer Module
- Magnetic Parking Module
- Magnetic Wash Module
- MTU Input Queue Module
- Output Queue Module
- Sample Dispense Slot Module
- Tip Eject Chute Module
Lower Bay
- Cooling Module
- PC
- Universal Fluid Drawer Module
- Vacuum System Module
- Waste Drawer Module
External Component Modules
- Covers, Doors, and Panels Module
- Firewall Module
- Printers
- Uninterruptible Power Supply (UPS) Module

## Monitor General Information
id="mc-main-content">
Monitor General Information
A new 19” PCAP (Projected Capacitive Touch) monitor upgrade kit is available for installation on Panther Systems, serial number 02306 and below.
PCAP monitors have been cut in on serial number 02307 and above.
PCAP monitors can be installed as needed per customer request . Consult with your Field Service Manager.

## Monitor
id="mc-main-content">
Monitor
- General Information
- Installing the Monitor Arm and Monitor
- Adjusting the Panther System Monitor
- PCAP Monitor Installation
- PCAP Monitor Upgrade
- Enable Touchscreen Functionality for Windows 7

## Output Queue General Information
id="mc-main-content">
Output Queue General Information
Module Overview
The Output Queue is designed to inject a chlorine bleach and deactivation buffer into the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. to kill infectious material and destroy amplicon, mitigating the risk of contamination to the system, other samples, and the operator. The MTU is allowed to sit for 15 minutes before the Output Queue vacuum aspirators transfer the residual liquid to the waste bottle. The Output Queue has a Load Hook (Drive 3) to bring MTUs from the Distributor to the rails, and an Actuator (Drive 1) to push the MTUs along its rail. When the MTU reaches the end of the rail, the Aspirators (Drive 2) aspirate the liquid out of the MTU. In the end, the MTU is dropped into the solid waste bag. An OLV (Optical Light Verification) sensor on the Deactivation Fluid lines acts as a process control to verify that Bleach and Deactivation Buffer are dispensed into every tube.
Output Queue Dispense Verification System
Process Control Overview
The Output Queue uses an optical sensor to verify that bleach and deactivation buffer are dispensed correctly.
The sensor assembly is installed in the top part of the Output Queue injector housing. The injector passes through an opening in the sensor assembly. The sensor assembly consists of two sensors and two emitters attached to a small PCB. The injector assembly tubing extends down into the injector. The injector contains four small windows through which infrared (IR) light passes.
The IR generated by the emitter passes through one window, the injector tubing, and out the opposite window to the sensor. The amount of IR that passes through the injector varies with the presence of liquid in the tubing.
Prior to an injection, the fluid in the injector tubing will not extend down to the area adjacent to the dispense verification sensor. After the dispense, a pullback occurs where the peristaltic pump briefly pumps in the opposite direction so that the fluid in the tube is again pulled up above the sensor level. This functionality allows dispense verification.
The sensor signal contains three distinct time regions: initial air (from the previous pullback), liquid dispense, and final air pullback.The signal is analyzed in each region to determine if the signal substantially matches the expected air/liquid signal. Small signal discrepancies are allowed, but larger discrepancies will generate an error. The specific region parameters and the acquired sensor signal for each dispense are logged in the Output Queue.curve file.
The air/liquid threshold value is determined by sensor calibration that is performed as part of the system Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). routine.
Process Control Description
The OLV system incorporates a liquid/air sensor near the injector orifice. Each dispense is followed by an airgap pullback. This pulls air back up past the sensor after each dispense. Therefore, the subsequent dispense starts with air in the tubing in front of the sensor.
The sensor signal for a good dispense is composed of the following phases:
- The process starts a high signal (indicating air).
- The signal transitions to a low signal (indicating liquid) as fluid is dispensed.
- The signal remains low as the pullback begins.
- The signal finally transitions to a high signal (air) as the air/liquid interface is drawn up past the sensor.
The Output Queue Process Control algorithm splits the air-liquid-air signal into three distinct regions. These regions are each defined by the following parameters:
- Start point
- End point
- Criteria (air or liquid)
- Minimum number of points required to meet the criteria
A threshold defined during sensor calibration, as part of a Full Prime procedure, is used to determine if each data point is considered as air or liquid . The threshold calculation sets the threshold at 1/3.5 of the way from the liquid value to the air value.
For a dispense to be considered good , the following conditions must be met:
- Region 2 check passes (this is the liquid phase check)
- Region 1 and/or 3 passes (these are the initial and final air pullback check)
The Non-Deactivated waste message will only appear to the system operator after four dispense failures in a row or six failures out of 20 dispenses.
The specific region parameters and the acquired sensor signal for each dispense are logged in the Output Queue.curve file. Sensor ID 0 corresponds to Deactivation Buffer and Sensor ID 1 corresponds to Bleach.
Process Control Troubleshooting
Typically, the process control system will generate failure flags when the system is dispensing air instead of liquid. This may be observed in the curve file data as Region 2 failures. In this case, the system should be inspected for the following conditions:
- An empty bleach or buffer bottle
- A disconnected bleach or buffer bottle
- A loose fitting in the fluid line from the bottles to the injector
- A damaged fitting or tubing in the fluid line from the bottle to the injector
- Kinked or crushed tubing in the fluid line from the bottle to the injector
Note — This tubing is very thin-walled and can easily kink and occlude, particularly when routed through grommets and clips.
- Air or occlusion in fluid line from the bottles to the injector
- Old or worn peristaltic pump tubing
If the injector is actually dispensing properly and the failure is a false flag due to a problem with the process control system, then the system should be inspected for the following:
- Wet or damaged process control PCB in the Output Queue injector mount assembly
- Damaged or unplugged process control cable in the Output Queue (from the main PCB to the process control PCB)
- Poor quality of the air/liquid meniscus in the injector tubing during pullback (droplets left behind on the inner wall of the tubing in front of the sensor)
If the system has an Output Queue process control system failure, this failure may occur while performing a Full Prime because the process control system is calibrated during a Full Prime and is used to check to be sure that the bottles are correctly connected during a Full Prime. The process control system is not exercised during a Mini Prime.

## Output Queue Module
id="mc-main-content">
Output Queue Module
- General Information
- Remove and Replace
- Service Procedures
- Output Queue Special Notes/Instructions

## PC
id="mc-main-content">
PC
Refer to the table below to determine what configuration is required for your customer
System
System Software
Dell PC
Image Version / Windows OS
Panther
v5.3
XE
v3.0.11 / Windows Vista
Panther
v5.3
XE2
v4.7.0 / Windows Vista
OR
v5.7.1 / Windows 7
Panther
Panther Fusion
v6.2.5.1
XE2
v5.8.3 / Windows 7
Panther
Panther Fusion
Panther PLUS
v7
XE2 with 16GB RAM
OR
XE3
v6.0.17 / Windows 10
Panther LINK
v7
XE3
v6.0.17 / Windows 10
- PC Hardware Setup
- Installing Software for New Panther System Installations
- Firewall
- Service Procedures

## MTU Expansion General Information
id="mc-main-content">
MTU Expansion General Information
Description
The MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Expansion module replaces the Panther Input Queue for loading MTUs into the Panther System.
MTU Expansion is comprised of two modules: the MTU sidecar and the MTU queue.
The MTU queue is located in the Input Queue position inside the Panther system and the MTU sidecar is external to the Panther system on the right side.
The user loads MTUs through the loading drawer onto one of 6 MTU carriers that can be transferred to the 5 storage bays and the MTU Queue.
MTU transportation and inventory are performed by 4 stepper motor driven belt drives on the MTU sidecar and MTU queue.
- Loading Pusher drive packs the MTUs together at the back of the carrier (toward the front of the system)
- Scissor drive moves laterally to pick and place carriers
- Lift drive moves laterally to distribute carriers between loading and storage bays and MTU Queue
- MTU Queue Pusher drive packs MTUs to the front of the carrier (toward rear of the system) to be picked by the linear distributor.
- The MTU Queue holds and controls the MTU Barcode Scanner.
- The top cover of the MTU Sidecar contains a USB hub that is connected to the Panther PC and a status LED for the module
- Access to the Loading Drawer of the MTU Sidecar is restricted by an interlock for user safety.
Interfacing Modules
The Linear Distributor picks the MTU from the front of the MTU Queue and holds the MTU to be scanned by the barcode scanner.
Theory/Sequence of Operations
When the loading drawer is unlocked, an operator pulls down the front flap and pulls out the drawer containing a carrier.
Operator places a box of MTUs and loads up to 10 MTUs onto the carrier rails, then repeats if necessary with a second box of up to 10 MTUs.
Operator pushes drawer in and closes the front flap.
The number of MTUs is counted by the pusher and displayed on the GUI as the number of tests (5 tests per MTU).
Loading bay locks and the scissor drive picks up the carrier and places it in the MTU queue (if empty) or a storage bay.
User may continue loading MTUs until all 6 carriers are loaded.
When the MTU queue receives a carrier from the scissors, its pusher moves forward to pack and count the MTUs.
The MTU at the front of the queue presses the packing sensor button and becomes available for the Linear Distributor to pick.
The total count of tests available is displayed by the GUI.

## MTU Expansion Module
id="mc-main-content">
MTU Expansion Module
MTU Sidecar
MTU Queue
- General Information
- Remove and Replace
- Service Procedures

## Panther PLUS General Information
id="mc-main-content">
Panther PLUS General Information
The Panther Plus adds flexibility, capacity and walkaway time to the Panther System.
- Allows up to 210 MORE tests to run in 24 hours
The Panther PLUS offers the following options for upgrade on to a existing Panther:
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion (MTU Queue & MTU Sidecar)
MTU capacity is increased from 25 to 120 MTUs; results in up to 13.5 hrs of walkaway time
- Continuous Fluids and Waste
- Continuous Waste - Ability to change waste during processing
- Tip Carousel +  Tiplet Disposable tip within an MTU. Catcher
- Upgraded Waste Drawer
- Permanent and Removable Liquid Waste Bottles
- Continuous Fluids - Ability to change fluids during processing
- Waste to Drain - Option to plumb waste into lab drain
The following configurations are available for customers:
Base
PLUS UPGRADES
Track Ready
Panther
-
-
-
-
Panther
Waste on the Fly
-
-
-
Panther
Waste on the Fly
Waste To Drain
-
-
Panther
Waste on the Fly
-
MTU Sidecar
-
Panther
Waste on the Fly
Waste To Drain
MTU Sidecar
-
Panther
Waste on the Fly
-
MTU Sidecar
Track Ready
Panther
Waste on the Fly
Waste To Drain
MTU Sidecar
Track Ready
Panther Plus can only be installed on Panther Systems Serial #00375 and above.

## Panther Plus Module Information
id="mc-main-content">
Panther Plus Module Information
- MTU Expansion
- Waste to Drain
- Waste on the Fly

## Panther PLUS Systems Waste on the Fly Special Notes/Instructions
id="mc-main-content">
Panther PLUS Systems Waste on the Fly Special Notes/Instructions
Note: On PLUS systems, the waste level of the Permanent Liquid Waste Bottle is continuously monitored with a sensor. However, if you change the level in this bottle while the system is offline or in Service Software, such as by running the transfer pump in Service Software, the expected liquid level will not reconcile with the level seen with the sensor upon Panther System Software restart.
Upon Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system will deliver an “Implausible state of permanent waste bottle” error, which will require the system to be restarted to resolve.
To avoid the error, upon the first restart of Panther System Software, you must open the Waste Drawer and empty the liquid waste. This will reset the expected waste count and allow you to Prime without error.

## Waste on the Fly General Information
id="mc-main-content">
Waste on the Fly General Information
Description
Continuous Access Waste
During assay processing, the Panther Plus waste drawer may be opened to empty liquid waste and remove and replace the solid waste bag.
The Liquid Waste-on-the-Fly module stores liquid in its vacuum bottle while the removable waste bottle is removed from the system and emptied. When the waste drawer is closed, the contents of the vacuum bottle are intermittently emptied into the removable waste bottle. The Panther Plus Continuous Access Solid Waste-on-the Fly modules will temporarily store reagent tips in the Tip Carousel and tiplets in the Tiplet Disposable tip within an MTU. Catcher while the waste drawer is opened. When the waste drawer is closed again, the Tip Carousel and Tiplet Catcher will empty the stored reagent tips and tiplets into the waste bag.
Liquid Waste on the Fly
Waste Drawer
The Panther Plus Liquid Waste-on-the-Fly system allows the removal of liquid waste during assay processing by utilizing a positive displacement pump that transfers liquid from a vacuum pressure bottle (vacuum bottle) to a secondary ambient pressure bottle (removable waste bottle) that can be emptied during assay processing. The Panther Plus Liquid Waste-on-the-Fly system is comprised of the following major components:
- Vacuum bottle
- Bleach filter
- Removable waste bottle
- Waste bellows pump
- Dripless fitting system
Liquid waste is pulled under vacuum into the vacuum bottle. Waste can then be pumped from the vacuum bottle into the removable waste bottle using the waste bellows pump, which will be turned on intermittently by the system when the volume in the vacuum bottle reaches a certain liquid level. The waste drawer may be opened and the removable waste bottle can be removed. The dripless fitting system utilizes a normally closed solenoid valve that is connected to the vacuum bottle. When the solenoid valve is opened, liquid is pulled from the removable waste bottle fitting interface back into the vacuum bottle to ensure liquid does not drip from the fitting when the removable waste bottle is removed from the drawer. The vacuum bottle will continue to collect liquid waste while the removable waste bottle is being emptied.
Solid Waste on the Fly
Tip Carousel
The Tip Carousel replaces the Reagent Tip Chute in the Panther system, and mounts to the service drawer in the same mounting locations. The Tip Carousel module additionally occupies space above and behind the Magnetic Parking Station.
The module has a motor-actuated chain consisting of tip holders and chain blanks. When the waste drawer is closed, the chain is positioned such that chain blanks are present in the pipettor ejection location. Pipette tips are ejected directly into the tip chute which routes tips into the waste bag. When the waste drawer is open, the chain drive mechanism indexes to an empty tip holder location so that a reagent pipette tip can be ejected into the tip holder. The tip carousel continues to index to the next empty tip holder location as reagent pipette tips need to be ejected. The tip carousel has capacity to store up to 22 pipette tips. Once the waste drawer is closed, the chain drive mechanism rotates counter-clockwise to eject the stored pipette tips into the tip chute to the waste bag.
Tiplet Catcher
The Tiplet Catcher module replaces the existing Waste Splash Guard in the Panther system. The module mounts to the service drawer in the same mounting locations as the Waste Splash Guard. The Tiplet Catcher has a motor-actuated bucket that rotates to specified positions. When the waste drawer is closed, the bucket is in its “open” position which allows tiplets from the MagWash Stations to drop directly into the waste drawer beneath. When the waste drawer is opened, the Tiplet Catcher rotates clockwise to its “catching” position and will catch used tiplets from the MagWash Stations. Once the waste drawer is closed again, the bucket rotates clockwise to empty its contents into the waste bag, and then rotates counter-clockwise back to its “open” position.
- Tiplet Catcher positions.
- Set the Tiplet Catcher to Catching.
- Set the Tiplet Catcher to Emptying.
- Set the Tiplet Catcher to Open.

## Waste On The Fly Module
id="mc-main-content">
Waste On The Fly Module
- General Information
- Remove and Replace
- Service Procedures
- Teaching and Alignment Procedures
- Special Notes/Instructions
Tiplet Disposable tip within an MTU. Catcher
Tip Carousel
Waste Drawer Assembly

## Waste to Drain General Information
id="mc-main-content">
Waste to Drain General Information
The Waste to Drain Module is an electromechanical pump module that attaches to the back right side of the Panther chassis.
This module is an optional feature of the Continuous Access Waste Drawer.
The module pulls liquid from the removable waste bottle and pumps the liquid waste to an approved laboratory drain.
The Waste to Drain Module is connected to the removable waste bottle via flexible tubing that routes into the system through an opening in the rear of the Panther chassis and continues alongside the existing waste/vacuum tubing into the waste drawer.

## Waste to Drain Module
id="mc-main-content">
Waste to Drain Module
- General Information
- Remove and Replace
- Service Procedures

## Pipettor General Overview
id="mc-main-content">
Pipettor General Overview
Overview
The Pipettor module consists of the Pipettor robot and the Pipettor arms.
Pipettor Robot
The Pipettor system is a dual arm sample and reagent probe system with integrated air based Pipettor pumps. It has a common X-axis, and independent Y- and Z-axes. The robot is a Cartesian gantry with belt-driven X and Y axes, and a gear-driven Z-axis. All motors have rotary encoders and home sensors. The Pipettor robot is designed to accept TECAN 1 mL disposable tips, and access both top and mid section decks on the Panther System. It has integrated tip sensing, tip insertion depth sensing, capacitive level sensing, and pressure sensing. it can move to any point on the deck within 2 seconds. Its liquid level detection is accurate to within ± 0.5 mm axis. It requires no system fluids.
Pipettor Arms
The air Pipettor pumps are ceramic piston lead screw-driven, servomotor devices with rotary encoder feedback and home sensors. The syringe is 1.1 mL in volume and also made from ceramic. The range of dispense being 25–1,000 µL of reagents. These pumps are integrated into the extruded Z-axis of the Pipettor robot and are rated for the life of the system. All controls are integrated into this small package.
Interfacing Modules
The Pipettor module interacts with both Tip Trays, Tip Eject Chutes, the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel, Sample Bay, Reagent Bay, Sample Dispense Slot, Amp Load Station, HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station, and the Endozime bottle.
Theory/Sequence of Operation
Initialization → Pick Tip → LLD → Aspirate (clot detection) → Dispense (dispense verification) → Eject Tip

## Pipettor Module
id="mc-main-content">
Pipettor Module
- Pipettor General Overview
- Pipettor Module Parts, Removal and Replacement List
- Pipettor Teaching
- Pipettor Service Procedures

## Pipettor Module Safety
id="mc-main-content">
Pipettor Module Safety
Module specific safety considerations.
- Mechanical safety: pinch points
- Electrical safety
- Cleaning/biohazard
Doors must be closed in order for the Pipettor arms to operate.

## Barometric vs Capacitive Liquid Level Detection
id="mc-main-content">
Barometric vs Capacitive Liquid Level Detection
Description
The Reagent and Sample Pipettors have the same the same Barometric Liquid Level Detection (bLLD) and Capacitive Liquid Level Detection ( cLLD Capacitive liquid level detection ) components.
Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. SW v5.3 and older used bLLD at all Reagent bottle positions and cLLD in the Sample Dispense slot and bLLD at all other positions.
Assay Software v5.3 and above has enabled cLLD for all positions on both the Sample Pipettor and Reagent Pipettor.
bLLD Pipetting
- As the pipettor moves down in the Z-direction, a pump motor moves a plunger down, causing positive pressure.
- When the tip contacts liquid, the pressure transducer detects a spike in pressure.
- If the pressure spike is large enough, the pipettor stops and proceeds to aspirate / dispense as needed.
A valve prevents the plunger from blowing bubbles while traveling to full extension.
- If a spike does not occur, the pipettor travels to the bottom of the bottle or tube and reports that no liquid was found.
cLLD Pipetting
- As the pipettor moves down in the Z-direction, the cLLD contacts measure an electrical signal.
- When the tip contacts liquid, the frequency of the signal spikes (increases).
- If the electrical signal spike is large enough, the pipettor stops and proceeds to aspirate/dispense as instructed.
- If a spike does not occur, the pipettor travels to the bottom of the bottle or tube and reports that no liquid was found.
Advantages of cLLD over bLLD
- Failed bLLD components (such as the pump motor, gearbox, and plunger assembly) are not repairable.
- cLLD does not use the pump motor or plunger, thus reducing wear and extending the life of the pipettor.
- cLLD trace and curve data is saved to provide detailed troubleshooting information.
- Using cLLD allows for an immediate retry reducing the number of failed LLD events and save on lost tests.
- Cleaning cLLD contacts (gold leads) resolves some VVFS errors without replacing the pipettor.
Important Notes
- cLLD is susceptible to droplets on the walls of smaller reagent vessels (100 TK).
Use caution when handling to minimize droplets.
- Incorrect TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel positioning can cause a tip to scrape the bottle opening as it enters. This can create an LLD High event.
Ensure TCR carousel teaching and bottle position are accurate.
- If excessive VVFS flags are generated (typically > 2.5% per 2000 tests) then perform the Pipettor DiTi Cleaning Procedure before replacing the pipettor. (Check the One-Day Health Report.)
- cLLD & bLLD Test Procedure is outlined here

## Printer
id="mc-main-content">
Printer
- Installing the HP Officejet 6000 Printer
- Installing the HP Officejet 8000 Printer
- Installing the HP Officejet 6100, 6230 and 8100 Printers
- Disabling the Auto Shutoff Feature on the HP Officejet Printers
- Network Printing

## Pumps Module
id="mc-main-content">
Pumps Module
- Remove and Replace
- Special Notes/Instructions

## Pumps Special Notes/Instructions
id="mc-main-content">
Pumps Special Notes/Instructions
- Installation of the MagWash and Pump Module Drip Shields
- Peristaltic Pump Motor Home Sensor Calibration Procedure

## Reagent Bay Module
id="mc-main-content">
Reagent Bay Module
Laser Warning—This product utilizes internal barcode scanners with visible red laser light.
Long term viewing of the laser light could result in eye damage.
Never stare into the barcode scanner laser light.
This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
- General Information
- Remove and Replace
- Service Procedures
- Barcode Scanner Information

## Reageant Bay General Information
id="mc-main-content">
Reageant Bay General Information
Overview
The Reagent Bay is an active module, it communicates with the COP (Communication and Organization Processor) via the Power/CAN cable. A printed circuit board on the rear of the module maintains the modules firmware and basic operating instructions. All module subassemblies, external controls and remote measurement components interface through the embedded controller on the printed circuit board.
The Reagent Bay consists of a printed circuit board, temperature-controlled body, cover/shutter, shutter drive motor and barcode scanner.
The printed circuit board maintains firmware, communicates with the COP, provides all control for the various subassemblies of the module and collects temperature and voltage data associated with the modules proper operation. The printed circuit board also utilizes optical sensors placed to sense the presence of the reagent racks in each of the four rack locations.
The body of the Reagent module has several sets of plastic guides mounted inside, on the base, which define the locations for racks holding the reagent bottles. These defined locations for the reagent rack lanes are labeled and referred to as 1–4 starting from the left side of the bay as seen by an operator facing the system. Inside, at the rear of the module is a heat sink, which maintains the modules temperature as defined in firmware by utilizing chilled water provided by the Liquid Cooling Module .
The top of the module is enclosed by its cover and shutter assembly. The cover and shutter reduce possible contamination, help maintain temperature and reduce condensation inside the chilled bay. A NEMA 17 size stepper motor that interfaces with the modules printed circuit board drives the shutter to an open or closed position as requested by software.
A barcode scanner is located on the left side of the module as seen by an operator facing the system. This scanner records information from barcode labels affixed to the reagent bottles and reagent racks. The information collected by the barcode scanner is provided to the operating system software via the Power/CAN bus through the reagent bay modules printed circuit board. The barcode scanner must be focused on the proper rack location in order to effectively read the barcodes. An improperly focused barcode scanner will return poor results. Focus is defined in firmware stored in the modules printed circuit boards embedded controller.
Theory/Sequence of Operation
The Reagent Bay is an active module that communicates with the Communication and Organization Processor (COP) via the CAN/power cable. A printed circuit board on the rear of the module maintains the module's firmware and basic operating instructions. All module subassemblies, external controls, and remove measurement components interface through the embedded controller on the printed circuit board.
The Reagent Bay consists of a printed circuit board, temperature-controlled body, cover/shutter, shutter drive motor, and barcode scanner.
The printed circuit board maintains firmware, communicates with the COP, provides all control for the various subassemblies of the module, and collects temperature and voltage data associated with the module's proper operation. The printed circuit board also utilizes optical sensors placed to sense the presence of the Reagent Racks in each of the four rack locations.
The body of the reagent modules contains several sets of plastic guides mounted inside on the base, which define the locations for the racks holding the reagent bottles. these defined locations for the Reagent Racks are identified as 1 through 4, starting from the left side of the bay as seen by an operator facing the system. Inside, at the rear of the module is a .heat sink that maintains the module's temperature as defined in firmware by utilizing chilled water supplied by the Liquid Cooling Module .
The top of the module is enclosed by its cover and shutter assembly. The cover and shutter reduce possible contamination, help maintain temperature, and reduce condensation inside the chilled bay. A NEMA 17 size stepper motor that interfaces with the module's PCB drives the shutter to an open or closed position as requested by the software.
A barcode scanner is located on the left side of the module as seen by an operator facing the system. This scanner records information from barcode labels affixed to the reagent bottles and Reagent Racks. The information collected by the barcode scanner is provided to the operating system software via the CAN/power bus through the Reagent Bay module's PCB. The barcode scanner must be focused on the proper rack location in order to effectively read the barcodes. An improperly focused barcode scanner will return poor results. Focus is defined in firmware stored in the embedded controller on the module's PCB.

## Sample Dispense Slot Module
id="mc-main-content">
Sample Dispense Slot Module
- General Information
- Remove and Replace
- Service Procedures

## Sample Dispense Slot General Information
id="mc-main-content">
Sample Dispense Slot General Information
Overview
The Sample Dispense Slot is the module where the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. resides for sample side reagent ( TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. /TER) and sample addition.
Interfacing Modules
The Sample Pipettor dispenses TCR, TER (if applicable) and sample into MTUs located in the Sample Dispense Slot.
The Sample Pipettor performs cLLD Capacitive liquid level detection of the MTU in the Sample Dispense Slot before and after sample addition.
The Distributor inserts and removes MTUs from the Sample Dispense Slot.
Theory/Sequence of Operation
The Distributor inserts an MTU into the Sample Dispense Slot. The pipettor aspirates TCR and dispenses it into the MTU in the Sample Dispense Slot. The pipettor performs cLLD (sample preLLD in curve file). The pipettor aspirates sample and dispenses it into the MTU in the Sample Dispense Slot. The pipettor performs cLLD again to verify the correct amount of sample has been dispensed (Sample postLLD in curve file). If applicable, the pipettor aspirates TER and dispenses it into the MTU in the Sample Dispense Slot. The Distributor removes the MTU.
cLLD Operation
The plastic upper portion is designed to minimize change in capacitance as the pipettor enters the Sample Dispense Slot. The aluminum insert block serves to bridge the gap of the liquid and the ground plane. Without the aluminum insert block, the liquid cannot be detected accurately.

## Barcode Scanner Information
id="mc-main-content">
Barcode Scanner Information
Reagent Bay and Sample Bay Barcode Scanner Information
All Sample Bay and Reagent Bay bar code scanners are to be replaced on Failure ONLY.
All scanners removed from Instruments must be returned immediately to the Hologic Dx Repair Center to be repaired.
ALL  Systems Serial #01854 and above require a THIN Sample Bay Bar Code Scanner
All Panther Fusion Systems require a THIN Sample Bay Bar Code Scanner
THIN Sample Bay Bar Code Scanners are pre-installed (during manufacture) on all Systems Serial #02590 and above.
Below is a summary of the scanners we have released:
Holx PN
Rev
BCL #
Hologic Description
902936 / R902936
1
BCL148.60
Sample/Reagent Bay, Bar Code Scanner
MME-02832 /
RMME-02832
1
BCL148.70
Sample/Reagent Bay, Bar Code Scanner
MME-03470 /
RMME-03470
1
BCL148.71
Reagent/Sample Bay, Bar Code Scanner
MME-03470 /
RMME-03470
2
BCL148.72, v81.18
Reagent/Sample Bay, Bar Code Scanner
ASY-09778 /
RASY-09778
1
BCL148.75
Fusion Sample Bay, Bar Code Scanner
MME-03417
1
BCL148.76
Sample Bay, Bar Code Scanner
MME-03472 /
RMME-03472
1
BCL148.76
Sample Bay, Bar Code Scanner
MME-03472 /
RMME-03472
2
BCL148.7, v81.18
Sample Bay, Bar Code Scanner
MME-04064
1
BCL148.7, v82.18
Sample/Reagent Bay, Barcode Scanner
RMME-04064
BCL148.71, V82.18
BCL148.72, V82.18
Sample/Reagent Bay, Barcode Scanner
MME-04065
BCL148.78, V82.18
Sample Bay, Barcode Scanner THIN
RMME-04065
BCL148.76, V82.18
BCL148.77, V82.18
Sample Bay, Barcode Scanner THIN
All version of scanners should be returned as RMA.
Below is an example of how the Barcode Scanners will be labeled.

## Sample Bay General Information
id="mc-main-content">
Sample Bay General Information
Theory/Sequence of Operation
The Sample Bay is a sheet metal enclosure that has a plastic top. The housing has structural foam attached to the three sides to provide insulation. Located beneath the enclosure are three aluminum plates with a coolant channel through the center of each. Chilled liquid coolant passes through each of the aluminum plates to cool them. A temperature sensor is located in the vicinity of the cooled plates. The plates are covered on the bottom by an insulating foam panel. The plates are attached to the bottom of the sheet metal enclosure so that it has a cooled surface on which the Sample Racks rest when inserted into the bay. The cooled floor of the enclosure cools the air in the bay and the racks can also transfer heat via thermal conduction into the cooled floor.
The liquid coolant enters the Sample Bay coolant path via a quick connect fitting located on the back of the module. The coolant first passes through tubing connected to the rightmost cooling plate beneath the enclosure. The aluminum cooling plates are connected in series via flexible tubing. After passing through the cooling plates, the liquid coolant flows through tubing back to the outlet quick disconnect fitting located at the right rear of the module.
A plastic plate forms the top of the enclosure with holes positioned above each sample tube. The top plate has raised features around each opening that are intended to break mucus strands that may form between the pipettor tip and the sample bottle.
A barcode scanner is mounted to the front right side of the bay that allows the racks and sample tubes to be identified as they are slid into the bay.
A control board (PCB) is located on the back of the module. This provides communication to and from the scanner, temperature sensor, rack sensors, and COP. There are eight optical switches mounted to the control board that detect when a rack is present. A feature on the racks blocks the optical path of the sensors when the rack is inserted into the bay.

## Sample Bay Module
id="mc-main-content">
Sample Bay Module
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
- General Information
- Remove and Replace
- Service Procedures
- Barcode Scanner Information

## Target Capture Reagent (TCR) Carousel Module
id="mc-main-content">
Target Capture Reagent (TCR) Carousel Module
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
- General Information
- Remove and Replace
- TCR Door Alignment and Adjustment
- TCR Door Alignment Video Download
- Special Notes / Instructions

## TCR Carousel General Information
id="mc-main-content">
TCR Carousel General Information
Overview
The TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel is a rotary mixer carousel that keeps the TCR magnetic particles in suspension. The TCR Carousel also has positions for Target Enhancer Reagent (TER) for the Ultrio Elite Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. . The TER bottles rotate with the carousel, but do not spin around like the TCR bottles. The TCR Carousel has a dedicated barcode reader that ensures correct bottle placement.
Interfacing Modules
The TCR Carousel interacts solely with the Sample Pipettor
Theory/Sequence of Operation
The TCR Carousel is an interface between the user and the system. It is intended to load TCR and TCR-M Reagents onto the system. The user places the TCR and TCR-M bottles of a reagent kit directly onto the TCR Carousel. The carousel is designed to keep the magnetic particles of the TCR Reagent in suspension by rotating the bottles on an elliptical curve. As part of the same carousel, the TCR-M Reagent bottles are rotated in a circular motion around the carousel axis. The bottles are located so that the TCR and TCR-M bottles of a single assay can be accessed by the pipettor without rotation of the carousel. Different adapters for different kit sizes (TCR bottle sizes) are available to make every bottle fit to its designated position. Kit size and assay information is read after bottle insertion by a barcode scanner. For accurate positioning for the user and pipettor access, a home sensor detects the carousel home position, as well as monitors the mixing frequency.

## TCR Carousel Special Notes / Instructions
id="mc-main-content">
TCR Carousel Special Notes / Instructions
- New TCR Teach Tool for Molded TCR Carousel
- 21-Position TCR Carousel and Slim-line Sample Bay Scanner Upgrade (For Panther Fusion System)

## Tip Drawer General Information
id="mc-main-content">
Tip Drawer General Information
Overview
the Tip Drawers module holds the pipette tips. Each drawer houses one rack and each rack has three tray positions. Each drawer has a sensor that detects if the drawer is opened or closed. Each Tip Drawer also contains an interlock to ensure that it cannot be opened during operation. The Tip Tray design has a no keying required—this means that the tips can be loaded in either orientation.
Interfacing Modules
The Tip Drawers interface with two modules—pipettor arms and the Sample Bay modules. the pipettor arms pick up the tips from this drawer. The Tip Drawers are a sub-assembly of the Sample Bay. Initializing the Tip Drawer requires initialization of the Sample Bay module.
Theory/Sequence of Operation
The Tip Drawers are unlocked, Tip Trays are loaded, the drawers are pushed in, and the tips go into inventory. Pipettor arms pick tips from the same tray until the pipettor can no longer pick tips from the tray. The arms then move to the subsequent tray. The number of retries in a Tip Drawer is set in the pipettor parameters.

## Tip Drawers Module
id="mc-main-content">
Tip Drawers Module
- General Information
- Remove and Replace

## New Sample Tip Chute Assembly
id="mc-main-content">
New Sample Tip Chute Assembly
What is Affected
Some systems have experienced failures due to the clogging of Sample Tip chutes.
The current tip chutes are angled to direct tips towards the center of the waste bag. Tips ejected through this design deposit a solid residue on the inside of the tip chute. This residue can build and clog the tip chute. A clogged tip chute will prevent tips from being ejected properly, leading to a system failure.
A new straight tip chute [ASY-09343] is now available that allows tips to fall straight down into the Waste Bag. The Straight Sample Tip Eject Chute minimizes the chance of deposits inside the chute as tips will fall straight downwards without encountering any obstructions.
