For Panther serial number P0374 and below , simply replace the old Sample Tip Eject Chute with the new straight chute [ASY-09343].
For Panther serial number P0375 – P1989 the shield installed underneath the Mid-Bay Drawer MUST be replaced with a new, modified Panther Mid Bay Drawer Shield [ASY-10128] to accommodate the new straight tip chute.
For Panther serial number P1990 and above , simply replace the old Sample Tip Eject Chute with the new straight chute [ASY-09343].
Panther Serial Number
Install Straight Tip Chute
[ASY-09343]
Install Modified Panther
Shield [ASY-10128]
P0000 - P0374
Yes
No
P0375 - P1989
Yes
Yes
P1990 and above
Yes
No

## Tip Eject Chute Module
id="mc-main-content">
Tip Eject Chute Module
- Removal and Replacement
- New Sample Tip Chute Assembly
- Inspecting and Cleaning the Tip Eject Chutes

## Panther Chassis Modification to Track Ready
id="mc-main-content">
Panther Chassis Modification to Track Ready
These instructions apply to all Panther Systems with serial numbers below 01938.
This procedure requires 2 people to complete the modification.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Leather or Cut Resistant Work Gloves
- Drill Motor (Source Locally)
- Jig Saw with Sheet Metal Blade (Source Locally)
- Extension Cord (As needed)
- Absorbent Pads
- Tape, Magnets, or similar
- Panther Track Ready Upgrade Kit
- Track Ready Bracket, Vacuum Manifold
- Track Ready Shuttle Mounting Bracket
- Screw, SHC, M4x8, 18-8 SS
- Screw, SHC, M5x10, 18-8SS, 0.8 mm Pitch
- Screw, SHC, M5x8, 18-8 SS, 0.8mm Pitch
- T-Nut
- Assembly, Panther Track Ready Templates Kit
- Mounting Rail Guide, COP Side
- Mounting Rail Guide, Lumo Side
- Shuttle Drill Guide
- Template, Upper Shuttle Cutout
- Template, Lower Shuttle Cutout
- Panther Trax Punch Kit
- Greenlee Punch Kit B (Punch and Ram)
- Greenlee Type 3" X 4" Punch (Custom)
- Greenlee 1 1/4" Punch
- Greenlee draw stud for 1 1/4" punch
- Greenlee 3/4" Nut for Draw Stud (extra)
- Step Drill (1/8" to 1/2")
- Split ring stop collar set
- 5.5 mm short length Drill Bit
- Amana Tool Universal Drill Depth Stop
- File for stainless steel
- File handle
- Cut Resistant Gloves
- AFA Deburring Tool with 10 Blades
Time Required
- 3 Hours
Procedure
Part A: Punching Holes for Track Access
- Put on proper PPE.
- Power down the Panther System and PC.
- If the Panther is attached to a Fusion module, unfuse the Panther from the Fusion Module .
- Move the Panther System so that it has 460mm (18") of minimum clearance behind the system.
Note— This temporary position will allow for easier access during this procedure.
- Raise the feet of the system with an adjustable wrench so that the wheels contact the floor.
- Roll the Panther System to create your working space.
- Lower the feet to secure the Panther System in place.
- Remove the Pipettor Gantry Safety Shield if installed.
- Remove the divider between the Sample Bay and Tip Drawer.
- Manually move all Pipettors to their upper most Z-height and to the front left (above Reagent Bay) of the system.
- Place absorbent pads over the Upper Bay modules to protect the inside of the system.
- Remove the 2 screws (see red arrows below) retaining the Vacuum Manifold to the back wall of the Panther. Save the screws for reinstallation.
- Remove the 2 screws on the Pipettor CU PCB (see red arrows below) and install the Vacuum Manifold relocation bracket on top of the PCB using the original screws.
Note— Route all tubing and cabling in front of the new bracket.
- Attach the bottom of the Vacuum Manifold Relocation Bracket with the provided screw as shown below. (The image shows the Vacuum Manifold installed on the Vacuum Manifold Relocation Bracket.)
- Install the Vacuum Manifold onto the Vacuum Manifold Relocation Bracket using the screws removed in Step 9.
Caution—Be sure that the Output Queue and Magwash Magnetic washer Aspirator lines are not kinked or tight.
Note— Check that the Output Queue Aspirator reaches its upper and lower positions without stressing the aspirator lines.
- (Optional) Perform either a or b. Leave the Output Queue in position (a) or remove it for convenience (b).
- If the Output Queue is left in position during this procedure:
- Move the actuator arm (arrow 1) to the aspiration position
- Pull the Power/CAN cable (arrow 2) from its bracket.
- Move the Power/CAN cable out of the way (see image).
- Remove the Output Queue.
- Place absorbent pads above the Output Queue OR the area vacated by the Output Queue, if removed.
Note— Use tape or magnets to secure the absorbent pads in place.
- Determine the final location for the holes that will be punched and verify that no power/communication cables or vacuum lines will be damaged during the drilling or punching process (see white rectangle below).
- Place absorbent pads on the floor behind the Panther where the holes will be punched.
- Align the first template, Shuttle Drill Guide to the 3 PEM nuts on the back panel of the Panther System as shown below. The guide is held in position by embedded magnets.
- On a 5.5mm drill bit, set the stop collar as shown to limit depth of penetration.
- Loosen the drill bit stop collar using the provided 3mm hex wrench.
- Insert the 5.5mm drill bit with the loose collar through a drill guide on one of the templates.
- Set the depth of the drill bit such that the end of the bit is just showing on the back side of the template and tighten the collar set screws (see image).
- Use the 5.5mm drill bit fitted with the stop collar on low speed to drill a dimple in each guide hole of the template.
Caution—Hold the template in place while drilling to prevent it from wobbling or moving off the back of the system.
- Remove the template.
- Finish drilling the two 5.5mm holes. Be sure the drill stop collar is in place.
- Set the stop collar to drill a 3/8" hole.
- Apply a layer of lubricant to the step drill bit.
- Enlarge the existing holes to 3/8" using a drill on low speed.
Note— Be sure that the drill is perpendicular to the surface being drilled so the drill does not drift.
- Set up the hydraulic pump and ram according to their separate instructions. The final assembly is shown below.
Caution—Review the safety warnings in the Greenlee instruction manuals for the hydraulic pump and ram. The pressures reached create dangerous conditions that should be known by everyone working with the equipment.
- Screw the hose attachment collar onto the pump and ram (see image).
- Press the pressure release lever on the hydraulic pump (see image) to check that the ram is fully extended.
- Insert the small 3/8” X 3/4” draw stud adapter into the hydraulic ram (see image).
- Lightly lubricate the punch and die (see image).
- Slide the small 1 1/4” punch die onto the draw stud with the open end of the die facing away from the ram (see image).
- Insert the draw stud through one of the 3/8” holes just drilled in the back of the Panther.
- Thread the punch of the punch/die onto the draw stud from inside the Panther with the cutting surface facing the material (see image from inside the Panther System). Thread the punch all the way down the draw stud, finger tight, to reduce the distance the ram needs to pull.
- Remove the pump hold-down pin from the pump handle (see image).
Caution—Wear safety glasses during any punching process. The hydraulic ram exerts pressures in excess of 150,000 kPa (22,000 psi) during its punch cycle
- Remind all personnel present to not stand directly behind the ram while it is being cycled. There are dangerous pressures present and a system failure at pressure is dangerous.
Warning—Standing directly behind the ram is extremely dangerous
- With your foot, slowly and gently press the foot pump down to draw the punch against the back of the Panther.
Note— Double-check that the punch and die are in the proper locations, and no cables or hoses are pinched or cut.
- Reposition the punch, as needed. If necessary, release pressure on the pump by quickly depressing the pressure release lever.
- When the hole is punched, the ram, die, and punch may fall out of the hole. Hold the ram so that the assembly doesn’t fall to the floor.
- If done properly, the resulting 1 1/4” slug left inside the punch/die is cut in half and easily removed (see image).
- Press and hold the pressure release lever on the pump while watching the ram/draw-stud fully extend.
- Remove the punch and slug from the die. Repeat Steps 31–39 in the other 3/8” hole drilled in the back of the Panther System.
- Remove the punch/die and the draw stud from the hydraulic ram.
- Insert the large 3/4” draw stud into the hydraulic ram. Screw the longer threaded portion into the ram, leaving the shorter threaded portion sticking out (see image).
- Lightly lubricate the punch and die (see images).
- Install the die portion of the large 3” X 4” punch set onto the draw stud with the open end of the die facing away from the ram. (see image).
- Place the second template, Upper Shuttle Punch Guide, onto the rear of the Panther using the PEM nuts as guides (see image).
Note— Be sure the template is fully seated onto the rear of the system. One of the holes punched in the previous procedure is centered in the template cut-out.
- Use an assistant during the following steps.
- Insert the draw stud through the top hole on the back of the system so the die portion fits into the guide and sits flat onto the back of the Panther (see images).
- The assistant should slide the punch portion of the punch/die onto the draw stud from inside the Panther with the cutting surface facing the material (see image). Avoid power cables and hoses so that none are damaged during the punching process.
- Screw the backing nut onto the draw stud until finger tight (see image above).
Note— The draw stud and nut are pulled into the instrument wall during the punching process.
Caution—Review the safety warnings in the Greenlee instruction manuals for the hydraulic pump and ram. The working pressures create dangerous conditions that must be communicated to everyone working with the equipment
Warning—Wear safety glasses during any punching process. The hydraulic ram exerts pressures in excess of 150,000 kPa (22,000 psi) during its punch cycle
- While holding and watching both the punch and die, slowly and gently cycle the hydraulic pump until the punch and die are snug against the sheet metal. Double-check that the punch, die, and template are in the correct positions before cutting the hole.
- While the assistant holds the hydraulic ram, pump the hydraulic pump to draw the punch through the sheet metal (see image). It may be necessary to continue pumping after it feels like the punch has completed its cycle for the punch to release from the hole.
- When the hole is punched, the ram, die, and punch may fall out of the hole. Hold the ram so that it doesn’t fall to the floor.
- Release pressure on the pump/ram by pressing the release lever of the pump.
- Remove the Upper Shuttle Punch Guide from the back of the Panther.
- Remove the nut, punch, and die from the draw stud. A sheet metal slug is left in the die portion of the punch/die. Carefully, remove the slug from the die using a screwdriver or similar tool. Be sure not to damage the lip of the die when removing the slug, the inside edge of the die is a cutting surface. (Optional) Wear leather or cut-resistant gloves protect your hands during removal of the slug (see images below).
- Remove any small burrs from the hole so that the next template sits flat on the back of the Panther.
- Repeat Steps 47–55 using the Lower Shuttle Punch Guide to align the punch. If the Output Queue was not removed, first, place the punch portion of the punch/die inside the Panther. Second, push the draw stud through the punch from the outside allowing the punch portion to fit behind the Output Queue actuator rails (see images). Again, take special care that the punch has not pinched any hoses or cables.
- An assistant is no longer needed.
- With an absorbent pad under the fittings, disassemble the hydraulic punch/ram and return it to its case.
Note— If another Panther system will be punched soon, leave the hydraulic punch/ram assembly connected for convenience. Leaving the assembly connected will not damage it.
- Clean an spilled hydraulic oil with 70% ethanol.
- If the pump handle is still in the raised position, press and hold the pressure release lever while pressing down on the pump handle. Insert the handle retaining pin when the pump handle is positioned properly.
- A small web remains between the two holes (see red rectangle in image below). This web was needed during the punching process to keep the punch and die correctly positioned. Remove the web.
Warning—The edges of the punched hole are sharp. BE CAREFUL!
- Carefully cut the web out using a jig saw with a sheet metal blade.
Note— Use slow speed for cutting the stainless steel. Cutting at high speed makes control difficult and dulls the blade.
The PEM nuts will not allow the base of the jig saw to sit flat on the back of the system. Do your best to keep the jig saw straight and square while crossing these PEM nuts.
Warning—Leather or cut resistant work gloves must be worn during the deburring step. It is extremely easy to be cut by the sharp edges during this process.
- Smooth the nub left by the jip saw using a file.
- Soften the edges of the hole using a deburring tool. De-burr all 8 edges inside and outside of the hole.
Note— View this link for a video of a de-burring tool in use:
https://www.wikihow.com/Use-a-Deburring-Tool
- Double-check that all sharp edges are smooth.
- Carefully remove the absorbent pads that were tapped to the inside of the Panther.
Caution—Do NOT allow any metal shavings on the absorbent pads to fall into the system. Clean up any metal shavings that remain inside.
- Gather the absorbent pads that were placed behind the Panther.
Note— There will be metal shavings on the absorbent pads. Clean up any shavings remaining in the work area.
- Remove any traces of cutting oil from the cutting area of the Panther System with alcohol on a lint-free wipe.
- Reconnect the Output Queue Power/CAN cable and grommet to its bracket.
- If more work will be performed inside the system (i.e. installing Trax), place fresh absorbent pads in the work area. Otherwise, restore the Panther System to its original condition and location.
Part B: Mounting Tracking Attachment Rail
- Place absorbent pads on the floor below where the following holes will be drilled.
- Place the next template, Mounting Rail Guide - COP Side , on the rear of the Panther System. Align the template to the two PEM nuts (red arrows below). The template is held in position by embedded magnets.
- Open the Mid-Bay drawer during the following drilling procedure.
- Check the position of the holes to be drilled and confirm that no hoses, cables, or other parts will be damaged during the drilling of the holes.
- For safety, hold the template in place while drilling. Use low speed when drilling. High drilling speeds create excess heat and dull the drill bit. Drill the two 5.5mm holes only deep enough to create a cone shaped indentation (see image). The 5.5mm drill bits should have a drill stop collar in place to reduce the possibility of damaging any hoses or cables during the drilling process.
- Loosen the drill bit stop collar using the provided 3mm hex wrench.
- Insert the 5.5mm drill bit with the loose collar through a drill guide on one of the templates.
- Set the depth of the drill bit such that the end of the bit is just showing on the back side of the template and tighten the collar set screws (see image).
- Remove the template and finish drilling the two 5.5mm holes. Be sure the drill stop collar is in place.
- Repeat steps 2 - 6 using the final template, Mounting Rail Guide - Luminometer Side .
Note— Refer to the red circles in the image below to identify the 2 PEM nuts to use for alignment.
- Gather the absorbent pads that were placed behind the Panther System.
Note— There will be metal shavings on the absorbent pads. Clean up any shavings remaining in the work area.
- Install the new Track Module and mounting rail. Proceed to Step 6 of Shuttle-to-Panther Installation .
- If the Panther System was moved and re-leveled, reteach the Linear Distributor and Pipettor .
- If removed, fuse the Fusion Module .
Verification
- Power on the Panther System and PC.
- Run an OQ using at least 2 MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. 's to assure the Linear Distributor is properly taught.

## Track Ready Shuttle-to-Panther Installation
id="mc-main-content">
Track Ready Shuttle-to-Panther Installation
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Assembly, Panther Track-Ready Upgrade Kit
- ASSEMBLY, PANTHER TRACK-READY SHUTTLE INSTALLATION TOOL [ASY-12803]
- SHUTTLE INSTALLATION TOOL, BACK PLATE [FAB-15800]
- SHUTTLE INSTALLATION TOOL, LEFT SUPPORT [FAB-15801]
- SHUTTLE INSTALLATION TOOL, RIGHT SUPPORT [FAB-15802]
- SHUTTLE INSTALLATION TOOL, U CHANNEL CLAMP [FAB-15803]
- SCREW, BUTTON HEAD SOCKET, M4 X 10, 0.7 PITCH, 316SS (BAG OF 4) [SCR-01362] [McMaster-Carr P/N 94500A227]
- SCREW, THUMB, M4X8, 18-8 SS, 0.7mm Pitch [SCR-01363] [McMaster-Carr # 92558A100]
- DOWEL PIN, M4 DIA X 10MM L, 18-8 SS (BAG OF 4) [MME-03344] [McMaster-Carr P/N 91585A437]
Time Required
- 2 Hours
Procedure
Note— Panther Systems with Serial Number 01938 and lower MUST  complete the Panther Chassis Modification to Track Ready procedure before beginning this procedure.
Note— For Panther Systems with Serial Number 01939 and above proceed to Step 1.
- Turn off the Panther System and Panther PC.
- Remove the side panels to allow access for Shuttle Installation.
- Manually move all Pipettors to their upper most Z-height and to the front left (above Reagent Bay) of the system.
- Locate the Shuttle opening cover plate on the rear of the back panel (blue box below).
- Remove the 4 screws securing the cover with an M2.5 hex key.
- Install the Shuttle mounting bar.
- Make sure the slotted screw clearance holes are on the correct side (see picture below)
- Remove the L-bracket that is attached to the mounting bar. Leave the T-nuts in the original location. Loosely attach the L-bracket to the bottom side of the Shuttle with two M4 nuts.
- Insert 8 T-nuts (see arrows below) .
Note— Refer to the tick marks on the mounting rail for exact location of the T-nuts.
- Mount the alignment pin holders using the M5 screws and a 4 mm driver. Leave the screws loose.
- Install one M5 12 mm screw at the Shuttle front mounting location. Leave the screw loose.
- Remove the upper mucoid shelf from the Shuttle.
- To remove the magnetic upper mucoid shelf, slide it away from the PCB and lift the shelf up. Check that the CAN cable is connected to the Shuttle PCB. Save the mucoild shelf as it will be installed after the shuttle is mounted in the Panther.
- Install the Shuttle through the back panel opening until the Shuttle locating pin enters the locating hole on the mounting bar.
- While installing the Shuttle, maneuver the front end to avoid damaging the tubing.
- Route the Shuttle CAN cable through the back panel opening while installing the Shuttle module. A channel corner cut out along the length of the Shuttle frame provides routing for the CAN cable.
- Inside the Panther System, hang the Shuttle front end on the M4 screw through the keyhole cutout. Leave the screw loose so the Shuttle moves freely.
- Connect the included Shuttle CAN cable to the next free COP location from the left as shown below.
- Route the CAN cable up and over the MagWash modules.
- Locate the Shuttle alignment plate on the outisde of the back panel of the Panther.
- Loosen the thumbscrew (white arrow below) and pull the U-channel clamp back. Then, retighten the thumbscrew to hold it in position.
- Manually move the Shuttle carriage towards the Sample Bay and away from the Pick-and-Place (PnP) location until the alignment plate drops into the Shuttle.
- Push the Alignment Plate towards the Panther until flush with the back panel.
- Align the 2 Alignment Pin Holders along the mounting bar so that the pins enter the Alignment Plate.
- Lower the Alignment Plate onto the mounting bar, then push it towards the Panther until flush with the back panel.
- Loosen the thumbscrew to allow the U-channel clamp to engage.
- Slide the Alignment Plate along the mounting bar to check the U-channel is captured by the plate.
- Retighten the thumbscrew to hold plate in position.
- Inside the Panther, tighten the M4 screw at the front hanging location. Make sure the M4 screw is in the mounting keyhole and capturing the Shuttle.
- Push the L-bracket against the mounting bar and tighten the two M4 nuts using an M7 socket driver.
- Install and loosely tighten the two M4 screws to secure the Shuttle to the mounting bar.
- Tighten the two M5 screws on the left side of the Shuttle to secure the Alignment Pin Holder to the mounting bar.
- Tighten the two M5 screws on the right side of the Shuttle to secure the Alignment Pin Holder to the mounting bar.
- With the open slot on the Alignment Plate, loosely locate the T-nuts for mounting the H plate later.
- Loosen the thumbscrew again and lift to remove the Alignment Plate.
- Reinstall the Mucoid shelf.
- Run Instrument Setup.
- Select Track Ready .
- Perform Panther Teacher.
- Proceed to the Verification section below.
Verification
- Start Service Software.
- Configure the Panther to support Panther Track Ready.
- Initialize the Track Ready Shuttle module.
- Navigate to the Track Ready tab.
- Select the Service mode button. (The Panther is offline from the Track System)
- Insert any Sample Tube with a valid barcode into the carriage of the Shuttle module.
- Select Read barcode .
- Verify that the barcode was read successfully.
- Perform a carriage move to the pipetting location and back to the pick and place location.
- Performing Steps 6 - 9 = 1 cycle.
- Repeat Steps 6 - 9 nine times.
- A successful OQ is 10 cycles with no errors.
- Verification is complete.

## Track Ready Unboxing
id="mc-main-content">
Track Ready Unboxing
- Slide open the long skinny box as shown on the right in the above picture.
- Slide the bar out of the box , the foam will come out with the bar.
- Remove the foam by sliding the bar out of the slit cut in the foam.
- Set the bar aside.

## Track Ready
id="mc-main-content">
Track Ready
Panther Chassis Modification to Track Ready - These instructions apply to Panther Systems with Serial Numbers below 01938
Track Ready Shuttle-to-Panther Installation

## UPS General Information
id="mc-main-content">
UPS General Information
Uninterruptible Power Supply (UPS) Overview
The purpose of the UPS is to protect sensitive systems from poor quality utility power, complete loss of power, or other associated problems. System types include computers, workstations, process control systems, telecommunications systems, sales terminals, or other critical instrumentation. Electrical interference may occur causing problems in AC Alternating current power. Interference may come from lightning, the power company, radio transmissions, or motors. Normal operation of sensitive electrical equipment requires protection against power outages, low or high voltage levels, frequency variations, differential and common-mode noises, and transients. In order to prevent power line problems from reaching critical systems and causing damage to software, hardware, or causing equipment to malfunction, the UPS helps by maintaining a constant voltage, isolating critical load output, and cleaning the utility AC power.
Modes of Operation
Emergency (Battery)
In the event that the AC power from the utility system fails, the DC power is supplied from the batteries to the chopper and to the inverter to provide a continued and stable AC Power Supply to the load without interruption.
Normal (Inverter)
The rectifier converts AC to DC to power the inverter, which supplies power to the critical load and simultaneously float charging the batteries.
Static Bypass
If the UPS unit is severely overloaded or develops an internal fault, power is automatically switched from the unit's main circuit to the bypass circuit. Power is conditioned by line filters, during static bypass operation.
UPS Input
Electrical Requirements
Voltage
120 VAC or 230 VAC Single Phase
Voltage Range
80V~144V (+20% to -33%), 161V~276V (+20% to -30%)
Frequency
50 or 60 Hz
Synchronization
± 3 Hz
Input Power Factor
Greater than 0.97
Input Total Harmonic Distortion
Less than 9% (current)
UPS Output
Voltage
100/110/115/120/127VAC, 208/220/230/240VAC Single Phase
Capacity
kVA
kW @ 0.90PF
2.0 kVA
1800 W
Note—
ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V .
Interfacing Modules
The UPS provides AC power to the Panther system, computer, and accessories.
Theory/Sequence of Operation
The purpose of the UPS is to provide the safe and controlled shutdown of the Panther system should there be an interruption or loss of normal electrical power.
The UPS module performs the following functions:
- The UPS conditions the unstable, incoming power from the utility company. The module filters out irregularities and provides clean, uninterruptible power to the system.
- The module provides ride-through power to cover for sags or short-term outages.
- The module enables seamless system shutdown during a complete power outage.
Flow Diagram
Modes
Emergency (Battery)
AC power from the utility system is converted into DC power chopper. The stepped up DC poser is then converted to AC power by the inverter. The output voltage waveform of the inverter will be the pulse voltage waveform modulated by the PWM control using the 19.2 kHz switching frequency sine wave. the PWM-modulated voltage waveform is transformed into a sine voltage waveform by the inductive component of the inverter inductor and by the capacitive component of the capacitor filter. The chopper, inverter, and charger use the IGBT with a self-extinguishing function and a high switching speed.
The UPS module performs the following functions:
- The UPS conditions the unstable, incoming power from the utility company. The module filters out irregularities and provides clean, uninterruptible power to the system.
- The module provides ride-through power to cover for sags or short-term outages.
- The module enables seamless system shutdown during a complete power outage.
Flow Diagram

## Modes
id="mc-main-content">
Modes
Emergency (Batter)
AC Alternating current power from the utility system is converted into DC power. The stepped up DC power is then converted to AC power by the inverter.
The output voltage waveform of the inverter will be the pulse voltage waveform modulated by the PWM control using the 19.2 kHz switching frequency sine wave.
The PWM-modulated voltage waveform is transformed into a sine voltage waveform by the inductive component of the inverter inductor and by the capacitive component of the capacitor filter.
The chopper, inverter, and charger use the IGBT with a self-extinguishing function and a high switching speed.
The UPS module performs the following functions:
- The UPS conditions the unstable, incoming power from the utility company. The module filters out irregularities and provides clean, uninterruptible power to the system.
- The module provides ride-through power to cover for sags or short-term outages.
- The module enables seamless system shutdown during a complete power outage.
Flow Diagram

## Uninterruptible Power Supply (UPS) Module
id="mc-main-content">
Uninterruptible Power Supply (UPS) Module
- General Information
- Remove and Replace
- Service Procedures
- PW9130 UPS Service Manual
- 9SX2000 UPS Service Manual
- Troubleshooting

## Uninterruptible Power Supply (UPS) Troubleshooting
id="mc-main-content">
Uninterruptible Power Supply (UPS) Troubleshooting
Alarm or Condition
Possible Cause
Action
On Battery
LED is on.
1 beep every 5 seconds
A utility failure has occurred and the UPS is in Battery mode.
The UPS is powering the equipment with battery power. Prepare your equipment for shutdown.
Battery Low
LED is flashing slowly.
1 beep every second.
The UPS is in Battery mode and the battery is running low.
This warning is approximate, and the actual time to shutdown may vary significantly. Depending on the UPS load and number of Extended Battery Modules (EBMs), the Battery Low warning may occur before the batteries reach 25% capacity. See Table 23 on page 88 of the User's Guide for estimated runtimes .
On Bypass
LED is on.
1 beep every 5 seconds.
The UPS is in Bypass mode.
the equipment transferred to bypass utility power. Battery mode is not available and your equipment is not protected; however, the utility power continues to be passively filtered by the UPS. Check for one of the following alarms: overtemperature, overload, or UPS failure.
On Bypass
LED is on.
No beeping.
The UPS is on bypass while operating on the High Efficiency setting.
The equipment transferred to bypass utility power as a normal function of High Efficiency operation. Battery mode is available and your equipment is protected.
Batteries Disconnected
LED is on.
1 beep every second.
The UPS does not recognize the internal batteries.
If the condition persists, contact your service representative.
Overload
LED is on.
1 beep every second.
Power requirements exceed UPS capacity (greater than 100% of nominal. See page 84 of the User's Guide for specific output overload ranges .
Remove some of the equipment from the UPS. The UPS continues to operate, but may switch to Bypass mode or shut down if the load increases. The alarm resets when the condition becomes inactive.
Overtemperature
LED is on.
1 beep every second
The UPS internal temperature is too high or a fan has failed. At the warning level, the UPS generates the alarm but remains in the current operating state. If the temperature rises another 10 °C, the UPS transfers to Bypass mode or shuts down if Bypass is unusable.
If the UPS transferred to Bypass mode, the UPS will return to normal operation when the temperature drops 5 °C below the warning level.
If the condition persists, shut down the UPS. Clear vents and remove any heat sources. Allow the UPS to cool. Ensure that the airflow around the UPS is not restricted. Restart the UPS.
If the condition continues to persist, contact your service representative.
Battery Overvoltage
LED is on.
1 beep every second.
The UPS battery voltage is too high.
The UPS turns off the charger until the next power recycle. Contact your service representative.
Site Wiring Fault
LED is on.
1 beep every second.
L Models Only —Ground wire connection does not exist, or the line and neutral wires are reversed in the wall outlet.
Have a qualified electrician correct the wiring.
G Models Only —Input is phase to phase (neutral is not bonded to ground).
Disable the Site Wiring Fault Alarm setting ( see page 40 in the User's Guide ).
i and G (AU) Models Only —The polarity of the UPS input power cord connector is incorrect.
Rotate the Schuko input connector.
i and G (AU) Models Only —The ground wire connection does not exist.
Have a qualified electrician correct the wiring. If the UPS is installed to input supply without ground, disable the Site Wiring Fault Alarm setting ( see page 40 in the User's Guide ).
The UPS does not provide the expected backup time.
The batteries need charging or service.
Apply utility power for 48 hours to charge the batteries. If the condition persists, contact your service representative.
Power is not available at the UPS output receptacles.
The UPS is in Standby mode.
Supply power to the connected equipment. Press the On/Off button for at least 1 second, until the front panel displays UPS starting.
The UPS does not start.
The power cord is not connected correctly.
Check the power cord connections.
The Remote Emergency Power-off (REPO) switch is active or the REPO connector is missing.
If the UPS Status menu displays the Remove Emergency Power Off notice, inactivate the REPO input.
The UPS operates normally, but some or all of the protected equipment is not on.
The equipment is not connected correctly to the UPS.
Verify that the equipment is plugged into the UPS receptacles.
Battery test did not run or was interrupted.
One of the conditions listed in Running Automatic Battery Tests on page 52 of the User's Guide was not present.
Resolve the condition, then restart the test.
The UPS does not transfer to Bypass mode.
The bypass utility does not qualify.
Check the bypass utility. The UPS is receiving bypass utility power that may be unstable or in brownout conditions.
Bypass mode is disabled.
Check that the Bypass settings are configured correctly. See Configuring Bypass Settings on page 48 of the User's Guide .
USB communication does not work.
The serial port communication speed is set incorrectly for USB. USB requires 9600 bps.
Check that the Serial Port Configuration setting is set to 9600 bps ( see User Settings on page 40 of the User's Guide ).

## Bleach Bottle Fitting Upgrade Kit
id="mc-main-content">
Bleach Bottle Fitting Upgrade Kit
The original quick-connect fitting in the bleach bottle may be affected by long-term exposure to bleach. This original fitting is identified by its tan/almond color. A new fitting is more compatible with bleach and replaces this original fitting. The new fitting is identified by its white color. This upgrade affects both halves of the fitting: the half that installs in the bottle and the mating half that is attached to the fluid line in the Universal Fluid Drawer. This upgrade also incorporates an improved mounting nut that secures the fitting in the bottle.
The following image shows the color of the previous part versus the new part.

## Magnetic Latch Part Numbers
id="mc-main-content">
Magnetic Latch Part Numbers
Background
Some Universal Fluid and Waste Drawers may have plastic retaining clips mounted on the drawer rails to keep the drawers closed. These clips break frequently, causing failures indicated by “Waste drawer not locking…” or “Universal Fluid Drawer sensor reading as Not Closed…” error messages.
To address this issue, magnetic latch assemblies were designed to mount on each of the drawer railings to replace the plastic retaining clips.
The table below lists the magnetic latch part numbers to use by system serial number.
Serial Number
Type of Magnetic Latch
Waster Drawer
Universal Fluid Drawer
00001–00099
No latches possible
Frame/chassis does not accommodate magnetic latch hardware
00100–01936
Hologic design
ASY-09018
Lock is on the left of the
drawer as you face the Panther
ASY-09015
Lock is on the right of the
drawer as you face the Panther
01937 and up
Stratec design
New design cut-in, not available as a spare part
01937 and up
Stratec design
Lock is on the right of the
drawer as you face the Panther
Lock is on the left of the
drawer as you face the Panther

## Universal Fluids Drawer Module
id="mc-main-content">
Universal Fluids Drawer Module
- Remove and Replace
- Service Procedures
- Bleach Bottle Fitting Upgrade Kit
- Magnetic Latch Part Numbers

## Upper Bay Modules
id="mc-main-content">
Upper Bay Modules
- Communication and Organization Processor (COP) Module
- Monitor
- Pipettor Module
- Pumps Module
- Reagent Bay Module
- Sample Bay Module
- Target Capture Reagent (TCR) Carousel Module
- Tip Drawers Module
- Covers, Doors, and Panels Module

## Vacuum System Diagram
id="mc-main-content">
Vacuum System Diagram

## Vacuum System Modules
id="mc-main-content">
Vacuum System Modules
Configuration 1 :
Two Dual Head Vacuum Pumps without the Noise Reduction Housing.
Configuration 2A and 2B :
Two Dual Head Vacuum Pumps with the Noise Reduction Housing.
New Speed Control PCB is mounted vertically inside the housing.
- Configuration 2A - In Panther Systems with Serial # 0280 and lower with this configuration, the exhaust vents out the cover at the rear of the housing and shares the rear exhaust vent on the chassis frame with the chiller ramp via top-mounted duct (part of the Duct & Fan Kit).
- Configuration 2B - In Panther Systems with Serial # 0281 and higher, the exhaust vents out of the cover installed on the top of the housing. These systems contain two rear exhaust vents on the chassis frame, one for the chiller ramp and one for the vacuum system via rear-vent duct.
A fuse is needed on the control cable from the cooling module PCB to the vacuum PCB. This contains a solid state, self-resetting fuse. Reference Vacuum Pump/Cooling Module Fuse Upgrade Procedure for installation instructions.
A fuse is needed for the power cable. Systems 818 and lower require M/N 903696 to be installed. This configuration uses a common 15A mini blade fuse. Systems 819 and higher have an in-line fuse on the power cable. This assembly uses a common 20mm 10A cylindrical fuse.
Configuration 3 :
Single Quad Head Vacuum Pump with Noise Reduction Housing.
The PCB is mounted horizontally on top of the module.
The ported vacuum manifold cover should be adjusted per Configuring the Quad Head Vacuum Pump Speed to allow the pumps to run at a speed greater than 1650RPM with a vacuum level between -230mBar and -270mBAR. The ports allow extra airflow to force the pumps to run at a higher speed while keeping the pressure in the acceptable range. If the pump is not running at full speed excessive system vibration will occur.
No fuse is needed for the control cable from the cooling module PCB to the vacuum PCB as the fuses are located on the main vacuum PCB. These are solid state, self-resetting fuses.
A fuse is needed for the power cable. This is an inline fuse which is contained on all systems 819 and higher. This is a common 20mm 10A cylinder fuse.
NOTE —
Replacement pumps for Configuration 1 and 2A/B are no longer available as spares.
If a pump needs to be replaced, the Panther System must be upgraded to Configuration 3.
Essential Information
Cut-In Table
Configuration
Serial #s with this Configuration
Configuration 1
00001 – 00410
Configuration 2A & 2B
00411 – 00916, 00918 – 00928, 00930, 00931
Configuration 3
00917, 00929, 00932+
Vacuum System Changes
Change
Why
Factory Installed
Mandatory Install
Ported Vac Manifold Cover
Reduce vacuum Beating
P0249 and above
Yes
New Vacuum Housing
Config 2 Design
P0411 and above
No
Speed Control on Vacuum
Smooth quiet vacuum control
P0513 and above
No
Quad Head Pump with Housing
Improve Reliability
P0917, P0929, and
P0932 and above
No
Stratec Vacuum Manifold Insert
Improve Reliability
P2018 and above
No
Config 3 speed control
Improve Reliability
N/A
Yes
Power Cable
Vacuum System Diagram
Procedures
- Remove and Replace Configuration 1
- Remove and Replace Configuration 2
- Remove and Replace Configuration 3
- Vacuum Housing Upgrade from Configuration 1 to Configuration 2
- Upgrade to Configuration 3 (Quad-Head Pump) for Serial #0280 and Below
- Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00281 and Above
- Vacuum System Components Removal and Replacement List (System)
- Service Procedures

## Waste Drawer Module
id="mc-main-content">
Waste Drawer Module
- Remove and Replace
- Service Procedures

# Section: PM

## Fusion Maintenance Procedures
id="mc-main-content">
Fusion Maintenance Procedures
Refer to the most current version of MTD-00900 PANTHER AND FUSION SYSTEM PREVENTATIVE MAINTENANCE PROCEDURE (1YR, 3YR)

## Maintenance Procedures
id="mc-main-content">
Maintenance Procedures
- MTD-00900 - Preventive Maintenance Checklist (1yr and 3yr)
- MTD-00901 - Total Service Call
- MTD-00902 - Installation Qualification / Operational Qualification Checklist
- Panther System Field Service Records

# Section: Pack

## Packing the Accessory Kit
id="mc-main-content">
Packing the Accessory Kit
- Locate the Accessory Kit crate and remove all packing materials from the crate .
- Place the Waste Drawer cover into the bottom groove of the side foam panel .
Place the handle side into the groove as shown in the following photo.
- Place the Universal Fluids Drawer cover into the second groove of the side foam block .
Place the handle side into the groove as shown in the following photo.
- Wrap the 2 system bottom reveal trim pieces (black) and the 2 system trim pieces (white) in packing material.
- Place the system trim pieces into the vertical compartment and secure with foam as shown in the following photos.
- Place the center foam block and insert the computer front panel into the side grooves as shown in the following photo .
- Place the system right side cover into the rear-most slot of the crate as shown in the following photo .
Place the cover so that the interior side of the cover is facing toward the inside of the crate.
- Place the system left side cover into the next slot forward from the right panel as shown in the following photo.
Place the cover so that the interior side of the cover is facing toward the rear of the crate.
- Place standoff foam blocks on the pipettor shield. Place the pipettor shield in the second grove in front of the system left side cover as shown in the following photos .
- Place the left and right Canopy flaps with the metal hinge up into the first slot as shown in the following photo .
- Place and secure the left and right mounting corner covers into the two provided foam blocks .
- Place the left and right mounting corner covers adjacent to the computer front cover as shown in the following photo .
- Place the Panther System PC into the provided Dell box and secure it with two side foam blocks .
- Place the keyboard, Panther System power cord, and Panther System PC cable cords into the flat Dell box .
- Place the flat Dell box on top of the Panther System PC as shown in the following photo .
- Place the Panther System PC box adjacent to the right side of the crate .
- Place and secure the monitor into the original monitor box. Tape shut .
- Vertically place the monitor to the left side of the Panther System PC box .
- Place the Sample Racks, Cooling Module coolant (if present), fluid bottle caps/connectors, DiTi teach caps (if present), corner trim pieces, Handheld Barcode Scanner, Handheld Barcode Scanner bracket, and Pipettor divider into the supplied box .
- Place the box on top of the Panther System PC box .
- Place the Wash Bottle between the Monitor Arm box and center foam block .
- Place the left and right Canopy panels to the front of the crate as shown in the following photo. The left Canopy panel goes in the inner-most groove and the right Canopy panel goes in the front-most groove .
- Place foam blocks and side trim pieces into the crate as shown in the following photo .
- Place the center foam block over and around the monitor box as shown in the following photo .
- Secure the Waste Bottle (unless discarded) and Monitor Arm with two provided foam blocks and place into the provided box as shown in the following photo .
- Place the Monitor Arm and Waste Bottle box to the left side of the crate .
- Place the rear Canopy into the front foam grooves toward the front of the crate .
- Place the top Canopy panel into the back foam grooves toward the back of the crate .
- Place the three foam blocks surrounding the Canopy and side panels .
- Place the top lid and secure it with the provided screws .

## Crating the Panther System
id="mc-main-content">
Crating the Panther System
Parts and Materials Required
- Proper PPE
- Cordless drill with Phillips bit #2
- Empty Panther System crate and packing material
Procedure
- Ensure the Packing Preparation procedure has been completed, then cover the system with plastic covering. The system is now ready for crating .
- Prepare the empty crate for shipping. On the front side of the crate, remove the 2 screws that secure the ramp board .
- Unfold the two ramp supports and place the ramp support board between them. Secure the ramp support board with 2 screws .
- Remove any screws that secure the ramp to the crate .
- Lower the ramp .
- Place the thin board between the crate and the ramp .
- Place the ramp board at the end of the ramp .
- On the back side of the crate, remove the 12 screws from the upper panel .
- Carefully push the system up the ramp and into the crate.
- Screw in the 4 screws that secure the 2 holding blocks .
- Insert packing foam on the left and right side of the system .
- Place the ramp flat across the top of the holding block .
- Remove the thin board between the ramp and the crate and put inside the system .
- Raise the ramp and screw in the 14 screws that secure the ramp into place .
- Place the packing foam in the front of the system.
- Screw in the 12 screws that secure the upper plate in place .
- The Panther System is ready to be shipped.

## Packing the Marketing Kit Crate
id="mc-main-content">
Packing the Marketing Kit Crate
Parts and Materials Required
- Empty Marketing Kit crate and packing material
Procedure
- Locate the Marketing Kit crate and remove all packing materials from inside the crate.
- Place the Mid Bay cover face up in the crate. Place the cover securely between the side foam blocks and the corner foam blocks .
- Insert the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. cup holders onto the foam blocks.
- Place the foam blocks with the TCR cup holders above the front Mid Bay panel as shown in the following photo .
- Secure the crate with 10 provided screws that secure the top of the crate .

## Packing Preparation
id="mc-main-content">
Packing Preparation
This procedure involves the following steps:
- Pack Racks
- Prepare the Universal Fluid Drawer
- Prepare the Waste Drawer
- Secure the Distributor
- Prepare the Panther System PC and USB Cables
- Secure the Pipettors
- Final Inspection
Pack Racks
- Place the Sample Racks in bubble wrap and tape to avoid any damage to the racks .
- Place the Reagent Rack in bubble wrap and tape to avoid any damage to the rack .
Prepare the Universal Fluid Drawer
- Remove all fluid bottles and clean all fluids and waste from area .
Prepare the Waste Drawer
- Remove the Waste Bottle and Solid Waste Container from the drawer .
- Dispose of waste according to the customer's laboratory protocols.
Secure the Distributor
- Open the Service Drawer .
- Insert foam to the left of the Distributor .
- Carefully insert the foam protector block around the Distributor .
- Press the foam protector against the Incubators and then push it down .
- Close the Service Drawer .
Prepare the Panther System PC and USB Cables
- Unplug all cables from the back of the PC and remove PC from the system.
- Roll up the USB cable into the PC computer compartment of the system .
Secure the Pipettors
- Remove all objects from the Panther system, to include the following: .
- Both doors
- Both Side Panels
- Canopies
- Pipettor flaps
- All trim pieces
- Panther feet
- Monitor and monitor arm
- Barcode scanner and bracket
- Center divider
- Sample Shield
- All MTUs from Input Queue
- Slide the center pipe isolation piece over the X-pipettor bar .
- Slide the right pipe isolation piece over the X-pipettor bar .
- Slide the left pipe isolation piece over the X-pipettor bar .
- Slide the pipe isolation pieces over the left Y-pipettor bar .
- Slide the pipe isolation pieces over the right Y-pipettor bar .
- Insert foam material for the left pipettor arm onto the pipettor guide rods .
- Insert foam material for the right pipettor arm onto the pipettor guide rod .
- Final Preparation of the pipettors for shipment .
Final Inspection
- Check to be sure all cables are secured and not damaged.
- Check to be sure the pipettor arms are secured.
- Check to be sure all liquid spills have been cleaned up and all dust has been wiped off the system.

## Packing, Relocation and Idle Time
id="mc-main-content">
Packing, Relocation and Idle Time
If relocation of the Panther system requires the system to be crated (for example, if it will be shipped by air or truck to a new location), the following must be completed.
Parts and Materials Required
- Cordless drill with Phillips screw bits
- 2 mm hex key
- Proper PPE
- Absorbent pads
- DI water
- Plastic bags
- Zip ties
- Bubble wrap
- Panther system crate with packing material
- Accessory Kit crate with packing material
- Marketing Kit crate with packing material
The following parts are required prior to installation of the system at a new performance or clinical evaluation site:
- Waste DWR, Waste Bottle Assy
- Waste DWR, Vacuum Filter Assy
- Deactivation Pump, Tubing Set
- Sample Bay, Cover
- Performance Qualification Kit (if required)
Time Required
- 6 hours
Procedure
If the system was used for marketing evaluation or clinical trials studies, dispose of the following items before packing the system per the local disposal requirements:
- Waste DWR, Waste Bottle Assy
- Waste DWR, Vacuum Filter Assy
- Deactivation Pump, Tubing Set
- Sample Bay, Cover
- Performance Qualification (if required)
- If moving the system to a new location (shipping), returning to OEM, or the System will sit idle more than 4 weeks, then perform the following:
- Replace all the universal fluids with DI Water, except Oil, and prime the system twice.
- Once complete, empty all bottles and prime the system twice with air.
- Remove and replace the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and empty all liquid waste.
- Packing Preparation
- Disposal of system components outlined in the following sections (if required)
- Packing the Accessory Kit
- Packing the Marketing Kit Crate
- Crating the Panther System
- Procurement of system components discarded during system removal (if required)
- Installation of new components during system installation (if required)

# Section: PantherSystemProcedures.htm

## Procedures
id="mc-main-content">
Procedures
- Removal and Replacement Procedures
- Service Procedures

# Section: Panther_Service_Manual_Start.htm

## Panther System Service Manual
id="mc-main-content">
Panther System Service Manual
Click the image of the Panther below to view system components.

# Section: Replace

## Cooling Module    Ambient Temperature Sensor Removal and Replacement
id="mc-main-content">
Cooling Module Ambient Temperature Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- COOLING MODULE, AMBIENT TEMPERATURE SENSOR
Time Required
- 20 minutes
Removal Procedure
- Put on proper PPE.
- Power off the system.
- Open the Universal Fluid Drawer and Service Drawer for easier access to the Cooling Module PCB.
- Locate and disconnect the Ambient Temperature Sensor connector on the PCB .
- Locate the Ambient Temperature Sensor underneath the Pump Module . The sensor is held in place with two cable harnesses attached to the bottom of the LCMP housing. Some systens have a drip shield that is also held in place with these screws.
- Remove the two screws securing the sensor (3mm hex) to free the sensor from the Pump Module (and drip shield, if present)
- Note the cable routing. Take photos if necessary to ensure the new sensor is routed in the same way.
- Remove the Ambient Temperature sensor from the system.
Replacement Procedure
- Reverse the Removal Procedure.
- Close the Service Drawer .
Verification
- In Service Software, verify the Ambient temperature reading is in expected range.

## Cooling Module Peltier Module Removal and Replacement (Dual Fan)
id="mc-main-content">
Cooling Module Peltier Module Removal and Replacement (Dual Fan)
Parts and Materials Required
- Proper PPE
- Allen wrench, 3 mm
- Flat blade screwdriver, small
- COOLING MODULE, PELTIER MODULE
Time Required
- 45 minutes (does not include module removal/replacement)
Removal Procedure
- Put on proper PPE.
- Remove the Cooling Module from the system .
- Remove the Cooling Module Dual Fans. This will allow access to the Peltier cable connections.
- Locate the Peltier cable connections on the Cooling Module .
- Use a small Allen key or a small flat blade screwdriver to remove the wires from the Peltier that you want to replace .
Note: Refer to the following image for Peltier numbering.
- Remove the screw from the stabilizing bracket .
- Remove the foam insert(s) above and below the Peltier to replace .
- Using a 3 mm Allen wrench, remove the upper right screw and bottom left screws that secure the Peltier in place .
- Remove the Peltier from the module .
Replacement Procedure
- Make sure interfacing surfaces of Peltier module and reservoir are clean.
- Position the Peltier into mounting location .
- Using the 3 mm Allen wrench, insert and tighten the two screws that secure the Peltier . Re-install the foam inserts.
- Using a 3 mm Allen wrench, insert and tighten the screw on the stabilizing bracket .
- Use a small Allen key or a small flat blade screwdriver to install the Peltier wires .
- Reinstall the Cooling Module fans.
- Reinstall the Cooling Module .
Verification
- Visually inspect the fluid height within the Cooling Module.
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer's open and close sensors are operating .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right side Panther System cooling fan functions properly.

## Cooling Module Coolant Pump Removal and Replacement (Dual fan)
id="mc-main-content">
Cooling Module Coolant Pump Removal and Replacement (Dual fan)
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- COOLING MODULE, RECIRCULATION PUMP
Time Required
- 30 minutes (does not include cooling module removal/replacement)
Removal Procedure
- Put on proper PPE.
- Remove the Cooling Module from the system .
- Unplug the pump connector from the PCB .
- Slide the pump out of the housing for easier access, then disconnect both luer connectors . Use a paper towel to catch fluid drips. Label the input/outpout fluid lines to re-connect correctly after installing the new pump.
- Remove the pump from the Cooling Module.
Replacement Procedure
- Reverse the removal procedure.
- Reinstall the Cooling Module .
Verification
- Visually inspect the fluid height within the Cooling Module.
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.

## Cooling Module  Removal and Replacement (Dual Fan)
id="mc-main-content">
Cooling Module Removal and Replacement (Dual Fan)
Parts and Materials Required
- Proper PPE
- Open-ended wrench, 8 mm
- COOLING MODULE, ASSY
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Drain the Cooling Module .
- Power down the Panther System.
- Open the right-side panel door
- Open the Universal Fluids Drawer.
- Locate the Cooling Module .
- Place an absorbent pad on the floor near the Cooling Module .
- Disconnect the cables from the Cooling Module PCB according to the following illustration. Keep the cables marked to avoid confusion when plugging the cables back in .
Caution— Use special care when disconnecting the sensors. DO NOT pull on the sensor wires to disconnect the connector from the PCB. The sensor wires are fragile.
Note: The Waste Drawer Latch Connector MUST  have the Red Stripe on the right when plugged into the Cooling Module PCB.
Note: If the system has Continuous Fluid and Waste you will not have the Waste Bottle or Waste Bag sensors
- If the system has UFD magnetic latches , you will need to remove them using a 7 mm wrench and a 2.5 mm hex key.
- Remove the Universal Drawer Switch Cable from the cooling module PCB.
- Remove the cooling module cover (to gain access to the two rear nuts).
- Using an 8 mm open-ended wrench, remove the four nuts and washers that secure the Cooling Module—two on the left (inside) of the module and two on the right (outside) of the module .
- Lift the module off of the mounting studs and turn the module so you can access the fluid line connections .
Note: Open the midbay drawer to access the fluid lines.
Note: Prior to disconnecting the fluid lines, use paper towels to catch any fluid that drips from the connection. Always disconnect the fluid lines in the order described to reduce fluid spills.
- Disconnect the fluid return line from the Sample Bay (right quick-connect, just above the fan, NOT the short black hose). Push and twist counterclockwise to disconnect .
- Disconnect the fluid supply line from the pump outlet (right pump luer connection) by twisting the luer connection counterclockwise (this is NOT the short black hose between the pump and the quick-connect on the reservoir). The pump may be slid out of the foam housing for easier access. Fluid may drip from tubing .
- Store the fluid supply line (from the pump outlet) in a fluid container on the system deck above the level of the cooling module. This will prevent fluid from draining out of the tubing onto the floor .
- Remove the module from the system. Tilt and lift the module out of the right side of the system.
Note: If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Open the Universal Fluid Drawer.
- Open the right side panel.
- Place the Cooling Module into the system and position it to access the fluid line connections .
- Connect the fluid line from the pump outlet (right fluid connection) by twisting the luer connection clockwise. .
- Connect the fluid return line from the Sample Bay (right fluid connection). Push and twist clockwise to connect .
- Route the Ambient Temperature Sensor, Waste Bottle Sensor, Chassis Fan, and Waste Bag Sensor cables through the foam cable harness as shown .
Note: If the system has Continuous Fluid and Waste you will not have the Waste Bottle or Waste Bag sensors
- Route the Vacuum Control and Vacuum CAN cables behind the Cooling Module PCB mount and under the PCB mounting tab as shown .
Note: Image is for Configuration 2 Vacuum.
- Ensure the Cooling Module CAN cables are secured in the foam cable guides .
- Route the Waste Drawer Sensor underneath the foam lying flat .
- Re-connect the rest of the connectors according to the diagram below .
Note: Connectors are keyed for orientation. Please make sure to install each connector in its proper orientation.
Note: Image is for Configuration 2 Vacuum.
Note: The Waste Drawer Latch Connector MUST have the red stripe on the right when plugged into the Cooling Module PCB.
- Position the module onto the mounting studs. Make sure fluid lines are routed so that they are not pinched or kinked when the Mid Bay Drawer is closed.
- Using an 8 mm open-ended wrench, insert and tighten the four washers and nuts that secure the Cooling Module—two on the left of the module and two on the right of the module .
- Close the Universal Fluid Drawer.
- Close the right side panel door.
- Install the Panther System firmware to the module .
- Fill the Cooling Module .
Verification
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Visually inspect the fluid height within the Cooling Module.
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right-side Panther System cooling fan functions properly.

## Cooling Module Removal and Replacement List (Dual Fan)
id="mc-main-content">
Cooling Module Removal and Replacement List (Dual Fan)
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
- Cooling Module RnR - Dual Fan
Cooling Module Subassemblies
- Ambient Temperature Sensor
- Coolant Pump
- Fans
- PCB
- Peltier Module
- Temperature Sensor

## Cooling Module Temperature Sensor Removal and Replacement (Dual Fan)
id="mc-main-content">
Cooling Module Temperature Sensor Removal and Replacement (Dual Fan)
Parts and Materials Required
- Proper PPE
- Open-ended wrench, 8 mm
- High Temp Thermal Grease
- COOLING MODULE, TEMPERATURE SENSOR
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Cooling Module from the system .
- Unplug the Recirculation Pump inlet tubing from the cooling module .
- Unplug the Peltier wire connectors from the PCB . Label the cables (for re-connection).
- Unplug the Cooling Module Temperature Sensor from the PCB .
- Remove the Dual Fans from the Cooling Module foam casing and set on the bench .
- Remove the foam mounting block that holds the Cooling Module PCB and Cooling Pump . Set the block aside.
- Remove the black plastic panel from the side of the cooling module to access the four Peltiers on the right (if facing the Peltiers).
- Remove all four Peltiers from the right side of the Cooling Module (with respect to the fill tube):
- Remove all four stabilizing screws first .
- Remove the three foam inserts between the Peltiers .
- Remove the eight Peltier mounting screws . There are two on each module, one on the upper right and one on the lower left.
- It is not necessary to unplug each Peltier wire. Set the Peltiers on a clean bench pad outside the Cooling Module .
- Separate the right half of the Cooling Module foam casing from the left . The Temperature Sensor is housed in the right half of the foam case.
- Remove the Temperature Sensor . Note the location of the rubber grommet on the old sensor wire.
Replacement Procedure
- Completely coat the Cooling Module Temperature Sensor with thermal grease .
- Place the end of the sensor in its slot and route the cable through the foam cable guide, in the same manner as the old sensor. Install the rubber grommet in the same manner as before.
- Reconnect the two halves of the foam casing , making sure that the temperature sensor remains in its slot and makes contact with the outside of the Cooling Module reservoir.
- Reinstall the four Peltiers.
- Reinstall the three foam inserts that go between the Peltiers.
- Replace the black plastic panel.
- Place the black foam PCB/Pump housing block on top of the cooling module.
- Reinstall the Dual Fans.
- Plug the inlet tubing from the pump back into the Cooling Module.
- Plug the two Peltier wire connectors back into the PCB.
- Route the two Peltier wires and the Temperature Sensor wire through their cable guide.
- Plug the Temperature Sensor into the Cooling Module PCB.
- Reinstall the Cooling Module .
Verification
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Visually inspect the fluid height within the Cooling Module.
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right-side Panther System cooling fan functions properly.

## Cooling Module    PCB Removal and Replacement
id="mc-main-content">
Cooling Module PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- COOLING MODULE, PCB
Time Required
- 10 minutes
Removal Procedure
- Put on proper PPE.
- Power down the system.
- Open the right side panel door.
- Unplug all connectors that are plugged into the PCB (14 connectors). Keep the cables marked to avoid confusion of where to plug them in .
Note: Waste Bottle Sensor and Waste Bag Sensor connectors will not be present when servicing a Panther Plus.
- Using the 2.5 mm Allen wrench, remove the four screws that secure the PCB .
- Remove the PCB.
Replacement Procedure
- Position the PCB over the standoffs, insert the four screws, and tighten using the 2.5 mm Allen wrench .
- Plug the 14 connectors into the PCB .
Note: Waste Bottle Sensor and Waste Bag Sensor connectors will not be present when servicing a Panther Plus.
- Power on the Panther system .
- Close the right side panel door.
- Install Panther System firmware .
Verification
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right-side Panther System cooling fan functions properly.

## Cooling Module Special Notes / Instructions
id="mc-main-content">
Cooling Module Special Notes / Instructions
- Vacuum Pump/Cooling Module Fuse Upgrade Procedure

## Cooling Module    PCB Removal and Replacement
id="mc-main-content">
Cooling Module PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- COOLING MODULE, PCB
Time Required
- 10 minutes
Removal Procedure
- Put on proper PPE.
- Power down the system.
- Open the right side panel door.
- Unplug all connectors that are plugged into the PCB (14 connectors). Keep the cables marked to avoid confusion of where to plug them in .
- Using the 2.5 mm Allen wrench, remove the four screws that secure the PCB .
- Remove the PCB.
Replacement Procedure
- Position the PCB over the standoffs, insert the four screws, and tighten using the 2.5 mm Allen wrench .
- Plug the 14 connectors into the PCB .
- Power on the Panther system .
- Close the right side panel door.
- Install Panther System firmware .
Verification
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right-side Panther System cooling fan functions properly.

## Cooling Module Pump Diaphragm and Valves Removal and Replacement
id="mc-main-content">
Cooling Module Pump Diaphragm and Valves Removal and Replacement
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- T10 TORX screwdriver
- 2.5 mm Allen Wrench
- Absorbent Bench Pads
- Felt Tip Marker
- Cooling Pump Pressure Gauge [TLS-06424]
- Rebuild Kit, Cooling Recirculation Pump, Diaphragm & Valves
Time Required
- 30 minutes for Valve and Diaphragm replacement
- 30 minutes for Pressure Test
Procedure
- Wear proper PPE.
- Lay out clean absorbent bench pads on a benchtop.
- Shutdown the Panther System.
- Remove the Cooling Recirculation Pump for the Cooling Module.
Note— The Cooling Recirculation Pump has 2 tubes and 1 cable connection that need to be disconnected before removing the pump from the Panther System.
- For a Single Fan Cooling Module , use a 2.5 mm Allen wrench to remove the 2 screws holding the Cooling Recirculation Pump in place.
- For a Dual Fan Cooling Module , with your gloved hands, pull the cooling pump free of the securing foam block.
- If needed, refer to:
- For Dual Fan : Cooling Module Coolant Pump Removal and Replacement (Dual Fan)
- For Single Fan : Cooling Module Pump Removal and Replacement (Single Fan)
- Label the Cooling Module input and output tubes for reference when reconnecting the tubes.
Note— Use the stamped triangles (shown in white in the image below).
- Disconnect the Luer locks from the Cooling Recirculation Pump over an absorbent bench pad as fluids may drip out of the tubing.
- Disconnect the Cooling Recirculation Pump power cable from the PCB.
Note— For the Dual Fan Cooling Module, the cable (see photo below) is wedged in a channel in the foam block and must be pulled free to remove the Cooling Pump.
- Place the pump on a benchtop.
- Draw a straight line on the back of the pump head with a felt tip marker. This will be used as a guide for reassembly.
- Remove the pump head from the cooling pump housing by removing the 4 screws and, if present, 4 washers. Save these parts for reassembly.
Note— These screws may be Phillips or Torx screws.
- Disassemble the 3 layers of the pump head and place them on a clean absorbent bench pad.
- Remove and discard the 2 small gaskets (flapper valves) from layer 3.
- Install the new gaskets from the Replacement Valve Kit.
- Unscrew the diaphragm from the main body of the Cooling Pump.
Note— The center screwshaft of the diaphragm has 3 small metal washers. Save these for reinstallation of the diaphragm.
- Grip the diaphragm (wet membrane in image below) using your fingertips to curl the edges of the diaphragm.
- Turn the diaphragm counter-clockwise to loosen it.
- When the diaphragm is loose, turn the cooling pump upside-down and completely unscrew the diaphragm.
- Remove the three washers from the center screwshaft of the old diaphragm.
- Place the three washers onto the center screwshaft of the new diaphragm.
- With the cooling pump upside-down, partially screw in the new diaphragm (clockwise).
Note— When the cooling pump is upside-down, gravity helps to align the target to the screw in the diaphragm.
- Turn the cooling pump right-side up.
- Tighten the new diaphragm clockwise by hand as firmly as possible.
Note— You will not damage the diaphragm by tightening it.
- Push the edge of the diaphragm down firmly into place.
- Reassemble the pump head by aligning the black line from Step 9.
Note— Proper alignment of the pump head components is required for the pump to function correctly. See the image below.
- Reassemble the 3 layers of the pump head and reattach it to the pump housing with the 4 screws (and washers, if used) from Step 6.
- Reattach the Cooling Recirculation Pump to the Cooling Module.
- Reconnect the Cooling Recirculation Pump PCB cable to the PCB.
Verification
- Verify that the Cooling Module has adequate fluid. Fill if necessary. If needed, refer to Filling the Cooling Module.
- Connect the Cooling Pump Pressure Gauge to the Pump Outlet and the Reagent Bay tube.
- In Service Software, turn on the Cooling Pump as follows:
Note— Screenshots are taken from Service Software v4.0.7.0. Your screen may vary.
- Click 4. LiVaCo System and Drawer.
- From the drop-down, select Liquid, Vacuum, Cooling System .
- Click Initialize .
- Under Circulating Pump, Click On .
- Verify that the pressure is between 2.5psi and 6psi .
- If pressure is less than 2.5psi, the pump is not operating correctly or there is a leak in the system. Troubleshoot and establish pressure between 2.5psi and 6psi.
- If pressure is between 2.5psi and 6psi, shutdown the system and PC.
- Remove the Cooling Pump Pressure Gauge.
- Reconnect the Cooling Recirculation Pump to the Panther System.
- Power on the system and PC.
- Using Service Software, turn on the Cooling Pump (see Step 3 above).
- Click on the 4.LiVaCo System and Drawer tab in Service Software and check the Cooling System temperature as follows:
- Under Cooling, click On .
- Click Read .
- Check that the Cooling Module temperature reads between 8°C – 23.0°C. Refer to Panther System Thermal Sensor Ranges for Aptima Assays.
- Using Service Software under the 2. Front and Loading Units tab, select Bay Sensors ans Tip Drawer tab .
- Under Sensors, click Read.
Note— This will take 10 minutes to come to temperature.
- Check that Reagent and Sample temperatures meet specification .
- Check for leaks at the Luer locks.
- If temperatures pass specifications and no leaks are found, the verification is complete.

## Cooling Module Peltier Module Removal and Replacement (Single Fan)
id="mc-main-content">
Cooling Module Peltier Module Removal and Replacement (Single Fan)
Parts and Materials Required
- Proper PPE
- Allen wrench, 3 mm
- Flat blade screwdriver, small
- COOLING MODULE, PELTIER MODULE
Time Required
- 45 minutes (does not include module removal/replacement)
Removal Procedure
- Put on proper PPE.
- Remove the Cooling Module from the system .
- Remove the Cooling Module fan shroud .
- Locate the Peltier cable connections on the Cooling Module .
- Use a small Allen key or a small flat blade screwdriver to disconnect the wires from the Peltier that you want to replace .
- Remove the screw and the stabilizing bracket .
- Using a 3 mm Allen wrench, remove the upper right screw and bottom left screws that secure the Peltier in place .
- Remove the Peltier from the module .
Replacement Procedure
- Make sure interfacing surfaces of Peltier module and reservoir are clean.
- Position the Peltier into mounting location and make sure none of the foam is trapped in the interface .
- Using the 3 mm Allen wrench, insert and tighten the two screws that secure the Peltier .
- Using a 3 mm Allen wrench, insert and tighten the screw on the stabilizing bracket .
- Use a small Allen key or a small flat blade screwdriver to install the Peltier wires.
- Reinstall the Cooling Module fan shroud .
- Reinstall the Cooling Module .
Verification
- Visually inspect the fluid height within the Cooling Module.
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right side Panther System cooling fan functions properly.

## Cooling Module Pump Removal and Replacement (Single Fan)
id="mc-main-content">
Cooling Module Pump Removal and Replacement (Single Fan)
Parts and Materials Required
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- Proper PPE
- COOLING MODULE, RECIRCULATION PUMP
Time Required
- 30 minutes (does not include Cooling Module removal/replacement)
Removal Procedure
- Put on proper PPE.
- This procedure can be performed by either removing the cooling module from the system OR accessing the Cooling Module Pump from the side of the system and with the Midbay Drawer open. The photos in this procedure show the Cooling Module removed from the system.
- Open the right-side panel and access the Cooling Module.
- If present, remove the foam cover from the cooling pump. If the cooling pump does not have a foam cover, proceed to Step 5.
- Using a 2.5 mm Allen wrench, remove the 2 mounting screws.
- Unplug the liquid coolant pump connector from the PCB.
- Place an absorbent pad on top of the Cooling Module.
- Label the input and output tubes so they are reconnected properly.
- Place the pump on the absorbent pad.
- Over the absorbent pad, remove the input and output tubes from the circulation pump.
Note — Use absorbent pad to collect all dripping fluid.
- Remove the circulation pump cover and discard.
- Proceed to Replacement procedure.
- Unplug the liquid coolant pump connector from the PCB .
- Label the input and output tubes so they are reconnected properly.
- Remove the input and output luer connectors from the cooling module pump .
- Use an absorbent pad to collect all dripping fluid.
- Remove the two 2.5 mm screws that secure the liquid coolant pump in place .
- Remove the liquid coolant pump from the Liquid Cooling Module.
Replacement Procedure
- Reverse the removal procedure.
- Reinstall the Cooling Module , if the Cooling Module was removed.
Verification
- Visually inspect the fluid height within the Cooling Module.
- Verify the temperatures of the Sample Bay and Reagent Bay .
- If the Cooling Module was removed.
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.

## Cooling Module Removal and Replacement (Single Fan)
id="mc-main-content">
Cooling Module Removal and Replacement (Single Fan)
Parts and Materials Required
- Proper PPE
- Open-ended wrench, 8 mm
- COOLING MODULE, ASSY
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Drain the Cooling Module .
- Power down the system.
- Open the right side panel door
- Open the Universal Fluids Drawer.
- Locate the Cooling Module .
- Place an absorbent pad on the floor near the Cooling Module .
- Disconnect the cables from the Cooling Module PCB according to the following illustration. Keep the cables marked to avoid confusion when plugging the cables back in .
Caution — Use special care when disconnecting the sensors. DO NOT pull on the sensor wires to disconnect the connector from the PCB. The sensor wires are fragile.
Note — Connectors are keyed for orientation. Please make sure to install each connector in its proper orientation.
- If the System has Holx UFD magnetic latches on the right side (as you face the instrument), you will need to remove them using a 7 mm wrench and a 2.5 mm hex key.
- Using an 8 mm open-ended wrench, remove four nuts and washers that secure the Cooling Module—two on the front of the module and two on the rear of the module .
- Lift the module off of the mounting studs and orient the module so that you can access the fluid line connections. See photo .
Note — Prior to disconnecting the fluid lines, use paper towels to catch any fluid that drips from the connection. Always disconnect the fluid lines in the order described to reduce fluid spills.
- Label the input and output tubes so they are reconnected properly.
- Disconnect the fluid line from the input of the reservoir (left fluid connection) Push and twist counterclockwise to disconnect .
- Label the input and output tubes so they are reconnected properly.
- Disconnect the fluid line from the pump outlet (right fluid connection) by twisting the luer connection counterclockwise. Fluid may drip from tubing .
- Store the fluid return line (from pump outlet) in a fluid container on the system deck. This prevents fluid from draining out of the tubing onto the floor .
- Remove the module from the system. Tilt and lift the module out of the right side of the system.
Note — If the module will be returned, clean the module.
Replacement Procedure
- Open the Universal Fluid Drawer.
- Open the right-side panel.
- Open the Midbay Drawer.
- Place the Cooling Module into the system in an orientation so that you can access the fluid line connections. See photo .
- Connect the fluid line from the pump outlet (right fluid connection) by twisting the luer connection clockwise.
- Connect the fluid line from the input of the reservoir (left fluid connection)Push and twist clockwise to connect .
- Position all cables, except for Universal Drawer switch, ambient sensor, and chassis fan, behind the module. Cables can rest on top of vacuum pump tubing. This will make it easier to route the cables behind the module when connecting the cables to the PCB .
- Position the module onto the mounting studs. Make sure fluid lines are routed so that they are not pinched or kinked.
- Route all cables except for the chassis fan, the Universal Drawer switch, and the ambient temperature sensor, around the back of the module, as shown. Connect to the Cooling Module PCB .
Note — Connectors are keyed for orientation. Please make sure to install each connector in its proper orientation.
- Using an 8 mm open-ended wrench, insert and tighten the four washers and nuts that secure the Cooling Module—two on the front of the module and two on the rear of the module .
- Close the Universal Fluid Drawer.
- Close the right side panel door.
- Install the Panther System firmware to the module .
- Fill the Cooling Module .
Verification
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Visually inspect the fluid height within the Cooling Module.
- Verify Vacuum Pressure
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right side Panther System cooling fan functions properly.

## Cooling Module Removal and Replacement List (Single Fan, old)
id="mc-main-content">
Cooling Module Removal and Replacement List (Single Fan, old)
Note — A Firmware Installation procedure must be performed when replacing a module or PCB.
- Cooling Module RnR - Single Fan
Cooling Module Subassemblies
- Add-On Shroud
- Ambient Temperature Sensor
- Coolant Pump
- Fan
- Fan Shroud
- PCB
- Peltier Module
- Temperature Sensor

## Cooling Module Add-On Shroud Installation (Single Fan)
id="mc-main-content">
Cooling Module Add-On Shroud Installation (Single Fan)
Parts and Materials Required
- Proper PPE
- 3 mm hex key
- 8 mm wrench
- COOLING MODULE ADD-ON SHROUD
Time Required
- 30 minutes
Installation Procedure
- Put on proper PPE.
- Power down the Panther System .
- Open the Panther system right-side door panel.
- Locate the Cooling Module at the bottom-right rear corner of the system.
- Using an 8 mm wrench, remove the two mounting nuts and washers .
- Carefully unplug the Universal Fluids Drawer switch cable from the Cooling Module PCB .
Note — Unplug the connector by only grasping the connector. Do not pull on the wires.
- Remove the Universal Fluids Drawer switch cable from the keyhole slot in the rear of the drawer support bracket.
- Using a 3 mm hex key, remove the two screws that secure the Cooling Module PCB bracket to the top of the Cooling Module.
- Slide the PCB bracket back about an inch to access the bracket screws.
- Using a 3 mm hex key, loosen the two screws that secure the tops of the cooling fin brackets to the Cooling Module.
- Place the add-on shroud over the Cooling Module mounting studs located at the base of the Cooling Module.
Note — The rear flange of the shroud fits tightly under the cooling fins. It may be necessary to lift up slightly on the Cooling Module to install the shroud on the studs. This would require loosening the Cooling Module mounting nuts located under the Cooling Module fan.
- Slide the slots in the upper tabs of the shroud onto the upper cooling fin bracket mounting screws on each side of the Cooling Module. Tighten the mounting screws.
Note — The rear edge of the shroud should be flush against the front of the Cooling Module reservoir.
- Secure the lower part of the shroud to the Cooling Module base with the two previously removed washers and nuts. Tighten the rear mounting nuts if loosened while installing the shroud.
- Secure the PCB bracket to the top of the Cooling Module with the two previously removed mounting screws.
- Route the Universal Fluids Drawer door switch cable through side clips.
Note — Cable clips located on the top of the add-on shroud can be used for routing and securing cables.
- Close the system right-side door panel.
Verification
- Launch Service Software.
- Test the Universal Fluids Drawer door sensor open/close function.

## Cooling Module Single Fan Shroud Removal and Replacement
id="mc-main-content">
Cooling Module Single Fan Shroud Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 3 mm
- Cooling Module Fan Shroud
Time Required
- 15 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Cooling Module from the system .
- Unplug five connectors from the Cooling Module PCB
.
Note — Mark the Peltier cables to indicate to which connector they attach.
- Remove the hose from the pump inlet connection and from the reservoir outlet connection
.
- Remove the two 3 mm screws from bracket that holds the PCB and the cooling pump
.
- Remove the pump/PCB bracket from the cooling module.
- Using a 3 mm Allen wrench, remove the three 3 mm screws from the right side of the fan shroud .
- Remove the three screws from the left side of the fan shroud .
- Unplug all connectors from the Liquid Cooling Module PCB except for the coolant pump motor.
- Slide the fan shroud off and remove it from the module .
Replacement Procedure
- Make sure cables are bundled and tied to prevent interference with fan .
- Place the fan shroud over the Peltiers. Note Peltier cable routing in the picture below
- Using a 3 mm Allen wrench, insert and tighten the three screws on the right side of the fan shroud and the three screws on the left side of the fan shroud
.
- Replace the pump/PCB bracket and screw in the two screws that secure the bracket to the Cooling Module .
- Connect the hose to the inlet connector on the pump (left connector) and to the outlet connector on the reservoir (right connector) .
- Plug the five connectors into the PCB .
- Reinstall the Cooling Module .
Alignment/Calibration/Prime/Firmware
- None
Verification
- Inspect the fluid height within the Cooling Module.
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Verify vacuum pressure .
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right side Panther System cooling fan functions properly.

## Cooling Module Temperature Sensor Removal and Replacement (Single Fan)
id="mc-main-content">
Cooling Module Temperature Sensor Removal and Replacement (Single Fan)
Parts and Materials Required
- Proper PPE
- High Temp Thermal Grease
- COOLING MODULE, TEMPERATURE SENSOR
Time Required
- 30 minutes
Removal Procedure
- Remove the Cooling Module from the system .
- Disconnect the Temperature Sensor cable from the PCB .
- Locate the other end of the Temperature Sensor , right below the inlet/outlet fluid connections to the reservoir.
- Carefully remove temperature sensor from the hole and discard . (The sensor is at a 90˚ angle inside the foam and must be carefully pulled out or the wire will break). DO NOT REMOVE the orange foam.
Note — The image on the right is provided only as an example to show the end of the sensor in the channel on the inside of the foam. DO NOT REMOVE the orange foam. It is glued onto the module and cannot be removed.
Replacement Procedure
- Slightly bend the end of the sensor as shown and completely coat the end of the sensor with thermal grease.
- Insert the new temperature sensor into hole. Carefully slide it in until the end of the sensor touches the back and slides down into the channel on the inside of the foam. (The image on the right is provided only to show the sensor channel on the inside of the foam.) DO NOT REMOVE any of the orange foam.
IMPORTANT! —It is critical that the end of the sensor touches the back and then slides down into the channel. This ensures the sensor makes contact with the side of the reservoir to report accurate temperature readings.
- Connect the new sensor to the PCB.
- Reinstall the Cooling Module .
IMPORTANT! —Use caution when re-assembling the cooling module. Do not pull on or put any pressure on the sensor wire so it remains positioned correctly in the foam until it is connected to the PCB.
Verification
- Verify the temperatures of the Sample Bay and Reagent Bay .
- Visually inspect the fluid height within the Cooling Module.
- Verify vacuum pressure is in range.
- Verify that the Universal Fluid Drawer opens, closes, locks, and unlocks .
- Verify that the Waste Drawer opens, closes, locks, and unlocks .
- Verify that the waste bag presence sensor operates.
- Verify Liquid Waste Bottle level sensing.
- Verify that the right side Panther System cooling fan functions properly.

## CAN-Bus-Terminator Installation
id="mc-main-content">
CAN-Bus-Terminator Installation
What is Affected
During manufacturing, a CAN Bus Terminator was added to the Master COP. The terminator improves signal quality by reducing communication timeouts.
- Panther Systems 02242 and above have the terminator installed during manufacturing. (Move the terminator to Slot 12 (J12) when installing a Fusion Module.)
- On Panther Systems 02241 and below, install the terminator.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- CAN-Bus-Terminator
Time Required
- 15 minutes
Procedure
For Panther System Serial # 02241 and below
- Put on proper PPE.
- Shutdown the system and PC.
- Locate the COP module inside the Panther System. The COP is located on the top left corner of the back wall inside the Panther System.
- Install the terminator in Slot 11 (J11) .
For Panther System Serial # 02242 and Above
Terminator already installed
- Verify the terminator is installed in Slot 11 (J11) .
Verification
- Turn on the system and PC.
- Initialize the system .

## Communication and organization Processor (COP) Removal and Replacement
id="mc-main-content">
Communication and organization Processor (COP) Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 3 mm
- COP module
Time Required
- 15 minutes plus instrument setup time
Removal Procedure
- Put on proper PPE.
- Locate the COP module inside the Panther System. The COP is located on the top left corner of the back wall inside the Panther System.
- Remove the top five screws that secure the COP module. Not all systems will have five screws.
- Release the COP module from the lip that secures the bottom of the board.
- Remove each cable, one by one, and connect it to the new COP PCB.
- After all cables have been transferred, remove the module.
Replacement Procedure
- Set the DIP switch settings on the replacement PCB so that they match the settings on the removed PCB.
- Reverse the removal procedure.
- The system may recognize the new COP on COM Port 5 but the correct setting is COM Port 3. To verify and/or change the COM Port setting, access the Com Port settings through Windows Explorer:
- From the Panther Shield , open Windows Explorer .
- Right-click on Computer .
- Select Manage .
- Select Device Manager .
- Expand Ports (COM & LPT) .
Panther Driver Set should be set to COM3. If it is not, continue with Step 3f to change the port setting.
- Right-click on the Panther Driver Set (Com X) and select Properties .
- Select the Port Settings tab.
- Select Advanced .
- Select the drop-down next to COM Port Number and select COM3 .
- Select OK . If a message appears that says this COM Port is currently in use, change the COM Port anyway.
- Run Instrument Setup (Firmware).
- Open the Pipettor Teaching Software and Transfer Coordinates .
Verification
- Initialize the system .

## Chiller Ramp Fan Removal and Replacement
id="mc-main-content">
Chiller Ramp Fan Removal and Replacement
Parts and Materials Required
- Proper PPE
- CHILLER RAMP, FAN
Time Required
- 30 minutes (does not include re-teaching the Distributor and pipettor)
Removal Procedure
- Put on proper PPE.
- Remove the Chiller Ramp .
- Twist the fan in a counter-clockwise direction when viewed from above and let the fan drop down out of the fan shroud .
- Slide the grommet for fan cable forward out of the mounting tab and remove the fan from below .
Replacement Procedure
- Install the fan from below so that the fan label is facing upward. the power cable should be positioned at the left rear corner as shown .
- Twist the fan clockwise when viewed from above until the fan locks into place.
- Push the cable grommet into the tab .
- Replace the Chiller Ramp .
Alignment/Calibration
- Align the Distributor to the Chiller Ramp .
Verification
- Perform a System Level Operational Qualification .
- Verify Chiller Ramp is within temperature specification .

## Chiller Ramp Module Removal and Replacement
id="mc-main-content">
Chiller Ramp Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 3 mm, extended
- CHILLER RAMP, MODULE
Time Required
- 30 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Close Service Software, if necessary, and power down the Panther System.
- Raise the pipettor flaps.
- Carefully open the Service Drawer .
Note—It may be easier to remove the sample dispense slot before removing the Chiller Ramp.
- Locate the Chiller Ramp module .
- Unscrew the two front screws of the Chiller Ramp .
- Unscrew the two back screws .
- Slightly lift the Chiller Ramp up so that you can get to the PCB on the side of the Chiller Ramp .
- Disconnect the power cable and fan from the Chiller Ramp PCB .
The fan and fan shroud will remain in the system .
- Lift and remove the Chiller Ramp out of the system and place on an absorbent pad .
NOTE — If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Make sure the Service Drawer is fully open.
- Put the screws in the Chiller Ramp slots. Make sure the grounding lug is installed on the left rear mounting screw. .
- Place the Chiller Ramp partially into its mounting location so that the cables can be connected.
- Connect the power cable and fan cable to the PCB .
- Align the mounting screws to the mounting locations .
Make sure the cables are tucked in so that they do not interfere with the movement of the Distributor .
- Tighten the screws in the Chiller Ramp slots to the Service Drawer.
- Close the Service Drawer .
- Install the Panther System firmware to the module .
Alignment/Calibration
- Align the Distributor to the Chiller Ramp .
Verification
- Perform a System Level Operational Qualification .
- Verify Chiller Ramp is within temperature specification .

## Chiller Ramp PCB Removal and Replacement
id="mc-main-content">
Chiller Ramp PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- 2.5 mm Allen wrench
- CHILLER RAMP, PCB
Time Required
- 30 minutes (does not include re-teaching the Distributor)
Procedure
- Put on proper PPE.
- Remove the Chiller Ramp .
- Unplug the Peltier and temperature sensor cables from the Chiller Ramp control PCB .
Caution — Use special care when disconnecting the sensor connector. DO NOT pull on fragile sensor wires.
- Remove the four screws that secure the control PCB .
Replacement Procedure
- Tighten the four screws that secure the control PCB to the Chiller Ramp .
- Plug the Peltier and temperature sensor cables to the Chiller Ramp control PCB .
- Replace the Chiller Ramp .
- Run Instrument Setup (Loading Firmware)
Alignment/Calibration
- Align the Distributor to the Chiller Ramp .
Verification
- Perform a System Level Operational Qualification .
- Verify Chiller Ramp is within temperature specification .

## Chiller Ramp Peltier Module Removal and Replacement
id="mc-main-content">
Chiller Ramp Peltier Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- 2.5 mm Allen wrench
- 3 mm Allen wrench
- CHILLER RAMP, PELTIER MODULE
Time Required
- 30 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
- Remove the Chiller Ramp .
- Unplug the Peltier cable from the Chiller Ramp control PCB .
- Remove the drip pan from the Chiller Ramp .
- Using a 2.5 mm Allen wrench, remove the two screws that secure the Peltier shroud and remove the shroud .
- Using a 3 mm Allen wrench, unscrew the three screws that secure the Peltier to the Chiller Ramp. Two of the screws are located underneath the Chiller Ramp foam .
- Remove Peltier assembly, with foam, from the Chiller Module .
Replacement Procedure
New Peltier will be supplied with foam and center mounting screw. Use the two outer mounting screws removed above.
- Make sure mating surfaces of the Peltier assembly and the Chiller Ramp assembly are clean.
- Install the Peltier assembly to the mating surface of the Chiller Ramp.
Make sure no foam is between the metallic interface surfaces.
- Using a 3 mm wrench, screw in the three Peltier mounting screws .
- Replace the Peltier shroud and, using a 2.5 mm Allen wrench, screw in the two mounting screws .
- Replace the drip pan and secure .
- Plug the Peltier cable into the Chiller Ramp control PCB .
- Replace the Chiller Ramp .
Alignment/Calibration
- Align the Distributor to the Chiller Ramp .
Verification
- Perform a System Level Operational Qualification .
- Verify Chiller Ramp is within temperature specification .

## Chiller Ramp Removal and Replacement List
id="mc-main-content">
Chiller Ramp Removal and Replacement List
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
- PANTHER ONLY - 6 Slot Chiller Ramp Module
- FUSION ONLY - 5 Slot Lysis Chiller and 3 Slot Sample Dispense Station
(Fusion Lysis Hardware Installation)
Chiller Ramp Subassemblies
- Fan
- PCB
- Peltier Module
- Temperature Sensor

## Chiller Ramp Temperature Sensor Removal and Replacement
id="mc-main-content">
Chiller Ramp Temperature Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Heat sink compound
- Small Phillips screwdriver
- CHILLER RAMP, TEMP SENSOR
Time Required
- 30 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
- Remove the Chiller Ramp .
- Unplug the temperature sensor cable from the Chiller Ramp control PCB .
- Using a small Phillips screwdriver, remove the screw that secures the white temperature sensor tab in place .
- Remove the temperature sensor.
Replacement Procedure
- Fill the temperature sensor hole with heat sink compound prior to inserting the thermistor. Make sure there is no excess compound outside of the hole. Wipe clean/wipe excess heat sink compound after inserting the thermistor .
- Place the temperature sensor in the temperature sensor hole. Make sure the sensor is fully seated.
- Screw the white tab back into place .
- Clean off any excess heat sink compound from the outside of the sensor mounting location.
- Plug the temperature sensor cable back into the Chiller Ramp control PCB .
- Replace the Chiller Ramp .
Alignment/Calibration
- Align the Distributor to the Chiller Ramp .
Verification
- Perform a System Level Operational Qualification .
- Verify Chiller Ramp is within temperature specification .

## Left and Right Chassis Fan Removal and Replacement
id="mc-main-content">
Left and Right Chassis Fan Removal and Replacement
Purpose
Provides instructions to:
- Remove Left and Right Chassis Fans from Panther Systems below Serial # 00281.
- Install Left and Right Dual Chassis Fan Assemblies, which were cut-in on Panther Systems above Serial # 00280.
Parts and Materials Required
- Proper PPE
- Diagonal cutters (small)
- 8 Inch cable-ties (as needed)
- 4 mm Allen wrench
- Nitrile gloves
- Dual chassis fan, left
- Dual chassis fan, right
Preparation
- Put on proper PPE.
- Prepare the system for service.
- Power down the Panther System.
- Open both side panels of the system.
- Pull open the Service drawer and leave it fully extened for the entire procedure.
- Read the rest of this procedure before starting it.
Procedure
Removing and Replacing the Right Chassis Fan Assembly
- Unplug the 4-pin fan connector from the PCB (shown unplugged).
- Pull the fan cable through the chassis of the system.
- Remove the chassis fan from the bracket by sliding the rubber mounts up.
- Using a 4 mm Allen wrench, loosen but do not remove the 2 M6 bracket mount screws on the back side of the bracket. (Screw location approximated by red arrows.)
- Slide the bracket up to remove it from the system.
- Using a 4 mm Allen wrench and the same mounting screws from the original bracket, install the new dual right chassis fan assembly [P/N 902976].
NOTE —Make sure the bracket is pushed all the way down before tightening the mounting screws.
- Route the fan cable through the cable routing openings in the chassis.
- Replace all removed zip-ties in the same fashion as the original fan assembly.
- Plug the 4-pin connector into the circuit board.
- Test the Waste Drawer opening & closing for cable snags & obstructions. Adjust as needed.
- Close the right side door panel.
Removing and Replacing the Left Chassis Fan Assembly
- Unplug the 3-pin fan connector from the COP circuit-board.
- Unclip the wire-clips identified and feed the fan cable through the chassis of the system.
NOTE —Make sure to remove any cable-ties holding the fan cables prior to pulling the fan cable.
- Using a 4 mm Allen wrench, loosen, but not remove, the 2 M6 bracket screws and slide the bracket towards the back of the system to remove it from the system.
- Using the same mounting screws used with the original bracket, install the new dual left chassis fan assembly [P/N 903165].
- Route the fan cables through the cable routing openings in the chassis and cable-clips.
- Replace all removed cable-ties in the same fashion as the original fan assembly.
- Plug the 3-pin connector into the COP circuit board.
- Test the Service Drawer opening & closing for cable snags & obstructions, adjust as needed.
- Close the left side door panel.
- Proceed to Verification.
Verification
- Initialize the system by using one of the following methods:
- Method 1:
- Launch Panther Software and allow the system to initialize.
- Select Shutdown when in setup status
- Method 2:
- Launch Service Software and
- Initialize by inputting the following hex command into the Service Software command terminal:
02 48 00 00 1E 00 10 02 02 1D 00 10 00 00 00 80 00 00 00 00 B0 04 00 00 00 00 00 00 00 00 00
- Verify that the dual chassis fan, right, is properly connected by turning the fan ON and OFF by inputting the following hex commands in the Panther Service Software command terminal:
- Turn Dual Chassis Fan, Right, ON:
18 08 00 00 0E 01
- Turn Dual Chassis Fan, Right, OFF:
18 08 00 00 0E 00
- Verify that the dual chassis fan, left, is properly connected by turning the fan ON and OFF by inputting the following hex commands in the Panther Service Software command terminal:
- Dual Chassis Fan, Left, ON:
04 08 00 01 00 01
- Dual Chassis Fan, Left, OFF:
04 08 00 01 00 00
- Verification is complete.

## Trims and Door Panel Assembly
id="mc-main-content">
Trims and Door Panel Assembly
Time Required
- 30 minutes
Panel Assembly Procedure
- Remove the 3 screws along the bottom of the side of the Panther.
- Install the black trim support piece. Orient the cutout toward the front of the instrument.
- Locate the left back corner and bottom left trim fixtures .
- Install the left corner fixture by pressing into the two slotted grooves .
- Install the bottom left trim with three rubber pin fixtures .
- Perform Steps 1–3 for the right trim and corner fixtures.
- Pull out the Waste Drawer.
- Place the front cover panel in front of the Waste Drawer and align the brackets with the screw holes .
- Tighten the two screws with washers on the left side of the Waste Drawer.
- Tighten the two screws, with washers, on the right side of the Waste Drawer.
- In addition to the four side screws, you will see an additional screw on the center post. Attach the bracket to the Waste Door with this screw and washer.
- Pull out the Universal Fluid Drawer.
- In the same manner as the Waste Drawer, align the front panel to the two screws on the left side of the drawer, and the one screw on the right side of the drawer .
- Tighten the two screws, with washers, on the left side of the Universal Fluid Drawer.
- Tighten the one screw, with washer, located on the right side.
- To install the PC panel door, place the panel door alongside the two hinges .
- Using the four provided screws, and a hex key, tighten the two screws to the bottom door hinge, and two screws to the top door hinge.
- Place the left door panel on the three hinges located on the back left side of the Panther system. Slide the pin of the door hinge onto the door bracket for all three brackets .
- To disassemble the Panther system panels, carefully reverse the assembly steps in this procedure.
- Continue to Install the Front Marketing Panel .

## Front Marketing Panel Installation
id="mc-main-content">
Front Marketing Panel Installation
Time Required
- 15 minutes
Procedure
- Locate the Front Marketing Panel from the unpacked Marketing Kit crate.
- Install the front panel with 4 mm screws located next to the three incubators .
- If this is an installation, continue to Install Hand-held Barcode Scanner .

## Pipettor Front Shield Installation
id="mc-main-content">
Pipettor Front Shield Installation
Parts and Materials Required
- 2 mm hex key
Time Required
- 5 minutes
Procedure
- Install the Pipettor front shield using the two 2 mm screws provided on the inside left and right sides of the Panther System.
- If this is an installation, continue to Printer Installation .

## Barcode Scanner Bracket Installation
id="mc-main-content">
Barcode Scanner Bracket Installation
Parts and Materials Required
- 2 mm hex key
- 2.5 mm hex key
- 3 mm hex key
Time Required
- 5 minutes
Procedure
- Install the barcode reader bracket below the monitor arm using two 2.5 mm screws from inside the Panther System .
- Plug the barcode scanner into the USB port located below the monitor and hang the scanner on the bracket.

## Installation of Replacement Leveling Feet
id="mc-main-content">
Installation of Replacement Leveling Feet
Caution— A maximum of three replacement feet may be used on any one system.
Parts and Materials Required
- Proper PPE
- Replacement Foot Assembly
- 19mm Open Ended Wrench or Adjustable Wrench
- 2.5mm Hex Wrench
- 3mm Hex Wrench
- 4mm Hex Wrench
- Hack Saw or similar tool (optional)
- Pipettor Teach Tools and DITI Tips
Time Required
- 1 Hour
Procedure
- Put on proper PPE.
- Layout the required materials as shown below.
Note— The foot may be a different color, or the design may have been slightly changed, but the procedures will remain the same.
- Move the Panther as necessary to access the damaged foot.
- Prepare a work area around the Panther to be serviced.
- Shutdown the Panther System.
- Open the Universal Fluids Drawer or computer access door as required to access the existing front feet.
- Remove the existing black plastic foot from its threaded stud.
Note— Removal of the lower side trim piece and skirting will improve access to existing foot.
- If possible, completely remove the damaged threaded stud. If it can't be removed, screw it into the system as far as possible so that it won't interfere with the new foot or moving of the system in the future.
- Optional Step - If the stud can't be removed or adjusted to where it won't interfere with future leveling or moving of the system, it may be necessary to cut the threaded stud off. Using a hack saw or similar tool, cut the threaded stud off as high as possible to reduce the possibility of its interfering with future operations. In most circumstances, the original foot stud may be left in place when utilizing a replacement foot. Cutting off the original foot should only be done when no other option is available.
Warning— Be sure that the weight of the Panther system has been taken off of the damaged foot before cutting it off.
- Screw the threaded foot all the way into the replacement foot body.
Note— The threaded stud extends all the way through the block and allows the block to be rotated into position and still give the maximum possible adjustment in the limited space available following installation. After the block has been rotated into position and placed close to its final location, the foot is extended out of the block and the top of the block will be in solid contact with the underside of the Panther base plate.
- Remove the metal plate from the body of the replacement foot.
- Note the locations of the M5x8 and M5x16mm screws.
- The location of the M4x14mm screw is determined by where the foot is to be installed on the Panther and will be described later.
- Slide the replacement foot under the skirting of the Panther near the damaged foot. The new foot will mount to the skirting on the front or rear of the Panther, not on the sides.
Note— If the caster interferes with placing the replacement foot, the caster should be rotated out of the way. The caster should not be able to touch the replacement foot once it is properly installed.
- On some systems it may be necessary to remove the plastic foot from the block prior to installation. The foot can then be replaced after the block has been positioned. The foot will pop off if sufficient force is used.
- Rotate the foot to an upright position near the location where it is to be installed.
- Unscrew the foot until the top of the aluminum block is gently touching the underside of the Panther, but can be moved to its final location.
- If being installed in a front position on the Panther, the replacement foot should be placed near the vertical structural support of the Panther frame, and moved toward the center of the system until the skirting is resting on the small ledge of the Replacement Foot. It is important that the skirting is in contact with the angled corner of the small ledge of the Replacement Foot.
Note— For installation in the front of the Panther, the top of the Bolt-On Replacement Foot should be in contact with the underside of the Panther, the front should be in contact with the skirting and the ledge should contact the skirt at the corner.
- When installing in the rear, the replacement foot should be installed close to the original foot location. Note that the exhaust muffler is ported through the bottom of the Panther near the right rear corner and should not be obstructed. The vacuum exhaust is ported out the bottom of the Panther around 120mm from the edge of the system behind the Liquid Cooling Module. The replacement foot should be placed such that it doesn't interfere with the exhaust.
Caution— Be sure that the aluminum block is not crooked beneath the Panther and that the top of the block is flat against the underside of the system.
- Extend the foot from the block until the block has come in contact with the underside of the Panther and position the block in its final location.
The top of the block should be in contact with the underside of the Panther. The front of the block should be in contact with the frame skirting and for feet being installed on the front of the Panther, the small ledge should be in contact with the bottom of the Panther skirting. When a foot is being installed in the rear of the Panther, the foot should be placed as close to the original foot position as practical.
Note— When mounting in the rear of the system the skirting will not be touching the ledge formed in the replacement foot but should be about 2mm above the ledge.
- Back the set screws out of the metal plate such that they are not projecting through the back side.
- Install the front plate using the screws provided and tighten securely. The 5x16mm screws are installed in the lower corner positions. The 5x8mm screw is used in the lower center position.
- The 4x14mm screw is used in different positions depending on the location in which the replacement foot is being utilized. If the foot is being installed on the left front of the Panther (below the computer bay), the 4x14mm screw is used on the left side. The right screw hole will be blocked by the frame skirting.
- If the foot is being installed on the right front of the Panther (below the UFD), the 4x14mm screw is used on the right side. The left screw hole will be blocked by the frame skirting.
- If the foot is to be installed on either side in the rear of the Panther, the 4x14mm screw will not be used at all and can be discarded. Both screw holes will be blocked by the frame skirting.
- Tighten the 3 set screws so they are snug. As each of the set screws are tightened, the other two set screws may become loose. Keep tightening each set screw until all are snug. Do not over tighten. The screws only need to be tight enough to keep the foot from moving.
- Once the block is mounted, the adjustable foot may be loosened so the Panther can be moved to its final location and installation completed. The foot can't be fully loosened as the threaded portion will be blocked by the Panther frame. Do not force the foot, damage to the Panther could result.
- Adjust the level of the system with a 19mm wrench.
Note—The replacement foot should not be raised such that there are more than 35mm of thread showing. Doing so will compromise the strength of the assembly and it may become unstable.
Verification
- Double check that the system is properly leveled.
- Complete Pipettor training.
- Verify that the Linear Distributor is not out of alignment by running a system OQ and re-teaching the Distributor if needed.
- Adjust the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.  door alignment and locking solenoid if needed.

## Air Springs Removal and Replacement Procedure
id="mc-main-content">
Air Springs Removal and Replacement Procedure
Parts and Materials Required
- AIR SPRING
- Flat head screwdriver
- Shock Compression Tool
Time Required
- 15 minutes
Removal Procedure
- Fully open the canopy door.
- Align the base of the air spring with the wide detent in the Shock Compression Tool as shown in the following photo.
- Compress the top end of the air spring until the top cap fits into the narrow detent on the Shock Compression Tool.
- Slightly lower the canopy door until the slots in the top of the air spring and the canopy door align.
- Using the flat head screwdriver, remove the top screw that secures the air spring.
- Using the flat head screwdriver, remove the bottom screw that secures the air spring.
- Carefully remove the air spring from the system.
Replacement Procedure
- Position the air spring as shown in the following photo.
- Align the base of the air spring with the wide detent in the Shock Compression Tool as shown in the following photo.
- Compress the top end of the air spring until the top cap fits into the narrow detent on the Shock Compression Tool.
- Align the bottom of the air spring with the slot on the Panther System and fasten with the provided screw.
- Slightly lower the canopy door until the slots in the top of the air spring and the canopy door align.
- Fasten the top of the air spring with the provided screw.
- Hold the Shock Compression Tool and carefully lower the canopy door. The tool will disengage from the air spring when the spring compresses.
Verify that the air springs for the front panels are not trapped behind the panel during installation.

## Inspecting and Replacing Canopy Door Shocks
id="mc-main-content">
Inspecting and Replacing Canopy Door Shocks
Over time, the gas shocks that hold up the Canopy doors will begin to lose their strength.
This procedure explains how to verify the shocks' performance and if the shocks need to be replaced.
A gas shock is considered functional if it holds the Reagent or Fusion Canopy Door open at an angle of 30° from the top of the Front Canopy Cover.
With the Sample Canopy Door, the shock is considered functional if it holds the door open at an angle of 70° from the top of the Front Canopy Cover.
Parts and Materials Required
- Proper PPE
- Flat-head Screwdriver
- Metric Ruler
- Replacement Canopy Door Shocks (If replacement is needed)
- Shock Compression Tool
- 2 mm Hex Key
Time Required
- 15 Minutes
Procedure
Part A: Inspect the Door Shocks
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Open both the Reagent and Sample Canopy doors.
- Unscrew the 2 screws securing the clear Pipettor Gantry cover using a 2mm Hex key.
- Remove the Pipettor Gantry cover.
- Pull the Reagent Canopy Door downwards until it reaches the farthest position at which the shock can hold it open.
- Use a metric ruler measure the distance between the two lines shown below.
- If the distance measured is greater than 46mm , replace the Reagent Canopy Door Shock by following the instructions in Part B .
- Close the Reagent Canopy Door.
- Repeat steps 6 and 7 with the Sample Canopy Door.
- If the distance is greater than 26mm replace the Sample Canopy Door Shock by following the instructions in Part B .
Part B: Replace the Door Shocks
- Place the Shock Compression Tool onto the Canopy Door Shock.
Note— You will need to pull the Canopy Door down slightly to place the tool onto the Canopy Door Shock.
- Unscrew the top of the shock from the Canopy Door using a flat-head screwdriver.
Note— Use caution as the Canopy Door will now fall freely.
- Unscrew the bottom of the shock from the side cover frame.
- Air Springs Removal and Replacement Procedure

## Covers, Doors, and Panels Removal and Replacement
id="mc-main-content">
Covers, Doors, and Panels Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
- Air Springs
- Inspecting and Replacing Canopy Door Shocks
- Left and Right Chassis Fan Removal and Replacement
- Leveling Feet
- Panels, Canopy, Monitor Arm, and Barcode Scanner Bracket Assembly
- Trims and Door Panel Assembly
- Upper Bay Front Cover

## Upper Bay Front Cover Removal and Replacement
id="mc-main-content">
Upper Bay Front Cover Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 2.5 mm
- Hex key, 3 mm
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove Left Corner Cover. This is a press-fit cover.
- Unplug the front panel connector located on the left side of the system.
- Remove both of the Tip Drawer Covers.
Using a 3 mm hex key, remove the two screws securing each Tip Tray Drawer covers.
- Using a 2.5 mm hex key, remove the 3 screws located on either side of the Reagent Bay and on either side of the Tip Drawer.
- Partially slide out the Service Drawer. This will provide a surface upon which the front panel can rest when fasteners are removed .
- Open the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. door.
- Using a 3 mm hex key, loosen the second to the top screw by the TCR door that secures the front panel to the scanner bracket .
- If present, remove the screw attaching the bracket on the left side of Sample Bay.
- Using a 3 mm hex key, remove the 2 screws at the left corner .
- While supporting the TCR door with your hand, use a 3 mm hex key to remove the 2 screws that secure the TCR panel door
- Allow the pin at the top of the TCR door to slide down out of the frame .
- Disconnect the 2 connectors by the TCR Carousel, and the 1 connector by the Sample Bay .
- Carefully remove the front cover and place on a stable surface.
Replacement Procedure
- With the Service Drawer partially open, rest the front cover on the Incubators .
- Connect 2 connectors on the backside of the panel near the TCR door. Route cables as shown.
- Route flex cable on left side of drawer as shown .
- Route flex cable on left side of front panel through frame as shown .
- Angle front cover and lift up to slide TCR door pin into frame.
- Lift front panel into place.
- Using a 3 mm Allen wrench, install 2 mounting screws near TCR door.
- Using a 3 mm Allen wrench, make sure mounting tab is in place and tighten screw on sample scanner.
- Using a 3 mm Allen wrench, install 2 mounting screws on the left side of the front panel.
- Close the Service Drawer.
- Using a 2.5 mm hex key, install the 3 screws located on either side of the Reagent Bay and on either side of the Tip Drawer.
- Using a 3 mm hex key, install both screws securing the Tip Tray Drawer covers.
- Connect the front panel connector located on the left side of the system.
- Snap the press-fit left corner cover of the system.

## External Components Removal and Replacement
id="mc-main-content">
External Components Removal and Replacement
- Printer
- UPS

## Fusion Communication and Organization Processor (COP) Removal and Replacement
id="mc-main-content">
Fusion Communication and Organization Processor (COP) Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing the COP.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- COP board
Time Required
- 30 Minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System and PC.
- Fully open the Waste Drawer.
- Locate the COP behind the Waste Drawer , on the inside of the frame.
- Disconnect all the cables from the COP. Label the cables or take a picture to ensure proper connections after replacement. Then remove and save the 4 hex screws shown (2.5mm) and remove the COP.
Replacement Procedure
- Ensure the Sidecar COP’s 8 dip switches are all facing down.
- Install the new COP using the 4 hex screws (2.5mm).
- Reconnect all the cables to the COP.
- Close the Waste Drawer.
Verification
- Power on the Panther System and PC.
- Load firmware (Instrument Setup).
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Verify Panther Main starts and the system initializes without errors.

## Cartridge Carousel Internal Fan Removal and Replacement Procedure
id="mc-main-content">
Cartridge Carousel Internal Fan Removal and Replacement Procedure
Background
The Cartridge Carousel has 3 fans: 2 external fans (2-wire connectors) and 1 internal fan (3 wire connector).
The connectors on the wires of the external fans are hand labeled with '1' or '2'.
The PCB has 3 connector ports labeled Fan1, Fan2, and Fan Int. that correspond with the labeled wires.
The Cartridge Carousel has 2 temperature sensors.
The connectors on the wires of the temperature sensors are hand labeled with '1' or '2'.
The PCB has 2 connector ports labeled T-Air1 and T-Air2 that correspond with the labeled wires.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Clean absorbent bench pads
- Clean flat work surface
- Fusion, Cartridge Carousel, Fan (Sanyo Denki, green cable sheath)
Time Required
- 90 minutes including post-repair alignment, verification, and 10-cycle PCR OQ
Procedure
- Put on proper PPE.
- Before proceeding, confirm Internal Fan failure through Service Software by reading the Internal Fan Speed in the Actors tab within the Cartridge tab. Nominal fan speed is 2400 RPM. Fan speed below 1200 RPM will generate warning messages in System software. Read fan speed multiple times to confirm.
- On a sturdy flat surface like a lab bench, lay out absorbent bench pads to create a work surface for removed components.
- Remove the Cartridge Carousel.
- From the Cartridge Carousel PCB, unplug the 11 cables.
- Feed the disconnected cables through the cutouts of the Cartridge Carousel metal housing.
- To remove the black Styrofoam housing from the metal housing, use a 3mm long-handle hex driver to remove all 4 screws holding the Styrofoam housing to the metal housing.
- Hang the Cartridge Carousel over the edge of your work surface to access the 4 screws.
.
- In the direction shown, slowly slide the Styrofoam housing away from the metal housing.
Note— Take care that the disconnected cables do not catch on the metal housing as they are pulled away from the frame.
- Remove the black tape (one piece on two sides of the Styrofoam chiller) and set aside to replace after repair is complete.
- Lift the top lid of the Styrofoam chiller to expose the storage carousels and the internal fan.
- Using a 2.5 mm hex-driver, loosen ( but do not remove ) all 7 screws securing the upper storage carousel.
- Lift and remove the upper carousel and set aside.
- Using a small adjustable wrench, 5mm crescent wrench, or 5mm nut driver, loosen the 7 standoffs securing the lower storage carousel.
- Lift and remove the lower storage carousel and set it aside.
- Using a 2.5 mm Hex driver, remove and save the 4 screws securing the internal fan to the housing plate but leave the fan in place .
- Using a flat-head screwdriver, carefully lift the fan mounting plate up while simultaneously gently pulling on the walls of the Styrofoam housing to release the fan mounting plate from the Styrofoam case.
Note— You only need to free the plate so that you can remove the fan, the plate should not be removed from the Styrofoam case.
- Remove the internal fan.
Note— Take care not to remove or strongly pull on any of the other cables that are routed through the same port in the Styrofoam.
- Using a screwdriver as a lever if necessary, gently place the new fan into the same position as the old fan.
- Orient the new fan so that the wires are closest to the port in the metal housing for ease of routing.
- Secure the new fan with the 4 screws from the old fan.
-
Route the fan cable through cable port in the metal housing plate and then through the Styrofoam housing.
-
Replace the fan mounting plate by gently pushing it down into place taking care not to pinch any cables.
-
Replace the lower storage carousel with the standoffs.
Look from beneath the carousel to align the standoffs in the posts.
Note—PAY ATTENTION TO THE ORIENTATION OF THE CAROUSEL.
- Position the teaching slot slightly counter-clockwise relative to the home window in the gear plate (see figure below).
- Using a 5 mm crescent wrench or 5 mm nut driver, secure the standoffs with a small adjustable wrench but do not over-tighten.
- Replace the upper storage carousel by aligning the upper teaching slot with the lower teaching slot.
- Once aligned, tighten the 7 screws with a 2.5 mm Hex driver to secure the upper storage carousel.
- Replace the top lid of the Styrofoam chiller.
- Replace the black tape.
- From the back and pushing towards the front of the metal housing, slide the Styrofoam chiller into the metal housing.
Note—Take care of the cables. Do not trap them under the Styrofoam housing or get caught on the metal frame.
- Secure the Styrofoam housing to the metal housing with the 4 screws from Step 6 .
- Replace each figure according to the image.
NOTE— The only connectors that can be misplaced are the fan cables (2 external and 1 internal) and the storage thermistors (storage 1 and storage 2). The connectors are labeled '1' or '2' by hand on the side of the connector.
- Return the module to the system referring to Cartridge Carousel Replacement Procedure .
- Record the Cartridge Storage Carousel Module Serial Number located on the side of the module in the Service Record.
- Proceed to Verification.
Verification
- Verify the new Internal Fan operates to specification.
- Login to Service Software.
- Under 10. SC-Cartridge tab, from the drop-down, select SideCar > Cartridge Control.
- Click Initialize .
- Wait 20 minutes for module to reach steady-state temperature.
- Match the following specifications:
- Peltier temp. = 15°C (± 2.5°C)
- Storage temp. = 15°C (± 2.5°C)
- Nominal fan speed = 2400 RPM
- Perform a 10-cycle System PCR Cartridge OQ at all modules referring to Panther Fusion System OQ Test .
Note— You need to select only PCR Cartridges.
- Perform Teach Rotary Distributor to Carousel Storage.
- Perform Instrument Setup to save the newly taught positions.
- Collect the Instrument Setup Logs (C:\Stratec\Logs).
- Attach the collected logs to the Service Record.
- Verification is complete.

## Fusion Cartridge Carousel Removal and Replacement
id="mc-main-content">
Fusion Cartridge Carousel Removal and Replacement
Note —Remember to run Instrument Setup (Firmware) after replacing a module or PCB.
Parts and Materials Required
- Bench Top Pads
- Cartridge Carousel Module
- FSE Tool Kit
- Proper PPE
Time Required
- 30 Minutes
Cartridge Carousel Removal Procedure
- Put on proper PPE.
- Clear ALL cartridges from the Carousel
- Start Service Software.
- From the 15. SC-System tab , select OQ-Test , then click Initialize SC-System .
- Click Clear PCRs .
Allow the System to clear any cartridges from the Carousel.
- Close Service Software and power down the Panther System and PC.
- Open the left door on the Fusion to access the Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Cartridge module.
- Disconnect the CAN cable from the Carousel PCB.
- Open the Panther Mid Bay Drawer.
- Using a 3 mm Allen wrench, remove the mounting screw on the left side that holds the Assay Cartridge module front cover.
- Remove the Cartridge module's front cover.
Use the handle on the right to tilt the top of the cover forward, then pull up to remove.
- Visually verify that all PCR cartridges have been removed from the cartridge carousel.
- Open the cartridge loading drawer to confirm that the loading carousel is empty.
- Remove the Styrofoam panel from the front of the storage carousel to manually check for cartridges.
Replace the Styrofoam panel when the check is complete.
- Using a 3 mm Allen wrench remove the side bracket screw on the right that holds the Assay Cartridge module.
- Using a 4 mm Allen wrench, remove the 2 screws holding the Assay Cartridge module to the base .
- Carefully slide the Cartridge module towards the front of the system to remove it from the system.
Caution—The Cartridge module is very heavy.
- Place the module on a sterile bench top pad.
- Remove the Drawer cover
Note— Remember to remove the drawer cover from the module being replaced and place it on the module being installed.
- Fully Open the Carousel Drawer.
- Remove the Four Screws underneath the drawer that hold the black insert in place.
- Remove the Black Insert
- Remove the 4 screws (2xPhilips, 2xHex) to remove the drawer cover
Cartridge Carousel Replacement Procedure
- Install the drawer cover (from the module being replaced) onto the module being installed, by reversing the drawer cover removal procedure.
- Install the Carousel on to the System, by reversing the Removal Procedure.
Note —When placing the Assay Cartridge module back into the system,
make sure that the rear of the module slides under the mounting pins .
Verification
- Power on the Panther System and PC.
- Load firmware to the new Cartridge Carousel module.
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
-
Cartridge Carousel Parameter Verification
- From Service Software
Select 10. SC-Cartridge > Parameter tab.
Ensure the Device dropdown is SC Cartridge Carousel ID 0x60 ,
Enter 461 for the parameter, and select Read
- If the value of parameter 461 is 0 , then go to Step 4, if the value is NOT 0 , then proceed to Step 3c
- In the Trace View window, change the COM port to STCS.
- Send the commands listed below.
After typing in each string, press < Enter > or select Send.
Then verify the expected return string.
-
Type in: 60 16 00 00 01 00
Returns: 60 16 00 00 00 01 00
-
Type in: 60 14 00 00 02 00 CD 01 00 00
Returns: 60 14 00 00 00 02 00 CD 01 00 00
-
Type in: 60 0D 00 00
Returns: 60 0D 00 00 00
-
Cycle power to the system, then repeat Step 3a to verify parameter 461 is 0.
- Teach the Rotary Distributor to the Cartridge Carousel module.
Refer to Service Procedures > Teach Rotary Distributor to All Stations .
- Perform a Panther Fusion System OQ Test.
Refer to Service Procedures > Panther Fusion System OQ Test .
- 1 cycle
- Check the Report, Initialize, and PCR Cartridges checkboxes only

## Fusion Centrifuge Removal and Replacement
id="mc-main-content">
Fusion Centrifuge Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Bench Top Pads
- Centrifuge Module
- FSE Tool Kit
- Proper PPE
Time Required
- 30 Minutes
Centrifuge Removal Procedure
- Put on proper PPE.
- Start Service Software.
- From the 15. SC-System tab , select OQ-Test , then click Initialize SC-System .
- Click Clear Centrifuge .
Allow the System to clear any cap & vials from the Centrifuge.
- Power down the Panther System and PC.
- Move the Pipettor arms to the left & rear of the system to prevent any accidental damage.
- Using a 4mm hex driver, loosen the 4 mounting screws that hold the Centrifuge module.
- Slide centrifuge towards the back of the system then slowly pull up and turn it clockwise until exposing the CAN cable connector found at the back end of the module. Disconnect the CAN cable.
- Carefully place the Centrifuge Module on a sterile benchtop pad.
Caution—Whenever setting the Centrifuge down on a flat surface, there is a danger of damaging the encoder as it is located on the bottom, underneath the motor. Ensure the encoder on the bottom of the Centrifuge is not damaged.
Centrifuge Replacement Procedure
- Reverse the Removal Procedure.
Verification
- Power on the Panther System and PC.
- Load firmware to the new Centrifuge module.
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Teach both Pipettors to the Centrifuge module.
Refer to Service Procedures > Panther Fusion System Pipettor Teaching .
- Perform a Sidecar Pipettor OQ Test.
Refer to Service Procedures > Side Car Pipettor OQ Test .
- 7 cycles
- Cap & Vial only (uncheck DiTi)
- Check the Report, Initialize, and Shutter checkboxes only
- Continue to Enable Thermocycler Banks and Centrifuge .

## Fusion Front Panel Removal and Replacement
id="mc-main-content">
Fusion Front Panel Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
Time Required
- 15 Minutes
Front Panel Removal Procedure
- Put on proper PPE.
- Power down the Panther System and PC.
- Remove the corner cover.
- Using a 4mm hex driver, remove the two Reaction Tube Tray front covers .
- Using a 3mm hex driver, remove the two Tip Drawer front covers .
- Using a 3mm hex driver, remove the Universal Fluid Drawer front cover .
- Disconnect the 4 connectors located in the left side of the Front Panel.
- Using a 3mm hex driver, remove the 4 screws that secure the Front Panel .
- Place the Front Panel on a sterile benchtop pad.
Front Panel Replacement Procedure
- Reverse the Removal Procedure.
- Ensure that the top of each drawer front cover is aligned with the top of the Front Panel and are evenly spaced.
Verification
- Power on the Panther System and PC.
- Load firmware to the new module (Instrument Setup).
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Through Service Software, verify that all of the following components work properly:
- All front Panel LEDs
- Open/Close Sensors for all 5 front panel drawers
- Lock mechanism for all 5 front panel drawers
- Left System Status LED
- Waste Lock
- Waste Bag Presence sensor

## Fusion Pipettor Removal and Replacement
id="mc-main-content">
Fusion Pipettor Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Note—
BLDC Pipettors can ONLY be installed with System Software v7.1 or higher.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Fusion Pipettor (Right) or
- Vial Robot (TTA, Left)
Time Required
- 1 hour
Pipettor Removal Procedure
- Power down the Panther System and PC.
- Remove the Front (top) Canopy and open the Front Canopy Door.
- Place an absorbent pad over the Reaction Tube Tray and Tip Drawers to prevent any parts from falling into the system.
- Position the Pipettor arm to be replaced (Fusion Pipettor or Vial Robot) over the pad.
- Using a 2mm hex key, loosen (do not remove) the two screws that secure the flex cable strain relief bracket(s).
The Fusion Pipettor arm has two black strain relief brackets, while the Vial Robot has one.
- Unlock the flex cable connector clamps by pressing down on the tabs as shown .
Then pull down gently to disconnect the flex cable from the Pipettor PCB.
- While securely holding onto the Pipettor arm, remove both L-shaped slide bearings (2.5mm hex) and set aside.
Remove the arm.
Pipettor Replacement Procedure
Note —The Fusion X-axis belt procedure is identical to Panther with the exception of the belt length call-out.
- Verify DIP switch settings .
- Set the arm in place against the Y-carriage and guide the pipettor teeth into the Z-axis motor gear.
- Secure the arm with the two L-shaped slide bearings as shown .
- Route the new flex cable through the strain relief brackets as shown .
- Connect the flex cable to the PCB and lock the flex cable connector clamps by pushing up on the tabs.
Make sure that the flex cable contacts are facing away from the PCB.
- Tighten the screws on the strain relief bracket(s).
Note— The Z-axis flex cable is folded on the Vial Robot.
- Manually slide the Pipettor arm up and down and verify that the flex cable has enough slack to reach z-end of travel and is routed away from the y-flex cable channel.
Note— Improper routing will cause: (1) flex cable to be cut when moving front to back (2) z-overload errors. If necessary, adjust the flex cable.
- Verify that the arm is securely in place and does not slide down when released.
Do not over-tighten any screws.
- Perform the Z-Motor Meshing Adjustment Procedure.
IMPORTANT —Proper meshing is critical to pipettor operation.
Incorrect meshing can lead to dropped consumables and failed aspiration.
Verification
- Power on the Panther System and PC.
- Install Panther Fusion System firmware to the module.
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Refer to the Service Procedures section and perform the following:
- Panther Fusion System Pipettor Teaching
- Fusion Pipettor Pressure Integrity Test - For Fusion Pipettor (Right) Arm Only.
- Fusion Pipettor cLLD and bLLD Test
- Side Car Pipettor OQ Test

## Removal and Replacement Procedures
id="mc-main-content">
Removal and Replacement Procedures
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Canopy
- Pipettors
- Upper Canopy Remove and Replace
Upper Bay
- Centrifuge
- Front Panel
- Reaction Tube Tray Drawers
- Reaction Tube Tray Shutters
- Thermocycler
- Thermocycler Bank
- Tip Drawers
- Universal Fluids Drawer
Mid Bay
- Assay Cartridge Loading/Storage Carousel
- Cartridge Carousel Internal Fan Removal and Replacement Procedure
- Rotary Distributor
- Rotary Distributor Handoff Station
Lower Bay
- Communication and Organization Processor (COP)
Chassis
- Airspace Partition Removal and Replacement

## Fusion Handoff Station Removal and Replacement
id="mc-main-content">
Fusion Handoff Station Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Handoff Station
Time Required
- 60 Minutes
Removal Procedure
- Put on proper PPE.
- Remove the Rotary Distributor from the Fusion and place on bench pads on a flat work surface or bench.
Refer to the Rotary Distributor Removal and Replacement procedure.
- Locate the three cables that are attached to the Handoff Station (Home Sensor, Theta Motor, Theta Encoder).
- Free all three cables from the cable clamps on the front and top of the Distributor (2 on the front, 2 on top).
- Disconnect the three cables from the PCB.
- Underneath the Handoff Station, remove and save the three hex screws (2.5mm) that secure the base of the Handoff Station to the Distributor frame.
- Remove the Handoff Station from the Distributor frame.
Replacement Procedure
- Set the new Handoff Station in place on the frame. From underneath the Handoff Station, re-use the three hex screws (2.5mm) to secure the base of the new Handoff Station to the Distributor frame.
- Connect the three new cables to the PCB as shown.
- After connecting the three cables to the PCB, route the cables back into the cable clamps on the top and front of the Distributor (2 on the top, 2 on front).
- Verify the Home Sensor, Theta Motor and Theta Encoder connections on the new Handoff Station are secure.
- Replace the Rotary Distributor back into the Fusion.
Refer to the Rotary Distributor Removal and Replacement procedure.
Verification
- Ensure all steps in the Verification section of the Rotary Distributor Removal and Replacement procedure are completed, with the exception of the Firmware update. It is not necessary to update firmware when replacing the Handoff Station.

## Fusion Rotary Distributor Removal and Replacement
id="mc-main-content">
Fusion Rotary Distributor Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Rotary Distributor Module
- (1) PCR Cartridge (for Verification)
- (1) MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. (for Verification)
Time Required
- 60 Minutes
Rotary Distributor Removal Procedure
- Put on proper PPE.
- Start Service Software.
- From the 15. SC-System tab , select OQ-Test , then click Initialize SC-System .
- Click Clear MTUs .
Allow the System to clear any MTU’s from the system.
- Power down the Panther System and PC.
- Unfuse the Panther Fusion Module from the Panther to access the right side of the unit.
Refer to Service Procedures > Unfuse Procedure .
- Remove the middle cover to access the Rotary Distributor module.
- From the left side of the system, disconnect the Rotary Distributor CAN cable located on top of module .
(Using a flat screwdriver may be helpful to disconnect the cable.)
- Using a 4mm hex driver, loosen the 2 mounting screws securing the Rotary Distributor module .
-
Using a 4mm hex driver, loosen the hex screw near the bottom left side of the Waste Tube Chute .
Once the screws are loose, free the Chute by sliding the metal tab away from the Chute (towards the left side of the Fusion). If necessary, loosen the shoulder screw with a flathead screwdriver.
Then pull the Waste tube up and out of the side car. Place the Waste Tube on a sterile benchtop pad.
- Slide out the Rotary Distributor module carefully, making sure that the cables don’t get caught underneath the module.
Caution— Before removing the Distributor, inspect the bottom of the Centrifuge motor and ensure there is enough clearance between the motor and the top of the Distributor. If the Centrifuge motor is blocking removal of the Distributor, you need to remove the Centrifuge before removing the Distributor.
- Place the Rotary Distributor module on a sterile benchtop pad.
Rotary Distributor Replacement Procedure
- Reverse the Removal Procedure, including fusing the Fusion Module onto the Panther.
Refer to Service Procedures > Fuse Procedure .
Caution— When reinstalling the Rotary Distributor, make sure the guide pin is properly seated in the hole below the Magnetic Elution Slot Station. It is possible to secure the Distributor and tighten the two mounting screws with the guide pin misaligned leading to teaching errors or failures.
Verification
- Power on the Panther System and PC.
- Load firmware to the new Rotary Distributor module.
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Teach the Rotary Distributor to all modules.
Refer to Service Procedures > Teach Rotary Distributor to All Stations .
- Teach the Linear Distributor to the Handoff Station.
Refer to Service Procedures > Teach Handoff Station to Linear Distributor.
- Teach the Fusion Pipettor to the Rotary Distributor.
Refer to Service Procedures > Panther Fusion System Pipettor Teaching .
- Perform a Panther Fusion System OQ Test.
Refer to Service Procedures > Panther Fusion System OQ Test .
- 2 cycles
- Check the Report, Initialize, PCR Cartridges, and MTU checkboxes only
- When complete, Clear MTUs and Clear PCRs.

## Thermocycler Fiber Cleaner Nest Installation
id="mc-main-content">
Thermocycler Fiber Cleaner Nest Installation
This procedure applies to any Panther Fusion System that does not have the Fiber Cleaner Nest installed. The Fiber Cleaner Nest is used to clean the wells located inside of the Thermocycler.
Note— The Thermocycler Fiber Cleaner Nest requires the Panther Fusion System to be running System Software v6.2.3.1 with Service Software v4.0.7.0 and Panther Fusion Teacher v1.0.15.0 or higher.
This topic includes the following procedures:
Part A: Install the Fiber Cleaner Nest
Part B: Perform Pipettor Teaching
Parts and Materials Required
- Panther Tool Kit
- Thermocycler Fiber Cleaner Nest Upgrade Kit
- Thermocycler Fiber Cleaner Set of 5 Trays
Time Required
30 minutes to install the Fiber Cleaner Nest
Procedure
Part A: Fiber Cleaner Nest Installation
Note— Below is the finished installation and location for reference (viewed from the left side).
- Locate the cable that holds the Rotary Distributor CAN cable in place, behind the Tip Drawer and in front of the Thermocycler. Unclip to expose the screw.
- Remove the screw and clip using a 2.5mm hex driver. This threaded hole will be reused to install the Fiber Cleaner Nest.
- Note the following:
- The metal bracket will secure one end to the frame.
- The existing CAN cable will still come up through the rectangular hole in the frame and route through the cable guide.
- The tab will insert into the rectangular hole in the frame to help align the Fiber Cleaner Nest in the hole.
- Install the Fiber Cleaner Nest onto the frame over the rectangular hole.
- Remove the bracket and the two bracket screws (2.5mm hex).
- Ensure the cable is routed through the cable guide and is not pinched. The holder should sit tight and flush with the frame.
- Set the Fiber Cleaner Nest on the frame, with the Guide Tab in the rectangular hole.
- Secure the Fiber Cleaner Nest to the frame.
- Tighten the 2.5mm screw into the previous existing cable clip hole from the top of the holder.
- Slide the bottom lip of the bracket underneath the frame to hold the Fiber Cleaner Nest in place. Secure the Fiber Cleaner Nest to the Frame.
- Insert the bracket screws and loosely tighten. Shift the bracket upwards, while shifting the Fiber Cleaner Nest down, such that the bracket clamps the Fiber Cleaner Nest to the frame. Then tighten the screws.
Part B: Enabling Fiber Cleaner Nest in Fusion Teach Software
- Enabling Fiber Cleaner Nest in Fusion Teach Software
Note— Enabling Fiber Cleaner Nest in Fusion Teach software only applies to Fusion Teacher software v1.0.17.0 and is not required with Fusion Teacher software v1.0.18.0.
Part C: Automatic Teaching
- Remove any Fiber Cleaner Trays from the Fiber Cleaner Nest.
-
Panther Fusion System Pipettor Teaching
Note— For Step 2, only prepare a cap on the vial robot and teach the fiber nest cleaning location.
Part D: Enabling Fiber Cleaner Nest in the GUI
-
For Panther Fusion only, load two full Thermocycler cleaning nests. Go to Tasks >Perform Maintenance>Thermocycler Cleaning select Start and click Load Cleaning Vials .
- Load two full cleaning nests. Select both the Left and Right trays and click Accept .
- Click on Maintenance Activities to exit the screen.
Complete a Thermocycler Scanning and Automatic Cleaning Instructions

## Fusion Thermocycler Bank Removal and Replacement
id="mc-main-content">
Fusion Thermocycler Bank Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Thermocycler Bank
Time Required
- 30 Minutes
Removal Procedure
- Power down the Panther System and PC.
- Remove the Thermocycler from the Fusion and place on a flat work surface.
Refer to the Thermocycler Removal and Replacement procedure.
- Remove the six hex screws (2.5 mm driver) that secure the metal cover to the thermocycler and set it aside. (2 on top, 2 on right side, 2 on left side.)
- Remove the bank . In this example, Bank 12 has been removed:
- Remove the two hex screws (2.5 mm driver) that secure the thermocycler bank.
- Gently but firmly lift the bank up and out of the thermocycler. (The PCB is inserted in a slot above the row of banks. Grasp the PCB, front and back edges, carefully between thumb and forefinger with one hand, and pull up gently until free. The banks should slide out with minimal pressure.)
Replacement Procedure
Caution—When inserting a bank, it is essential to align the thermal block properly with the ends of the fiber optics underneath. If the bank is not aligned properly and the screws are tightened, the fiber optics will be damaged and the entire module would have to be replaced.
- Re-install the bank in the thermocycler.
- Hold the bank by the PCB in the same way as during the Removal procedure. Carefully set the bank in place over the fiber optics.
- Slowly press down on the bank keeping the bank level. The PCB should seat in the slot, and the thermal blocks should pilot onto the ends of the fiber optics. When properly seated, the bottom of the bank will sit flush against the surface of the heat sink.
IMPORTANT ! Visually check the alignment of the fiber optics in the well, they should be centered in the well. The following image is an example of INCORRECT alignment. The arrows are pointing to misaligned fibers.
- When the bank is properly seated and aligned, secure with the two 2.5mm hex screws.
- Re-install the metal cover (reverse Step 3 of the Removal procedure).
- Replace the Thermocycler in the Fusion.
Refer to the Thermocycler Removal and Replacement procedure.
Verification
- Power on the system and PC.
- Set instrument setup as stated in service manual.
For Thermocycler Bank replacement only "IS_Config_SideCar.xml" needs to be run.
- Load firmware to the new Thermocycler module. (Time estimate: 30 minutes)
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Teach the Vial Robot to the Thermocycler module. (Time estimate: 15 minutes)
Refer to Service Procedures > Panther Fusion System Pipettor Teaching .
- Perform a Sidecar Pipettor OQ Test. (Time estimate: 10 minutes)
Refer to Service Procedures > Side Car Pipettor OQ Test .
- When using SSW 6.x:
- Check Report and Initialize
- Check Cap & Vial
- Enter 10 Cycles
- Select Cap & Vial tray location
- Save report and remove any used partial tray(s) when complete.
- When using SSW 7.x:
- Check Report and Initialize
- Check Cap & Vial
- Single Tray
- Save report and remove any used partial tray(s) when complete.
- Perform cleaning using automated or manual method. (Time estimate: 10 - 30 minutes)
Note— As TC is new from factory, no preliminary ssw scan is required before cleaning/inspection. First clean then perform scan. Repeat if necessary.
- Complete a total Auto Clean if Nests are installed: (10 mins)
- Manual Clean with the Camera Inspection (30 mins)
- Perform a Scan (15min)
Note— From Fusion-System tab, Initialize System.
(This minimizes TC heatsink bug)
- PantherMain Background Scan = Pass
- Background Scan = Pass
- PEEK scan = Pass
- Perform either A or B
- Monitor customer calls and controls on subsequent runs.
-  Paraflu PQ Performance Qualification

## Thermocycler Heatsink Thermistor Removal and Replacement
id="mc-main-content">
Thermocycler Heatsink Thermistor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Bench Pads
- Panther Tool Kit
- Thermistor Cable
- Cable ties with screw holes
Time Required
- 45 minutes for Thermistor Replacement
- 7 hours, 15 minutes with PQ Performance Qualification
Procedure
- Remove the Thermocycler from the Panther Fusion System.
- Place the Thermocycler on a clean, flat work surface and remove the two screws located on the top of the Thermocycler.
- Remove and save the 8 screws shown below. There are 4 screws on the left and 4 screws on the right.
- Remove the rear of the housing.
- Unplug the 2 fan cables and the 2 thermistor cables from the top circuit board.
Note— The Thermistors are labeled Temp1 and Temp2 on the circuit board.
- Route the cables towards the fans through the notch on the right of the Thermocycler.
Note— Take note of the cable routing for reassembly.
- Remove the 2 screws from each side of the Thermocycler and save for reassembly. These screws secure the fan bracket to the housing.
- Place the Thermocycler fan side up.
- Lift the gray and pink ribbon cable to make room for the fan bracket to slide upwards.
- Slowly pull up on the two fans to remove the fan bracket. Then set the bracket aside.
Note— Remember the orientation of the cover, and make sure to not pinch the cables on the left side of the fan bracket.
- You will now see the Thermistors located within the large heatsink.
- The Black cables are the Thermistors.
- The Red cables are heat elements and do not need to be removed for this procedure.
- Remove the four screws shown below. Save these screws for reassembly.
- Slide the two yellow guides down and keep for reassembly.
- Cut the zip ties and discard.
- Remove the two thermistors by pulling up on the black cables located to the left of the screw holes.
- Install the two new Thermistors by feeding the white tip and plastic sleeve into the Thermistor slots.
- Zip tie the two wires together with the zip tie included in the kit.
Note— Refer to the images below for zip tie orientation.
- Secure the Thermistor and Heat Element.
- Insert the screw into the yellow guide.
- Slide the yellow guide into position with the wires in the slots.
- Secure the yellow guide with the screw.
- Screw the zip tie onto the housing.
- Route the four cables through the notch in the top left of the housing.
Note— Route the cables under the gray and pink ribbon cable.
- Plug the Thermistor cables into the circuit board.
Note— Use the image below to see where the cables need to be routed.
- Carefully Slide the Fan Bracket back into the housing making sure that the fiber optic cables fit in the fan bracket slots.
Note— Make sure that the cables are not pinched in the corner notch.
- Route the right fan cable to the circuit board.
- Route the left fan cable to the circuit board plug on the right.
- Route the gray and pink ribbon cable through the notch.
- Screw the fan plate into the housing using the 4 longer screws.
- Reattach the rear housing.
- Screw the top two screws into the rear of the housing.
- Reinstall the Thermocycler in the Fusion.
Verification
- Power on the Panther System and PC.
- Load firmware to the new Thermocycler module.
- Teach the Vial Robot to the Thermocycler module.
- Initialize the Thermocycler, wait 5 minutes and verify that the Heatsink Sensor Templates are between 35°C and 65°C.
Note— If the temperatures are 0°C or over 100°C, then the Thermistors were not installed correctly or need to be replaced.
- Perform a Sidecar Pipettor OQ Test.
- 5 Cycles
- Check Cap & Vial only (uncheck the DiTi checkbox)
- Check the Report, Initialize, and Shutter checkboxes
- Replace the Cap & Vial Tray used in the Sidecar Pipettor OQ Test.

## Thermocycler Removal and Replacement
id="mc-main-content">
Thermocycler Removal and Replacement
Note: A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Thermocycler Module
Time Required
- 30 Minutes - Removal and Replacement Procedure
- 2hrs - Verifications
- 4hrs if running a Performance Qualification (PQ) run.
Thermocycler Removal Procedure
WARNING— Caps and Vials may be present in the Thermocycler. It is necessary to remove ALL Caps and Vials to avoid contamination.
- Put on proper PPE.
- Visually inspect the thermocycler for caps and vials. If there are caps/vials that need to be removed perform Steps 3 through 5. If not, go to Step 6.
- Start Service Software.
- From the 15. SC-System tab , select OQ-Test , then click Initialize SC-System .
- Click Clear Thermocycler .
Allow the System to clear any caps & vials from the Thermocycler.
- Shut down the System and PC.
Caution—Power must be turned off before removing the thermocycler.
- Remove the connector shroud.
Loosen the screw with a 2.5 mm hex key, slide cover towards the front of the system, and pull lower tabs out of slots to expose the power, CAN, and micro-USB cable connections.
Important—Do NOT discard shroud, shroud needs to be returned with TC. if shroud is used with new TC, create OBF case and fill out OBF form.
- Using the power quick-connect , disconnect the power cable to the Thermocycler.
Note: Some Thermocyclers may not have the quick-connect installed. The power cable can be removed by using a Phillips-head screwdriver to remove the (red and black) terminal screws (retain the screws for re-installation).
- Disconnect the CAN and micro-USB cable connections from the Thermocycler.
- Using a 4mm hex driver, loosen (not necessary to remove) the two screws securing the Thermocycler to the rear of the chassis .
- Make sure that communication cables, power cable, and both Pipettor arms are clear from the area above the Thermocycler . Move the pipettors as far to the front right side of the system as possible.
- Grasp the Thermocycler’s handle and lift up and out to remove the module (screws pass through keyhole slots). Remove the Thermocycler from the left side of the Fusion.
- Place the Thermocycler module on a sterile benchtop pad.
Important—Put shroud back on TC if shroud is used with new TC, create OBF case and fill out OBF form.
Thermocycler Replacement Procedure
- Reverse the Removal Procedure.
Note: When placing the Thermocycler module back into the system, make sure that the slots in the lower rear panel of the module have slid onto the T-shaped mounting pins on the back of the Fusion chassis.
- When re-connecting the power, remove the short power cable with the quick-connect on the end from the old thermocycler, and install the quick-connect on the new thermocycler. Reinstall the (red and black) terminal screws on their respective terminals using a Phillips screwdriver.
IMPORTANT—It is CRITICAL that the power connection is correct. The black (ground) wire attaches to the rear terminal using the black terminal screw. The red (positive 24V) wire attaches to the front terminal using the red terminal screw. The Thermocycler that was removed and being returned should be shipped with the original terminal screws reinstalled in their respective positions.
Note: If the thermocycler did not have the quick-connect power cable, just reattach the power connections (red and black) directly back to the correct terminals.
Verification
- Power on the system and PC.
- Set instrument setup as stated in service manual.
For Thermocycler replacement only "IS_Config_SideCar.xml" needs to be run.
- Load firmware to the new Thermocycler module. (Time estimate: 30 minutes)
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Teach the Vial Robot to the Thermocycler module. (Time estimate: 15 minutes)
Refer to Service Procedures > Panther Fusion System Pipettor Teaching .
Note:
a. Verify module is properly mounted prior to using autoteach. Visually inspect TC is retained by shoulder screws. Modules removed for deep clean, use manual teach and check that cap and vial robot is still centered to both dimples as shown below.
b. Perform Thermocycler position autoteach. Refer to Panther Fusion System Pipettor Teaching .
- Perform cleaning using automated or manual method. (Time estimate: 10 - 30 minutes)
Note: As TC is new from factory, no preliminary ssw scan is required before cleaning/inspection. First clean then perform scan. Repeat if necessary.
- Complete a total Auto Clean if Nests are installed: (10 mins)
- Manual Clean with the Camera Inspection (30 mins)
- Perform a Scan (15min)
Note: As TC is new from factory, no preliminary ssw scan is required before cleaning/inspection. First clean then perform scan. Repeat if necessary.
- PantherMain Background Scan = Pass
- Background Scan = Pass
- PEEK scan = Pass
- Perform either A or B
- Monitor next customer run to make sure cals and controls are valid.
- Paraflu PQ Performance Qualification

## Thermocycler Removal and Replacement List
id="mc-main-content">
Thermocycler Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Thermocycler
Thermocycler System Subassemblies
- Thermocycler Bank
- Thermocycler Fiber Cleaner Nest Installation
- Thermocycler Heatsink Thermistor
- Thermocycler Moog Slip-Ring

## Thermocycler Moog Slip-Ring Removal and Replacement
id="mc-main-content">
Thermocycler Moog Slip-Ring Removal and Replacement
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- 2x FUSION, THERMOCYCLER, WIRE HARNESS, SLIP RING
Time Required
- 1 hour and 45 minutes
Procedure
- Prepare a clean workspace covered with pads.
- Power on the Panther System and PC.
- Start Panther Main and allow the system to initialize.
- Check to make sure that all MTUs are cleared from the system and all vials are removed from the Thermocycler.
- Shutdown the Panther System and PC.
- Remove the Thermocycler from the Panther Fusion System.
- Place the Thermocycler on the work space that you prepared in Step 1.
- Remove and save the 12 screws shown below.
There are 6 screws on the left and 6 screws on the right.
- You may need to remove the Thermocyler's handle
- Remove the rear of the Thermocycler housing, by gently tilting the bottom out and up.
- Lay the Thermocycler on its face to expose the internal components.
- Unplug the two 6-pin connectors (gray and pink ribbon cables) from the Fluorometer SCM Boards.
- Unplug the two 10-pin connectors (see picture below) from the Fluorometer SCM boards.
- Remove the three (3) M4 screws securing the Fluorometer RAF #1 to the Reformatter base plate. These are accessed from the bottom of the Thermocycler.
Note— Save the screws for reassembly.
- Carefully slide the Fluorometer RAF #1 out of the base plate and set aside.
Note— Make sure that the 10-pin connector does not pull on the fiber optic cables when removing the Fluorometer assembly, as this can damage the cables.
- Remove the three (3) M4 screws securing the Fluorometer RAF #2 out of the base plate and set aside
- Carefully slide the Fluorometer RAF #2 out of the base plate and set aside
Note— Make sure that the 10-pin connector does not pull on the fiber optic cables when removing the Fluorometer assembly, as this can damage the cables.
- Place the Fluorometers on the bench, resting on the aluminum base plate protection the RAF PCB.
- Disconnect the Slip-Ring square 10-pin connector of each RAF Board, located between the FAM and Hex Fluorometers.
- Remove the three 3 Philips screws and lock washers securing the Slip-Rings to the Slip-Ring Adapter plates to each Fluorometer.
Note— Save the screws and lock washers for reassembly.
- Slide the cable connected to the Slip-Ring out of the RAF assembly.
- Obtain the two replacement Slip-Rings.
- Attach the Slip-Ring Adapter plates to the new Slip-Rings with the 3 Philips screws and lock washers.
- Slide the 10-pin connectors into the hole on top of the RAF assembly.
- Connect the square 10-pin connectors to the RAF Boards.
- Feed the square 10-pin connector through the hole in the Reformatter base plate.
Note— Make sure that the 10-pin connector does not put pressure on the fiber optic cables when inserting the Fluorometer assembly in the next step.
- Connect the square 10-pin connector to the RAF SCM Board.
- Slide and seat the Fluorometer assembly against the Reformatter base plate, making sure to verify that the Fluorometer is flush against the Reformatter base plate.
- Using the three (3) M4 screws to secure Fluorometer RAF #2.
- Repeat for RAF #1.
- Connect the 6-pin connectors (gray and pink ribbon cable) to the Fluorometer SCM Board.
- After both Slip-Rings have been replaced on each of the RAF assemblies, install the back cover using the eight (8) M4 BHCSs.
- Reinstall the Thermocycler into the Panther Fusion System.
- Discard the old Slip-Rings.
Verification
- Power on the system and the PC.
- Teach the Vial Robot to the Thermocycler module .
- Perform a Sidecar Pipettor OQ Test .
- For Service Software v4.0.7.0
- Check Cap & Vial only (uncheck the DiTi check box)
- Set 7 cycles
- For Service Software v5.0.12.0
- Check Report
- Check Initialize
- Check Cap & Vial
- Select One Tray
- Save report and remove any used partial tray(s) when complete.

## Fusion Tip Drawers Removal and Replacement
id="mc-main-content">
Fusion Tip Drawers Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Tip Drawer Module
Time Required
- 30 Minutes
Tip Drawers Removal Procedure
- Put on proper PPE.
- Remove all Tip Trays.
- Shut down the system and PC.
- Remove the Front Panel.
Refer to the Front Panel Removal and Replacement procedure.
- Using a 4mm hex driver, remove the 2 front screws that secure the Tip Drawer module .
- Disconnect the cable connector from the 2 solenoid locks . Note the connector orientation, the red stripe will go on the right when re-connecting.
- Remove the Tip Drawer by sliding it towards the front of the system.
- Place the Tip Drawer on a sterile benchtop pad.
Tip Drawers Replacement Procedure
- Reverse the Removal Procedure.
- Replace the Front Panel.
Refer to the Front Panel Removal and Replacement procedure.
Verification
- Power on the system and PC.
- Through Service Software, verify that all the Front Cover LEDs and drawer locks are working properly.
- Teach the Fusion Pipettor (right) to the Tip Drawer.
Refer to Service Procedures > Panther Fusion System Pipettor Teaching .
- Perform a Sidecar Pipettor OQ Test.
Refer to Service Procedures > Side Car Pipettor OQ Test .
- 7 cycles
- DiTi only (uncheck Cap & Vial)
- Check the Report, Initialize, and Shutter checkboxes only

## Fusion Reaction Tube Tray Shutters Removal and Replacement
id="mc-main-content">
Fusion Reaction Tube Tray Shutters Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- Reaction Tube Tray Shutters
Time Required
- 30 Minutes
Removal Procedure
- Put on proper PPE.
- Power off the Panther System and PC.
- Free each shutter from the Eccentric Drive Pins. (The bottom shutter is connected to the front motor and the top shutter is connected to the rear motor. The view below is from the side, not the front.)
- Pull up on the middle of the shutters to clear the center Guide Pins.
- Slide the shutters towards the motors to clear the Vertical Guides.
- Remove the shutters.
Replacement Procedure
- Hold both shutters together above the drawer, with both tabs on the left. The top shutter should have its tab over the rear motor, and the bottom shutter should have its tab over the front motor.
- Line up the notches with the Vertical Guides.
- Slide both shutters under the Vertical Guides (front and back of drawer) on the left.
- While holding down the edges of the shutter, slightly raise the middle of the shutter above the center Guide Pins.
- Slide the shutter away from the motors, making sure both shutters slide under the other set of Vertical Guides on the right.
- Once the shutters are under all four Vertical Guides, lower the shutters so that the center Guide Pins are inside of the guide slots of the shutters.
- Place the Eccentric Drive Pins into the corresponding eccentric drive pin slot of each shutter.
- Visually confirm:
- Both Eccentric Drive Pins are in the Eccentric Drive Pin slots.
- The bottom shutter is connected to the motor closest to the front of the system.
- Both center Guide Pins are in the guide pin slots.
- Both shutters are under all four Vertical Guides of the drawer.
Verification
- Power on the Panther System and PC.
- Perform the Reaction Tube Tray Shutter Teaching procedure.

## Fusion Reaction Tube Tray Drawers Removal and Replacement
id="mc-main-content">
Fusion Reaction Tube Tray Drawers Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Reaction Tube Tray Drawer
Time Required
- 30 Minutes
Reaction Tube Tray Drawers Removal Procedure
- Put on proper PPE.
- Remove all Cap & Vial Trays.
- Shut down the system and PC.
- Move the Pipettor arms to the left & rear of the system to prevent any accidental damage.
- Remove the Front Panel.
Refer to the Front Panel Removal and Replacement procedure.
- Using a 4mm hex driver, remove the 2 front screws that secure the Reaction Tube Tray drawers .
- Disconnect the CAN cable connector from the Tube Tray PCB found on the left side of the drawer.
- Gently slide the Tube Tray Drawers a few inches towards the front of the system.
This will expose the drawer’s flex cable connectors on the left hand side of the module.
Carefully mark the top two cables to ensure correct cable connection during reinstallation.
Carefully disconnect the top two flex cables from the PCB .
- Remove the Tube Tray Drawers by sliding the module towards the front of the system. Place the module on a sterile benchtop pad.
Reaction Tube Tray Drawers Replacement Procedure
- Reverse the Removal Procedure.
- Replace the Front Panel.
Refer to the Front Panel Removal and Replacement procedure.
Verification
- Power on the system and PC.
- Through Service Software, verify that all the Front Cover LEDs and drawer locks are working properly.
- Load firmware to the new Tube Tray Drawer module.
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Check the Shutter teaching.
Refer to Reaction Tube Tray Shutter Teaching .
- Teach the Fusion Pipettor (right, or front) to the Tube Tray Drawer.
Refer to Service Procedures > Panther Fusion System Pipettor Teaching .
- Perform a Sidecar Pipettor OQ Test.
Refer to Service Procedures > Side Car Pipettor OQ Test .
- Cap & Vial only (uncheck DiTi)
- Check the Report, Initialize and Shutter checkboxes only
- Select the Front left drawer option and enter 112 Cycles. (This will start the test on the front left Tray, then move to the Back right Tray so both drawers are tested).

## Fusion Fluids Drawer Removal and Replacement
id="mc-main-content">
Fusion Fluids Drawer Removal and Replacement
Note —A Firmware Installation procedure must be performed when replacing a module or PCB.
Required Materials and Tools
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
- Fusion Fluids Drawer Module
Time Required
45 Minutes
Fusion Fluids Drawer Removal Procedure
- Put on proper PPE.
- Shut down the Panther System and PC.
- Remove all fluid packs from Fusion Fluids Drawer.
- Remove the Front Panel.
Refer to the Front Panel Removal and Replacement procedure.
- Remove the Tip Drawers.
Refer to the Tip Drawers Removal and Replacement procedure.
- Fully open the Fluids Drawer to access the PCB.
Disconnect the CAN cable.
Open all the cable clips and gently pull the CAN cable completely out of the back of the drawer.
- With the Fluids Drawer fully open, remove the two hex screws (4mm hex key) that secure the front of the Fluid Drawer to the chassis.
(Screws are located between the railing and the PCB on the bottom of the drawer.)
Close the Fluid Drawer.
- Loosen ( do not remove ) the third hex screw (4mm hex key) located through a circular slot behind the Elution Buffer Transfer Arm motor. Reach behind the motor and feel for the opening.
- Remove the Fluids Drawer and place on a flat workspace covered with bench pads.
Caution—When removing the Fluid Drawer take care not to damage the Pipettor PCB on the side of the chassis.
- Slide the entire drawer assembly forward 2 inches, no more, so the back of the Fluids Drawer is clear of the Centrifuge module.
- Place one hand under the front of the drawer, one hand under the Transfer Arm motor in the back.
- Gently raise and move the Fluids Drawer to the left. Slightly twist or turn the drawer to guide the motor out of the Panther side.
- Carefully remove the drawer out the front of the system when the Transfer Arm motor is clear of the Panther.
Fusion Fluids Drawer Replacement Procedure
- Reverse the Removal Procedure.
- Replace the Tip Drawers.
Refer to the Tip Drawers Removal and Replacement procedure.
- Replace the Front Panel.
Refer to the Front Panel Removal and Replacement procedure.
Verification
- Power on the Panther System and PC.
- Through Service Software, verify that all the Front Cover LEDs and drawer locks are working properly.
- Load firmware to the new Fusion Fluids Drawer module.
Refer to Panther Fusion System Installation > Run Instrument Setup (Fusion) .
- Teach the Panther Reagent Pipettor to the Elution Tub.
Refer to Service Procedures > Panther System Pipettor Teaching .
- Teach the Fusion Pipettor (right) to the Fusion Fluid Drawer.
Refer to Service Procedures > Panther Fusion System Pipettor Teaching .
- Verify that the RFID antennas are working properly.
- Perform a Panther Fusion System OQ Test.
Refer to Service Procedures > Panther Fusion System OQ Test .
- 7 cycles
- Check the Initialize, Report and Elution Bottle checkboxes ONLY
Do NOT  select MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  or PCR cartridges

## Upper Canopy Removal and Replacement
id="mc-main-content">
Upper Canopy Removal and Replacement
Required Materials and Tools
- Proper PPE
- FSE Tool Kit
Time Required
15 Minutes
Procedure
- Put on proper PPE.
- Remove the 7 screws on the top of the Upper Canopy.
- Carefully lift the canopy up and off the Fusion.
- To replace or re-install the canopy, set the canopy back into place (there is a track to set the bottom lip of the Upper Canopy along the top of the Front Canopy Doors bracket).
- Secure using the 7 screws.

## MTU Input Queue Flex Cable Removal and Replacement
id="mc-main-content">
MTU Input Queue Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 2.5 mm
- Hex key, 4 mm
- MTU INPUT Q, FLEX CABLE
Time Required
- 50 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
- Remove the MTU Input Queue .
- Disconnect the flex cable from the master PCB .
- Disconnect the other end of the flex cable from the slave PCB .
- Remove the two screws and remove the flex cable holding plate .
- Remove the second flex cable holding plate .
- Remove the flex cable.
Replacement Procedure
- Reverse the removal procedure.
- Verify that all screws are in place.
Alignment/Calibration
- Align the Distributor to the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue.
Verification
- Using Service Software, verify that the drawer sensor reads "Out" when the drawer is open and "In" when the drawer is closed.
- Place one or more MTUs in the Input Queue.
- Press Push MTU . Let the module pack and count the MTUs.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read IN , the Packing Sensor should read OUT , the MTU-Pusher sensor should read IN and the Packing Rear Sensor should read IN .
- Press Unlock Drawer . Wait until the drawer unlocks but do not open the drawer.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read IN , the Packing Sensor should read OUT , the MTU-Pusher sensor should read IN and the Packing Rear Sensor should read OUT .
- Open the Input Queue drawer.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read OUT , the Packing Sensor should read OUT , the MTU-Pusher sensor should read IN and the Packing Rear Sensor should read OUT .
- Remove all MTUs from the Input Queue, including the last MTU that has been packed.
- Close the Input Queue Drawer and press Push MTU . Let the module attempt to pack and count MTUs.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read IN , the Packing Sensor should read IN , the MTU-Pusher sensor should read OUT and the Packing Rear Sensor should read IN .
- Perform a System Level Operational Qualification .

## MTU Input Queue Main PCB Removal and Replacement
id="mc-main-content">
MTU Input Queue Main PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 2.5 mm
- Hex key, 3 mm
- MTU INPUT Q, MAIN PCB
Time Required
- 50 minutes (does not include re-teaching the Distributor.
Removal Procedure
- Put on proper PPE.
- Remove the MTU Input Queue .
- Locate the master PCB at the back end of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue and remove the bracket screws .
- Disconnect all cables and remove the screws that secure the master PCB to the bracket .
- Remove the master PCB.
Replacement Procedure
- Reverse the removal procedure.
- Verify that all screws are in place.
Note— Make sure to install the bracket as close as possible to the original position, making sure that the MTU Input Queue drawer is detected when completely closed and at the same time, the MTU Input Queue home flag does not hit against the bracket .
Verification
- Using Service Software, verify that the drawer sensor reads Out when the drawer is open and In when the drawer is closed.
- Place one or more MTUs into the MTU Input Queue.
- Press Push MTU. Let the module pack and count the MTUs.
- Press Read to get the sensor readings of the MTU Input Queue.
- The Drawer sensor should read In , the Packing sensor should read Out , the MTU-Pusher sensor should read In , and the Packing Rear sensor should read In .
- Press Unlock Drawer. Wait until the drawer unlocks and open the MTU drawer but do not open the drawer.
- Press Read to get the sensor readings of the MTU Input Queue. The Drawer sensor should read In, the Packing sensor should read Out, the MTU-Pusher sensor should read In, and the Packing Rear sensor should read Out .
- Open the MTU Input Queue drawer.
- Press Read to get the sensor readings of the MTU Input Queue. The Drawer sensor should read Out, the Packing sensor should read Out, the MTU-Pusher sensor should read In, and the Packing Rear sensor should read Out .
- Remove all MTUs from the MTU input Queue, including the last MTU that was packed.
- Close the MTU Input Queue drawer and press Push MTU. Let the module attempt to pack and count MTUs.
- Press Read to get the sensor readings of the MTU Input Queue. The Drawer sensor should read in, the Packing sensor should read In, the MTU-Pusher sensor should read Out, and the Packing Rear sensor should read In.
- Using Service Software, verify that the Input Queue is properly able to pack and count MTUs .
- Place a small number of MTUs (1–3) in the MTU Input Queue drawer and press Push MTU to pack.
The software should display the proper number of MTUs in MTU Input Queue.
- Open the MTU Input Queue and insert a few more MTUs.
- Press Push MTU and verify that the number of MTUs displayed by the software is correct.
- Repeat steps b and c until the drawer is full.
- Perform a System Level Operational Qualification .

## MTU Input Queue Module Removal and Replacement
id="mc-main-content">
MTU Input Queue Module Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- Hex key, 4 mm, long shaft
- MTU INPUT Q, MODULE
Time Required
- 20 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
- Shut down the Panther System and PC.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Unscrew the Panther front cover.
- Set the cover and screws aside for re-installation.
- Using a 4 mm hex key, remove the front and rear screws from the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue .
- Press the Input Queue Release button.
- Completely open the MTU Input Queue drawer to expose the center screw. Remove this screw .
- Remove the MTU Input Queue's rear screw .
- Disconnect the CAN cable from the Master PCB .
- Remove the MTU Input Queue.
NOTE — If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and that screws are all in place.
- Load the Panther System firmware to the module .
Alignment/Calibration
- Align the Distributor to the MTU Input Queue.
- Align the Distributor to the MTU Scanner.
Verification
- Perform a System Level Operational Qualification .

## MTU Input Queue Removal and Replacement List
id="mc-main-content">
MTU Input Queue Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- MTU Input Queue Module
MTU Input Queue Subassemblies
- Flex Cable
- Main PCB
- MTU Barcode Scanner
- Slave PCB

## MTU Input Queue Barcode Scanner Removal and Replacement
id="mc-main-content">
MTU Input Queue Barcode Scanner Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- Hex key, 1.5 mm
- Hex key, 2.5 mm
- Slot driver, 1/8"
- MTU INPUT Q/TCR CAROUSEL, SCANNER
Time Required
- 30 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Perform a cleaning .
- Remove the screws from the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. barcode scanner bracket.
- Remove the two screws that secure the scanner to the bracket.
- Unscrew the scanner connection to the main PCB.
- Remove the MTU barcode scanner
Replacement Procedure
- Reverse the removal procedure.
- Verify that all screws are in place.
Alignment/Calibration
- Align the Distributor to the MTU Input Queue.
- Align the Distributor to the MTU Scanner.
Verification
- Perform a System Level Operational Qualification .

## MTU Input Queue Slave PCB Removal and Replacement
id="mc-main-content">
MTU Input Queue Slave PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 2.5 mm
- MTU INPUT Q, SLEDGE/SLAVE PCB
Time Required
- 30 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Open the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue .
- Locate the slave board at the back end of the MTU Input Queue.
- Disconnect all connectors and remove the three 2.5 mm screws .
- Remove the MTU Input Queue slave PCB.
Replacement Procedure
- Reverse the removal procedure.
- Verify that all screws are in place.
Verification
- Using Service Software, verify that the drawer sensor reads "Out" when the drawer is open and "In" when the drawer is closed.
- Place one or more MTUs in the Input Queue.
- Press Push MTU . Let the module pack and count the MTUs.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read IN , the Packing Sensor should read OUT , the MTU-Pusher sensor should read IN and the Packing Rear Sensor should read IN .
- Press Unlock Drawer . Wait until the drawer unlocks and open the MTU drawer but do not open the drawer.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read IN , the Packing Sensor should read OUT , the MTU-Pusher sensor should read IN and the Packing Rear Sensor should read OUT .
- Open the Input Queue drawer.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read OUT , the Packing Sensor should read OUT , the MTU-Pusher sensor should read IN and the Packing Rear Sensor should read OUT .
- Remove all MTUs from the Input Queue, including the last MTU that has been packed.
- Close the Input Queue Drawer and press Push MTU . Let the module attempt to pack and count MTUs.
- Press Read to get the sensor readings of the Input Queue. The Drawer sensor should read IN , the Packing Sensor should read IN , the MTU-Pusher sensor should read OUT and the Packing Rear Sensor should read IN .
- Perform a System Level Operational Qualification .

## Incubator Axis PCB Removal and Replacement
id="mc-main-content">
Incubator Axis PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Long nose pliers
- INCUBATOR (ALL), INTERNAL PCB (W/SENSOR)
Time Required
- 30 minutes
Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Remove all MTUs.
- Remove the Luminometer Injectors.
- Open the Service Drawer.
- Open the Incubator cover and baffle.
- Locate the Incubator Axis PCB
- Using long-nose pliers (or by hand) remove the connector from the Incubator axis PCB.
- Remove the Incubator axis PCB.
Replacement
- Reverse the removal procedure.
Note — Be sure the connector is correctly seated, and the retaining clip is seated and oriented correctly (in relation to the Incubator door).
Alignment/Calibration
- If the Incubator was removed, teach the Distributor to the Incubator.
Verification
- Using Service Software, place and remove an MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. to verify that the Incubator axis PCB detects the MTU.
- Initialize the incubator.
- Place an MTU in slots 6, 12, and 18.
- Check MTU presence.
- Verify the MTUs are detected in slots where MTUs are placed.
- Initialize the module and verify that it reaches temperature.

## Incubator Belt Removal and Replacement
id="mc-main-content">
Incubator Belt Removal and Replacement
Parts and Materials Required
- Proper PPE
- Bench Pads
- DI Water
- INCUBATOR BELT
- 3 mm Hex Wrench
- 2.5 mm Hex Wrench
- 2.5% - 3.5% Sodium Hypochlorite Solution
Time Required
- 1 hour
Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Power on the Panther System and PC.
- Start Panther Main and allow system to initialize.
- Unload all MTUs from the Panther System.
- Shutdown the Panther System and PC.
- Unscrew the Luminometer Injector.
- Open the Mid-Bay Drawer.
- Remove the incubator bands and cap retainer.
- Disconnect all cables from the Incubator PCB (label or take a photo if needed to remember connector locations).
- Remove the Incubator cover and fan shroud, set aside.
- Visually verify that there are no MTUs in the Incubator.
- Prepare a work surface.
- Clean a flat and stable surface with 2.5% - 3.5% sodium hypochlorite solution.
Note — Do not allow the sodium hypochlorite solution to dry.
- Wait 1 minute.
- Clean the surface with DI water.
- Place bench pads on the cleaned work surface.
- Remove the Incubator and place on a bench pad.
Note — If RTFs are installed on an Amplification Incubator, then they must be removed and set aside prior to starting the belt replacement. Place the Incubator upside down on the clean bench pads and carefully remove ALL RTF's.
- Remove the baffle with fan still attached.
Note: It is not necessary to remove the fan from the baffle prior to removal.
- Turn the incubator over.
- Remove the 3 feet securing the foam bottom to the bottom of the Incubator with a 3 mm hex wrench. Mark the orientation of the two side feet, this will help during the reinstallation process.
- Lift and remove the foam bottom.
- Remove the Door Assembly.
- Remove the motor.
- Loosen the 3 screws that secure the motor with a 2.5 mm hex wrench.
Note — Hold the motor with one hand while loosening the screws so that it doesn't fall when freed.
- Tilt the motor to free the teeth from the belt. If the pulleys or roller bearings fall off, save for re-installation.
Note — The 2 screws that hold the metal clip in place can just be loosened just enough to free the motor, but keep the clip in place so it doesn't have to be re-installed later.
- Flip the Incubator over.
- Remove the side heater and set aside:
- At the door location, lift up on the side heater, it should separate from the base.
- There is a small tab at the back of the Incubator that holds the side heater in place, lifting up from the front frees this tab.
- If needed, a flat head screwdriver can be used to help free the tab.
- Remove the old belt and place the New Belt around the carousel and between the 2 pulleys as shown.
Note — Remember to return the pulleys to their proper place.
- Install the belt and motor:
- Release the tension on the tensioner pulley with a few turns using a 3 mm hex wrench.
Note — Don't completely remove the screw, just loosen.
- Tipping the motor towards the carousel, carefully manipulate the belt around the teeth of the motor.
- Line up the standoffs on the motor with the screw holes. Tip the Incubator slightly up to allow access to the screws beneath the motor.
- Secure the motor with the 3 screws.
- The belt will likely be improperly seated along the carousel. To properly seat the belt:
- Slowly rotate the carousel clockwise.
- Gently push the belt down over the carousel teeth as the belt enters the tensioner pulley.
- Check that the belt teeth are properly positioned in the carousel teeth as the belt leaves the idler pulley.
- Lightly tighten the tensioner pulley.
- Put the side heater back on the side of the Incubator.
Note — Ensure the heater is firmly seated around the base and not angled up with any gaps.
- Verify the carousel rotates smoothly and the teach pin does not come in contact with the inside of the heater frame.
- Re-install the Door Assembly.
- Re-install Door Clips if necessary.
- Re-install the foam bottom.
- Re-install the incubator feet.
- Re-attach the fan and baffle.
- Re-install the foam housing on the incubator.
Note — If  RTF's were installed on the Amplification Incubator, re-install the RTF's.
- Reconnect all the cables to the PCB.
- Re-install the Incubator Module.
- Complete the Incubator Belt Tensioning procedure. (After the incubator has reached temperature.)
- Complete the Incubator Slot Alignment procedure.
- Teach the Linear Distributor to the Incubator.
- Verify the Incubator Slot Alignment procedure.
Note — If the belt was replace on the Amplification Incubator, complete the RTF Alignment procedure.
Verification
- Complete an Operational Qualification (OQ) for any affected incubators.

## Incubator Carousel Motor Removal and Replacement
id="mc-main-content">
Incubator Carousel Motor Removal and Replacement
Note— This procedure applies to the Transition, High Temp, and Amplification Incubators.
Parts and Materials Required
- Proper PPE
- Hex key, 2 mm
- Hex key, 3 mm
- INCUBATOR (ALL), CAROUSEL MOTOR
Time Required
- 1 hour
Removal Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Remove all MTUs.
- Remove the Incubator door assembly .
- Turn the Incubator upside down to access the three screws (A, B, and C) that secure the motor .
- Using a 2.5 mm hex key, remove the three screws.
- Remove the motor.
Replacement Procedure
- Remove the three motor standoffs, motor cable, and motor encoder cable and transfer them to the new motor assembly. Ensure the three standoffs are installed in the three hole locations on the motor body as in the picture.
- With the Incubator assembly right side up, orient the belt, pulley bearings, and the motor .
- Replace and fasten screw A to the bottom plate .
- Fasten screw B to the bottom plate with the tensioner.
- While applying force to the tensioner, secure screw C .
- Verify that the carousel spins freely, and the belt is engaged to all teeth and gears.
- Reverse the removal procedure.
- Rinstall the Incubator .
- Perform a belt tensioning procedure .
- Open Service Software .
- Initialize the replaced Incubator and allow it to reach thermal equilibrium (15–30 minutes).
- Remove the motor insulation cover and raise the Incubator cover to expose the tensioner pulley .
- Using a 3 mm hex key, loosen the tensioner pulley and allow the assembly to auto-tension.
- Tighten the 3 mm screw.
- Re-install the motor insulation cover and reseat the Incubator cover.
Alignment/Calibration
- Perform an Incubator Slot Alignment procedure .
- Teach the Distributor to the Incubator .
- If this procedure was completed on an Amplification Incubator with RTFs, perform the RTF Alignment procedure.
Verification
- Perform a System Level Operational Qualification .
- Verify that the Incubator is within temperature specification .

## Incubator Door Clip Installation
id="mc-main-content">
Incubator Door Clip Installation
Parts and Materials Required
- Proper PPE
- Incubator Door Clip Kit (contains 3), 1 clip per incubator
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. (Qty: 1)
- 1.5 mm hex key
- (Optional) 4 mm hex key
- Scissors (if a shim is required)
Time Required
- 45 minutes (if door clips are installed)
Procedure
In Panther Systems Serial # 00919, New incubators have been redesigned to include screws that secure the incubator doors, eliminating the need for an incubator door clip.
Note— These screws were cut into all Panthers above Serial # 00919
(Serial # 00916 for High Temp Incubators).
Incubators with a screw do not require installation of door clips.
- Inspect all incubators to verify which door clip is installed.
Note— Any incubator without a screw MUST have a door clip installed.
- If door clips are installed, start the PANTHER Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Software and allow MTUs to unload (if applicable).
- Power down the Panther System.
- Open the service drawer.
- Remove the front panel and blue indicator strips as described in Incubator Module Removal and Replacement .
Note— With sufficient experience, the removal of the front cover and the (blue) incubator straps is not necessary to apply the clip. If the front panel is removed use a permanent marker to mark the original location of the front panel to ease proper seating when reassembled.
- Raise the Incubator cover to expose the door section.
- With a new Incubator Door Clip, snap it near the edge of the door.
Note— The color of the Incubator Door Clip may vary. A white Clip was used for better contrast in the picture.
-
Carefully slide the Incubator Door Clip position toward the corner of the door frame, BUT within the (green) box outline above the door-closure center line ( red )
- Replace the incubator cover and retention straps.
- Using a 1.5 mm hex key, verify that the covers seats with < 1.5 mm gap (between the door and cover) outlined in red .
Note— The thickness of the Clip lifts the cover by approximately 0.5 mm.
- If incubator cover gap is >1.5 mm and is due to the Clip thickness, carefully create a small notch (~0.5 mm tall) in the incubator cover above the Clip ( green ) using the Shim.
Use the Shim to create the notch on the soft incubator cover by:
- To create the Shim, using scissors cut the barcode section of an MTU.
- This Shim measures 1.0 mm x 9.5 mm.
- Inserting the tip (~1 mm) of the Shim in between the Incubator Door Clip and the Incubator cover, press down with approximately 10 lbs of force downward (e.g., weight of 2 laptops) on the incubator cover.
- Inserting the tip (~2 mm) of the Shim in between the Incubator Door Clip and the Incubator cover, press down with approximately 10 lbs of force downward on the incubator cover.
- Repeat Step c by 1 mm increments until 10 mm of the Shim is inserted between the Incubator Door Clip and the Incubator cover.
- Using a 1.5 mm hex key, inspect the fit of the Clip under the notched Incubator Door cover is less than 1.5 mm. Repeat Step 11 increasing the height of the notch in 1 mm increments as needed to achieve the properly seating of the Clip and cover.
-
By hand, carefully move the Distributor in front of the incubator door.
- Rotate the Distributor to confirm that there is no interference between the Incubator Door Clip and the Distributor.
Note— If necessary, adjust the Incubator feet to increase the distance between Distributor and Incubator. Also, verify that the Incubator Door open/closes smoothly.
- Repeat this procedure as needed for the other incubators.
- Proceed to Verification.
Verification
- Reassemble the Incubators and Drawer Front Panel but leave the Service Drawer open.
- Perform Incubator Slot Alignment
- This step verifies the spacing between the MTU and the Incubator Door frame.
- Perform Distributor Alignment and Teaching Procedure to synchronize the Distributor to the Incubator Slot 1 position from the previous step.
- In Service Software, Initialize all incubators to home to Slot 1 with Incubator Slot Alignment .
- Close the Service Drawer.
- Cycling 3 MTUs, perform a Distributor OQ across all Incubators with new Door Clip, Chiller Ramp, MagWash 1 and 2, and AMP load station The load station that is the interface between the reagent pipettor and the MTU. The load station and the sample mixing station contain orbital mixers to achieve mixing of liquids after dispense. .
- This step verifies proper MTU pick/placement in all areas that may be affected by the new Door Clip.
- Verification is complete.

## Incubator Door PCB Removal and Replacement
id="mc-main-content">
Incubator Door PCB Removal and Replacement
Note— This procedure applies to the Transition, High Temp, and Amplification Incubators.
Parts and Materials Required
- Proper PPE
- Hex key, 2 mm
- INCUBATOR (ALL), DOOR PCB
Time Required
- 30 minutes
Removal Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Remove all MTUs.
- Remove the Incubator door assembly .
- Locate the Incubator Door PCB.
- Using a 2 mm hex key, remove the two 2 mm screws that secure the door PCB .
- Remove the door PCB.
Replacement Procedure
- Reverse the removal procedure.
- Replace the Incubator door assembly .
- Reinstall the Incubator.
Alignment/Calibration
- Perform the incubator slot alignment procedure.
- Reteach the Linear Distributor to the incubator.
- Cloes the service drawer and reinstall the Luminometer injector.
- Perform an RTF alignment procedure.
Verification
- Verify the incubator initializes.
- Run a System Level OQ.

## Incubator Door Assembly Removal and Replacement
id="mc-main-content">
Incubator Door Assembly Removal and Replacement
Note— This procedure applies to the Transition, High Temp, and Amplification Incubators that do not have RTFs installed. If replacing a door on an Amplification Incubator, you can skip the removal of the foam on the bottom of the Incubator (otherwise you would have to remove the RTFs).
Parts and Materials Required
- Proper PPE
- Hex key, 3 mm
- Incubator Door Kit
Time Required
- 30 minutes
Removal Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Remove all MTUs.
- Remove the Luminometer Injector.
- Open the service drawer.
- Remove the Incubator module .
- Remove the blue band or bands.
- Turn the Incubator upside down.
- Remove the three feet at the bottom with a 3 mm hex key.
Note— If Amp incubator with RTFs - Remove RTFs with a 2.5mm hex key, being careful to note where each RTF belongs.
- Unplug the door sensor cable.
- Remove the door sensor cable connection. Thread the cable through the opening in the foam.
- Remove the bottom foam from the Incubator to expose the door assembly.
- Remove the 4 mm screw. The door assembly is held in place with one screw and is a press fit .
- If the door is the clip style , remove the clip.
If the door has a screw , use a 2.5mm hex key to remove the screw.
- Gently rotate the door assembly outward to remove the assembly. Gentle rocking while applying force may be necessary to remove the assembly.
- Once rotated outward, pull the door to the left to free it.
Replacement Procedure
- Reverse the removal procedure.
Note — When replacing the Incubator door assembly, be careful not to have the gray flex cable caught under the assembly. The assembly should be threaded through the slot in the bottom foam cover.
- Reinstall the Incubator module .
Verification
- Refer to the Incubator Door Clip Check to see if door clips are required.

## Incubator Fan Removal and Replacement
id="mc-main-content">
Incubator Fan Removal and Replacement
Note— This procedure applies to the Transition, High Temp, and Amplification Incubators.
Parts and Materials Required
- Proper PPE
- Allen wrench, 3 mm
- INCUBATOR (HIGH TEMP), FAN
or
- INCUBATOR (TRANSITION, AMP), FAN
Time Required
- 15 minutes
Removal Procedures
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Remove all MTUs.
- Carefully open the Service Drawer .
- Remove the Mid Bay front panel.
- Using a 4 mm Allen wrench, loosen the four 5 mm screws that secure the Mid Bay front panel .
- For the Amp Incubator, remove the external fan with a long handled 4 mm Allen wrench to remove the two 5 mm screws that secure the external fan and unplug the connection .
- Disconnect the fan from the PCB .
- Slide the rubber band down, or remove the incubator cap cover with the two bands off to the side.
- Remove the Incubator cover.
- Using a 3 mm Allen wrench, unscrew the four screws that secure the fan. Note the orientation of the fan before removal.
- Remove the fan.
- Save the washers underneath the fan for the installation of the new fan.
Replacement Procedure
Note— Two fans are used:
- Amp and Transition Incubators use lower wattage (6.7W) Sunon
Part# PMD2412PTB3-A
- High Temperature Incubators use high wattage (11.8W)
Part# PMD2412PTB1-A
- Orient the fan so that the cable is routed toward the strain relief and PCB. The fan label should be facing you when installed for the correct orientation for airflow.
- Insert and tighten the four 3 mm screws that secure the fan, and make sure that each screw has a washer between the fan and the metal plate .
- Reinstall the incubator cap.
- Plug the fan connector into the PCB.
- Reinstall the Midbay Cover.
- Close the Service Drawer .
- Reinstall the Luminometer Injector.
- Start up Service Software.
Alignment/Calibration
- If the Incubator was removed, Align the Distributor to the Incubator .
Verification
- Verify that the Incubator is within temperature specification .

## Incubator Module Removal and Replacement
id="mc-main-content">
Incubator Module Removal and Replacement
Note: These incubators are NOT  interchangeable.
Parts and Materials Required
- Proper PPE
- Allen wrench, 4 mm
- HIGH TEMP INCUBATOR, ASSY
or
- AMP INCUBATOR, ASSY
or
- TRANSITION INCUBATOR, ASSY
Incubator Hardware Comparison
Warning—
There are three UNIQUE incubators in the Panther System!
Because of these differences, the incubators CANNOT be interchanged!
For example, you cannot use an Amp Incubator in lieu of a High Temp Incubator!
The comparison table below shows the differences between the three incubators:
Incubator Base Plate Fan Magnets
High Temp No holes 11.8W Sunon None
Transition No holes 6.7W Sunon None
Amp 6 holes for RTFs 6.7W Sunon Yes
Time Required
- 30 minutes (does not include re-teaching the Distributor)
Removal Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Clear all MTUs from the Panther System.
- Close the Service Software, if necessary, and power down the system.
- Carefully open the Service Drawer .
- Locate the Incubator to be replaced.
- Remove the Mid Bay front panel.
- Using a 4 mm Allen wrench, loosen the four 5 mm screws that secure the Mid Bay front panel .
- Remove incubator shield.
- For the Amp Incubator, remove the external fan with a long handled 4 mm Allen wrench to remove the two 5 mm screws that secure the external fan and unplug the connection .
- Using a long handled 4 mm Allen wrench, remove the two screws that secure the Incubator. There are 2 screws on the sides and 1 locating pin on the front under the incubator door .
- Remove the COP cable connected to the Incubator.
- Slide forward toward the front of the system and raise upward to remove the Incubator from the system.
- Remove the Incubator from the Panther System.
Note: If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
- Place the AMP Incubators upside-down on a flat surface to prevent damage to the RTFs.
Replacement Procedure
- Verify that the DIP switch settings are correct according to the replaced Incubator's PCB.
DIP Switch
Transition Incubator
HT Incubator
Amplification Incubator
1
ON
OFF
OFF
2
OFF
OFF
ON
3
OFF
OFF
OFF
4
OFF
OFF
OFF
- Installation of the incubators is the reverse of the removal procedure.
Note: If the front foot is installed too low or too high, improper Linear Distributor teaching or crashing will occur.
Note: Ensure that the front incubator mounting peg is correctly seated in the slot. Adjustments may need to be made to the side mounting feet to correctly locate the mounting screws. After the mounting screws are re-installed, ensure that the Linear Distributor head does not contact the incubator foam cap or the front of the incubator door during rotation – further adjustment of the incubator mounting may be required to allow clearance if the distributor is contacting the front of the incubator.
Note: The Amp Incubator has a splash shield and an external fan that may be removed to ease service.
- Carefully close the Service Drawer .
- Start up Service Software.
- Load Panther System firmware to the incubator .
Note: Firmware should only be loaded if the Incubator was replaced with a new module. There is no need to load firmware if the incubator is not being replaced with a new module.
Note:
If replacing an incubator on an ATLAS System (IEH/ROKA), after running Firmware, refer to TB-01307 to update all 3 incubator Parameters.
ATLAS assays run at different temperatures than Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. assays.
After setting the new incubator parameters, shutdown, go back into SSW, and check to make sure they were saved correctly.
Alignment / Calibration
- Perform an Incubator Slot Alignment procedure .
- Teach the Distributor to the Incubator .
Verification
- Perform Real-Time Fluorometer (RTF) Alignment Procedure , if RTFs are installed.
- Perform Real-Time Flourometer (RTF) Verifier Procedure, if Step 1 has been completed.
- Perform a System Level Operational Qualification .
- Verify that the Incubator is within temperature specification .
- If an Amp Incubator was replaced AND RTFs were moved from the old incubator to new incubator then a PQ is required.

## Incubator Main PCB Removal and Replacement
id="mc-main-content">
Incubator Main PCB Removal and Replacement
Note— This procedure applies to the Transition, High Temp, and Amplification Incubators.
Parts and Materials Required
- Proper PPE
- Hex key, 2.5 mm
- INCUBATOR (ALL), MAIN PCB
Time Required
- 10 minutes
Removal Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Remove all MTUs.
- Carefully open the Service Drawer .
- Remove the Mid Bay front panel.
- Using a long handled 4 mm Allen wrench, loosen the four 5 mm screws that secure the Mid Bay front panel .
- If removing an Amp Incubator PCB, the external fan does not need to be removed.
- Locate the Incubator that requires the PCB replacement.
- Remove the sheet metal cover holding the incubator cap in place. Some incubator versions have this in place and will cover the Incubator Main PCB.
- Unplug the connectors that are plugged into the PCB (eight connections on the High Temperature and Transition Incubators, nine on the Amplification Incubator, ten on the Amplification Incubator with RTFs installed). There are two jumpers next to the heater foil connections that will need to be transferred to the new PCB.
- Using a 2.5 mm hex key, remove the four 2.5 mm screws that secure the main PCB and remove the PCB from the incubator .
Replacement Procedure
- Verify that the DIP switch settings are correct according to the replaced Incubator's PCB.
DIP Switch
Transition Incubator
HT Incubator
Amplification Incubator
1
ON
OFF
OFF
2
OFF
OFF
ON
3
OFF
OFF
OFF
4
OFF
OFF
OFF
- Place the main PCB into the Incubator.
- Tighten the four 2.5 mm screws that secure the main PCB.
- Plug the connections into the main PCB.
Note— The label on the PCB is incorrectly reversed. Therefore, the Heat Housing (PCB) should be correctly connected to the bottom heater cable. The Heat Bottom (PCB) should be correctly connected to the side heater cable.
- Install the incubator cap retaining band or sheet metal cover with retaining bands.
- Install the Mid Bay front panel.
- Close the Service Drawer .
- Run Instrument Setup (Firmware) .
- Start up Service Software.
Alignment/Calibration
- Perform the incubator slot alignment procedure.
- Reteach the Linear Distributor to the incubator.
- Perform an RTF alignment procedure. (AMP Incubator only)
- Perform an RTF verification procedure. (AMP Incubator only)
- Close the service drawer and reinstall the Luminometer injector.
Verification
- Perform a System Level Operational Qualification .
- Verify that the Incubator is within temperature specification .

## Incubator Pulley Replacement
id="mc-main-content">
Incubator Pulley Replacement
Parts and Materials Required
- Proper PPE
- Balled, 3 mm hex key
- Tape
- INCUBATOR PULLEY KIT (machined pulley + M4 x 6mm screw)
Time Required
- 90 minutes
Removal Procedure
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Start the Panther System main software.
- Remove all MTUs.
- Power down the Panther System .
- Open the Service Drawer .
- Remove the Mid Bay front panel.
- Using a 4 mm Allen wrench, loosen the four 5 mm screws that secure the Mid Bay front panel .
- For the Amp Incubator, remove the external fan with a long handled 4 mm Allen wrench to remove the two 5 mm screws that secure the external fan and unplug the connection .
- Remove the motor insulation cover and raise (or remove) the Incubator cover to expose the tensioner pulley. (Remove the electrical tape, if necessary.)
- Using a balled 3 mm hex key, remove the tensioner pulley .
Note— The idler pulley is an identical part and can be serviced using this procedure.
Replacement Procedure
- Obtain a new pulley kit (new pulley and M4 x 10 screw) .
- Using the original pulley bearing (grey), install the new pulley but do not tighten.
Tip— Pull the tensioner bar outward to easily align the screw/pulley/tensioner assembly .
- Manually rotate the carousel and allow the auto-tensioning mechanism to achieve the proper belt/motor engagement. Ensure the gap between the tension bar and the baseplate is ≈ 3 ± 1 mm .
Note— It may be necessary to wiggle the tensioner assembly (using the brass tensioner bar) to ensure that the pulley is fully seated and not stuck.
Incubators must be at optimal temperature before any tensioning can happen.
- Finger-tighten the pulley in preparation for belt tensioning.
- Repeat tensioner pulley replacement for the other incubators.
- Complete the Incubator Belt Tensioning procedure.

## Incubator Removal and Replacement List
id="mc-main-content">
Incubator Removal and Replacement List
Note —A Firmware Installation procedure must be performed when replacing the entire incubator module or incubator PCB. The incubator PCB must have the correct DIP switch settings prior to running instrument setup.
- Incubator Module
Incubator Subassemblies
- Axis PCB
- Carousel Motor
- Door Assembly
- Door PCB
- Incubator Belt
- Incubator Fan
- Incubator Pulley Replacement
- Incubator Slot Alignment
- Main PCB

## Distributor Hook-Axis Flex Cable Removal and Replacement
id="mc-main-content">
Distributor Hook-Axis Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench or ball driver, 2.5 mm
- DISTRIBUTOR, HOOK FLEX CABLE
Time Required
- 30 minutes
Removal Procedure
Caution— During this procedure, be very gentle with the flex cable. Do not crease or bend it unnecessarily.
- Put on proper PPE.
- Fold the new Hook-axis flex cable .
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Using a 2.5 mm Allen Wrench, remove the 3 screws securing the L-Shaped hook flex cable strain relief plate .
- Unplug the hook flex cable from the hook-axis PCB .
- Using a 2.5 mm Allen Wrench, remove the screw securing the square hook flex cable strain relief plate .
- Using a 2.5 mm Allen Wrench, carefully remove the screw securing the Hook Flex cable to the hook. Note that there are 2 washers on the screw .
- Remove the Hook Flex Cable.
Replacement Procedure
- Align the hole in the hook flex cable with the hole in the hook, as shown in the following picture .
- Replace the screw and washers securing the hook flex cable to the hook.
- Route the hook flex cable over the plastic piece, and secure it with the square strain relief plate. Note the orientation of the curve in the strain relief plate. The following picture shows the correct orientation. Ensure that the fold is not under the plate .
- Plug the flex cable into the Hook PCB, and snap the connector in place.
- Secure the flex cable with the L-Shaped strain relief plate and replace the screws, as shown in the following picture. Note the orientation of the bends in the strain relief plates. Also, ensure that the flex cable fold is not sandwiched between the plates .
- Close the Service Drawer .
- Reinstall the Luminometer Injector.
- Start Service Software.
Verification
- None

## Distributor Hook-Axis Cable Folding Instructions
id="mc-main-content">
Distributor Hook-Axis Cable Folding Instructions
Parts and Materials Required
- Distributor Hook-Axis Flex Cable
- 30 cm ruler
Time Required
- 5 minutes
Procedure
- Lay the cable out flat.
Note— When folding the flex cable, do not make a hard crease. Leave the bend slightly rounded (~1 mm end radius). If the bend is creased, the flex cable is likely to break.
Short End, with Hole (screwed into the Distributor Hook)
- Measure 20 mm from the end of the cable with the hole in it, and mark the cable .
- Fold the flex cable at a right angle, as shown in the following photo (note the orientation of the yellow (or blue) side of the cable end) .
- On the same end of the flex cable, measure 12 mm from the edge of the flex cable, and make another mark, as shown in the following photo .
- Make a 90° fold at this 30 mm mark, as shown in the following photo .
Long End (Plugged into Hook PCB)
- On the opposite end of the flex cable, measure 40 mm from the end of the cable .
- Fold the flex cable at a right angle, as shown in the following photo. (Note the orientation of the yellow side of the cable end.) .
- The cable should look like the following illustration .

## Distributor Hook Leveling Instructions
id="mc-main-content">
Distributor Hook Leveling Instructions
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Square object (such as a block of Post-It Notes
Issue
If the Distributor Hook is not level, then auto-teaching of the Distributor will no be accurate. If the hook is slanted downward during the auto-teaching procedure, the Distributor will falsely sense that the teach pin is higher than it is, as shown in the following (exaggerated) drawing .
If the Hook is mounted at a downward angle, the Z-axis will be taught too high. The effects of this error are most frequently seen at the Chiller Ramp. The error will manifest as a Linear Distributor Theta Motor Lost Some Steps" or "Step Loss" at the Chiller Ramp (positions 18–23, hex).If the Distributor is taught too high, then as it rotates to pick the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. out of the Chiller Ramp, the Hook will clip the bottom of the MTU tab, causing the step loss error.
Procedure
- Power down the Panther System .
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Manually move the Distributor Head all the way to the left.
- Manually move the Distributor Hook out as far as it will go .
- Using a square object (for example, a block of small Post-It Notes), check the levelness of the Distributor hook .
- Adjust the hook levelness by loosening the two hook mounting screws .
- With the hook extended, push up in the middle of the two screws and tighten the back screw .
- While continuing to push up between the screws, push the hook in partially to allow access, and tighten the second screw.
- Recheck the levelness of the Hook .
- Close the Service Drawer.
- Reinstall the Luminometer Injector.
- Re-teach the Distributor to all modules, starting with the Input Queue .
- Perform two System Level Operational Qualifications and confirm that no step loss errors occur .

## Linear Distributor Hook Motor Belt Removal and Replacement Procedure
id="mc-main-content">
Linear Distributor Hook Motor Belt Removal and Replacement Procedure
Parts and Materials Required
- Proper PPE
- PANTHER, LINEAR DISTRIBUTOR, HOOK MOTOR BELT
Time Required
- 1.5 hours
Removal Procedure
- Slide the hook forward, loosen the 2.5mm screw for the home end of the travel clamp, then rotate the clamp out of way.
- Loosen the belt tension 2.5mm screw.
Note: The tension plate should slide easily.
- Record the belt routing then the remove belt.
Replacement Procedure
- Route belt as recorded in Step 3 of the Removal Procedure.
- Set the belt tension using tension mechanism. Lightly push or pull on the belt so the spring compresses. Let go of the belt and the tensioner will set the tension. Tighten the 2.5mm screw from Step 2 of the Removal Procedure.
Loosen the tensioner screw to allow the tension back onto the belt once in place, then tighten the screw again.
Note: Tighten the tensioner in the down position to ease the process of routing the belt.
- Move the hook to the home position.
Note: The back of the hook should be flush with Linear Distributor head.
- Tighten the belt clamp once the hook home position is set correctly.
- Perform a full Autoteach.
Note: For Fusion, teach the Handoff as well.
- Perform 2 cycles of System OQ .

## Distributor Hook PCB with Home Sensor Removal and Replacement
id="mc-main-content">
Distributor Hook PCB with Home Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Ball driver or Allen key, 2.5 mm
- DISTRIBUTOR, HOOK PCB W/HOME SENSOR
Time Required
- 15 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Unplug all cables from Hook PCB.
- Using a 2.5 mm ball driver or Allen key, unscrew the three bolts and remove the Hook PCB.
Replacement Procedure
- Fasten the new hook PCB.
- Plug all cables into the new hook PCB.
Note— The correct location for each cable is written on the PCB.
- Close the Service Drawer .
- Reinstall the Luminometer Injector.
- Install Panther System firmware to the module .
- Start up Service Software.
Verification
- Perform a System Level Operational Qualification .

## Distributor Main PCB Removal and Replacement
id="mc-main-content">
Distributor Main PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench or ball driver, 2.5 mm
- DISTRIBUTOR, MAIN PCB
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- At the Distributor, unplug the cable that goes from the Distributor to the COP.
- Unplug the X-axis motor, X-axis motor encoder, X-axis flex cable, and X-axis home flag.
- Using a 2.5 mm ball driver or Allen wrench, remove the five bolts that secure the PCB to the Distributor.
- Remove the PCB.
Replacement Procedure
- Set the new PCB in place.
- Secure the new board with the five bolts provided.
- Plug the cables from the X-axis motor, X-axis encoder, X-axis flex cable, and X-axis home flag into the new PCB.
NOTE— The correct location for each cable is written on the PCB.
- Plug in the cable that runs from the COP to the Distributor.
- Close the Service Drawer .
- Reinstall the Luminometer Injector.
- Install Panther System firmware to the module .
- Start up Service Software.
Verification
- Perform a System Level Operational Qualification .

## Distributor Module Removal and Replacement
id="mc-main-content">
Distributor Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 4 mm
- 30 cm ruler
- DISTRIBUTOR, MODULE
Time Required
- 1 hour
Removal Procedure
WARNING— MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Start Service Software .
- Click Initialize System .
- Click Clear MTU.
- Close Service Software and power down the Panther System.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Unscrew the Luminometer from the Service Drawer, and move it aside to allow clearance for the Distributor X-drive motor when the Distributor is removed.
- Using a 4 mm Allen wrench, unscrew the 6 bolts that secure the Distributor to the Service Drawer .
- Disconnect the cable connecting the Distributor to the COP .
- Lift the Distributor up and out of the Service Drawer. Do NOT touch the Incubator Door tabs.
Caution — The Distributor weighs 19.4 lbs (8.8 kg). Use proper lifting techniques.
Note— If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
If installing the newer style distributor, see section Distributor Model Information, verify the gray Theta Motor cable is routed to the side of the Z-axis motor. If the cable is routed underneath the motor it may snag as the distributor head moves upward. If necessary, loosen the appropriate cable ties and adjust the cable to allow free movement when the distributor head is moving in the Z direction.
Caution—Take care when lowering the new distributor into the service drawer!
The incubator door tabs are fragile and can be broken easily .
The new Distributor [ASY-10492] should have notches cut out of the lip to clear the incubator door tabs. If the new Distributor does not have these notches (or they are in a different location), you may have to move the incubators back an inch to install the new Distributor.
Do not manually rotate the distributor head past the theta home sensor!
During installation or servicing of the distributor, It is possible to manually rotate the distributor head just beyond the theta home sensor (light barrier), as indicated in the picture below. If the distributor is initialized in this position, a stall of theta movement will cause initialization failure.
To correct, rotate the distributor head slightly clockwise (away from the hard stop) so the hole (outlined in the picture below) is under the home sensor and initialize again.
Note— This should not occur during normal operation of the system.
Important Notes
- Before teaching, clean all teach points with alcohol and a wipe.
- Watch the Linear Distributor while it is teaching and verify that easy contact is made with all teach points.
- Watch the Linear Distributor during the OQ and address any rough insertion/removal of MTUs.
- Install incubator door clips if required.
- Do not perform Hook Alignment Procedure on the new Distributor.
- Do not perform Linear Distributor Theta PCB Insulation and Connector Treatment
Procedure
- Place the new Distributor into the Service Drawer.
- Secure the module with the 6 bolts removed with the previous Distributor.
- Plug the cable from the COP into the new Distributor.
- Place the Luminometer back into its correct location and properly secure it to the Service Drawer.
- Close the Service Drawer.
- Reinstall the Luminometer Injector.
- Install Panther System firmware to the module .
- Start up Service Software.
Alignment/Calibration
- Align the Distributor to all locations within the system .
Verification
- Perform a System Level Operational Qualification .

## Distributor Module Removal and Replacement List
id="mc-main-content">
Distributor Module Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Distributor Module
Distributor Modules
- Hook-Axis Flex Cable
- Hook-Axis Cable Folding Instructions
- Height Adjustment and Center Alignment Procedure
- Hook Leveling Instructions
- Hook PCB with Home Sensor
- Linear Distributor Hook Motor Belt Removal and Replacement Procedure
- Main PCB
- Theta Flex Cable
- Theta-Axis Cable Folding Instructions
- Theta Motor
- X-Axis Flex Cable
- X-Axis Cable Folding Instructions
- Z/Theta-Axis PCB

## Distributor Theta Flex Cable Removal and Replacement
id="mc-main-content">
Distributor Theta Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Ball driver or Allen key, 2.5 mm
- Nut driver or wrench, 5.5 mm
- Small flat head screwdriver (optional)
- DISTRIBUTOR, THETA FLEX CABLE
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Fold the new Theta flex cable .
- Remove the Luminoeter Injector.
- Carefully open the Service Drawer .
- Slide the distributor head to the left side of the system to allow access to the Z/Theta PCB.
- Remove the 2 nuts that secure the Z/Theta PCB cover. Remove the cover. ( Optional - Remove the Transition Incubator to provide easier access to the Z/Theta PCB Cover.)
- Unplug the Theta flex cable from the Z/Theta PCB.
- Unwind the theta flex cable so it is no longer wound around the distributor shaft.
- Unscrew the bracket that secures the Theta flex cable to the hook PCB, being careful to retain the bracket rubber end pads.
- Unplug the Theta flex cable from the hook PCB.
- Remove the Theta flex cable.
Caution—Access is limited. If necessary, CAREFULLY use a small flat head screwdriver to assist with unplugging the Theta flex cable. However, be careful not to damage the Z/Theta-axis PCB with the screwdriver.
Replacement Procedure
WARNING—Do not unnecessarily bend or fold the flex cable.
- Plug the Theta flex cable into the hook PCB.
- Secure the bracket that holds the flex cable in place at the hook PCB, ensure the bracket rubber end pads are in place.
- Route the flex cable down to the Z/Theta PCB by first wrapping the Theta flex cable counterclockwise around the underside of the head. View the following pictures .
- Plug the new Theta flex cable into the Z/Theta PCB.
- Replace the Z/Theta PCB cover. Note the correct positioning of the flex cable in the picture .
Caution—After installing the sheet metal cover, check that the Theta ribbon cable does not contact the distributor head during rotation.
- Close the Service Drawer .
- Reinstall the Luminometer Injector.
- Turn on power to the Panther System .
- Start up Service Software.
Verification
- Perform a System Level Operational Qualification .

## Distributor Theta-Axis Cable Folding Instructions
id="mc-main-content">
Distributor Theta-Axis Cable Folding Instructions
Parts and Materials Required
- Distributor Theta-Axis Flex Cable
- 30 cm ruler
Time Required
5 minutes
Procedure
- Lay the cable out flat.
Note— When folding the flex cable, do not make a hard crease. Leave the bend slightly rounded (~1 mm end radius). If the bend is creased, the flex cable is likely to break.
Short End (Plugged into Hook PCB)
- Measure 49 mm from the end of one end of the cable (and connector) and make a mark on the cable .
- Fold the flex cable at a right angle, as shown in the following photo (note the orientation of the flex cable connector) .
Long End (Plugged into Z/Theta PCB)
- On the opposite end of the flex cable, measure 123 mm from the end of the cable (and connector) .
- Fold the flex cable at a right angle, as shown in the following photo. (Note the orientation of the flex cable connector.) .
- The cable should look like the following illustration .

## Distributor Theta Motor Removal and Replacement
id="mc-main-content">
Distributor Theta Motor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Loctite 242 or equivalent
- Panther Tool Kit
-
Theta Motor Assembly —includes a new Theta Motor Cable and a new Theta Encoder Cable.
Note— If the new motor comes with an unterminated ribbon cable connected, remove and discard this ribbon cable.
Time Required
- 1 hour, including a 2-cycle OQ.
Removal Procedure
- Put on proper PPE.
- Take a picture of the crashed state and any loose MTUs, if possible.
- Inspect the linear distributor module for any loose MTUs or tiplets.
- Carefully remove any loose MTUs and decontaminate the affected area, if necessary.
- If necessary, start the Panther UI and allow the system to unload and deactivate any MTUs currently in the system. Make sure to close and latch the Service Drawer, and reinstall the Luminometer injector before unloading MTUs via the Panther GUI.
Note— Unload all MTUs from the Panther System if the system cannot be unloaded through the Panther UI.
- Start Panther Service Software.
- Initialize the Linear Distributor . (If the Linear Distributor will not initialize, skip Step 8 and move to Step 9.)
- Reposition the distributor for easy access to the theta encoder and motor connectors on the Z / Theta PCB.
- On the 1. Distributor Teach tab, select Service Queue from the Select Position List.
- From the Options for selected Device… list, select “Move Theta & Z &* X to selected…” and click Execute . The distributor should move into position near the Service Queue.
- Under Move Axis to Position / Get Stored Teach Position , type 4000 in the “Up / Down” field.
- Click Move.
-
Turn off the Panther System power. (Manually move the distributor head into position next to the Service Queue, if not already moved by Service Software).
Caution—Access is limited. If necessary, CAREFULLY use a small flat head screwdriver to assist with unplugging the Theta flex cable. However, be careful not to damage the Z/Theta-axis PCB with the screwdriver.
- Remove the Transition Incubator .
Caution—DO NOT manually lift the distributor head up in the Z-direction when the system is powered off.
- Remove the Z / Theta PCB sheet metal cover by removing screws/nuts shown below. The screw depicted on the right may not be in place — do not add a screw if missing .
- Take note of the wire routing behind the PCB cover, take a picture if necessary.
- Disconnect both the Theta motor connector and the Theta encoder connector from the PCB.
- While supporting the theta motor, loosen the 3 mounting screws holding the Theta motor in place.
Note— If tamper paint prevents access to the screws, carefully add a drop of acetone (finger nail polish remover) to the paint. Allow the paint to dissolve.
- Remove and discard the theta motor and both wires from the distributor.
- Apply Loctite 242 to the new Theta Motor’s [MME-02793] 3 mounting screw locations.
- Position the new motor in the distributor and loosely tighten the 3 mounting screws to hold the motor in place.
- Position a strip of paper (common printer paper) between the theta drive gear and the main gear – apply pressure to mesh the gears with the paper in between. The paper should fold to the gear teeth ensuring proper gear spacing.
- Tighten all 3 mounting screws.
- Clean any debris from the top of the motor, plastic gear assembly, and home sensor.
- Connect the new Theta Motor and new Encoder wire to the new Theta Motor. (It is not necessary to glue the encoder connector on the new Theta Motor.) Route the new wires and connect at the proper locations on the Z / Theta PCB as shown.
-
Reinstall the Z / Theta PCB sheet metal cover while routing the ribbon cable.
Caution—After installing the sheet metal cover, check that the Theta ribbon cable does not contact the distributor head during rotation.
- Replace the Transition Incubator .
- Turn the Panther System power on and reinitialize the Distributor .
- Watch for any pinched wiring that may need to be adjusted from the previous steps.
- Do the following (use 70% Ethanol or Isopropyl alcohol in Steps a–c):
- Clean all teach pins on all modules.
- To access teach pins, move incubator carousels to Slot 18.
- Luminometer teach pin is accessed through the door.
- Clean the end of the distributor hook.
- Clean the hook grounding tab at the hook home position and contact point on the back of the hook.
- Check the grounding tab is making contact with the hook when in the home position—bend the tab to make contact if necessary.
- Close the Service Drawer.
- Reinstall the Luminometer Injector.
- Re-teach following the Distributor Alignment and Teaching Procedure .
Note— If auto teach problems persist, the hook flex cable may need to be replaced or clean and reseat the ends.
- Watch the auto teach at all modules to ensure that the hook is sensing the teach pins correctly. Reteach or manually teach at positions that were suspected to have taught incorrectly with the auto teach feature.
Verification
- Perform a 2-cycle Panther System Operational Qualification (OQ) at all modules.
- Watch and listen to the first cycle of the OQ for any pick and place issues and record them.
- Correct any rough MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. placements seen during Step 2.
- If any corrections are made to positions, repeat Steps 1–3 at those positions.

## Distributor Z/Theta-Axis PCB Removal and Replacement
id="mc-main-content">
Distributor Z/Theta-Axis PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Ball driver or Allen key, 2.5 mm
- 5.5 mm hex driver or wrench
- DISTRIBUTOR, Z/THETA PCB
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Launch Panther FSE Shield software.
- Install Panther System firmware to the module .
- Run the Panther System Firmware Installation script to save the teach parameters so they do not have to be taught again after the PCB is replaced.
- Shutdown the Panther System and PC.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Manually move the Distributor head into position next to the Service Queue.
Note— The Transition Incubator can be removed for extra space to access the Distributor Theta Board.
- Using a 5.5 mm hex driver, unscrew the two nuts securing the Z/Theta PCB cover, and set it aside .
- Unplug all cables from the Z/Theta-axis PCB.
- Using a 2.5 mm ball driver or Allen key, unscrew the three bolts and remove the Z/Theta-axis PCB .
Replacement Procedure
- Insert the new Z/Theta PCB and fasten by screwing in three bolts.
- Plug in all cables to the Z/Theta-axis PCB, note that the correct location for each cable is written on the PCB.
- Refasten the Z/Theta PCB cover. The placement of the theta flex cable is important. Refer to the following picture. Make sure the fold is not sandwiched behind the cover .
- Confirm that all wires are tucked behind the PCB cover, and will not get snagged during normal movement.
- Close the Service Drawer .
- Reinstall the Luminometer Injector.
- Install Panther System firmware to the module .
Note— If Firmware Installation script was not run prior to replacement of the PCB, then auto-teach the distributor to all locations, starting with the Input Queue.
- Start up Service Software.
Verification
- Perform a System Level Operational Qualification .

## Distributor X-Axis Cable Folding Instructions
id="mc-main-content">
Distributor X-Axis Cable Folding Instructions
Parts and Materials Required
- Distributor X-Axis Flex Cable
- 30 cm ruler
Time Required
- 5 minutes
Procedure
- Lay the cable out flat.
Note— When folding the flex cable, do not make a hard crease. Leave the bend slightly rounded (~1 mm end radius). If the bend is creased, the flex cable is likely to break.
Long End (Plugged into Main PCB)
- Measure 63 mm from one end of the cable (and connector) and mark the cable .
- Fold the flex cable at a 90° angle, as shown in the following photo. (Note the orientation of the flex cable connector.)
- Make a 90° fold at the base of the connector, as shown in the following photo .
Short End (Plugged into Z/Theta PCB)
- On the opposite end of the flex cable, measure 28 mm from the end of the cable (and connector) .
- Fold the flex cable at a 90° angle, as shown in the following photo. (Note the orientation of the flex cable connector.) .
- On the same end (short end) of the flex cable, measure 30 mm from the edge of the flex cable, and make another mark, as shown in the following photo .
- Make a 90° fold at this 30 mm mark, as shown in the following photo .
- Make a 90° fold at the base of the connector, as shown in the following photo .
- The cable should look like the following illustration .

## Distributor   X-Axis Flex Cable Removal and Replacement
id="mc-main-content">
Distributor X-Axis Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex driver, 5.5 mm
- DISTRIBUTOR, X-AXIS FLEX CABLE
Time Required
- 30 minutes
Caution—During this procedure, be very gentle with the flex cable. Do not crease or bend it unnecessarily. If the flex cable is folded incorrectly, discard it and start with a fresh flex cable.
Removal Procedure
- Put on proper PPE.
- Fold the new X-axis flex cable .
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Turn the Distributor sledge so that the length of the head is parallel to the X-axis.
- Gently push the sledge to the left end of the X-axis, allowing access to the Z/Theta PCB through the access hole.
- Using a 5.5 mm hex driver, remove the two nuts that secure the strain relief plate to the Distributor .
- Unplug the X-axis flex cable at both the main PCB and at the sledge PCB.
- Release the three rubber bands holding the Distributor to the flex cable .
- Move the distributor head to the middle of the X-Axis to ease removal of the Distributor X-axis flex cable.
- Slide the flex cable out from under the Linear Distributor Sledge.
Replacement Procedure
- Move the sledge back to the left end of the X-Axis.
- Plug in both ends of the flex cable—to the main PCB and the Z/Theta PCB.
- Secure the flex cable with the rubber bands or plastic snaps, making sure all flex cable slack is pulled to the left side of the X-Axis. (The cable should lie flat).
- Re-install the strain relief plate at the base of the sledge that holds the flex cable in place. Tighten both nuts.
Verification
- Perform a System Level Operational Qualification .

## Amp Load Station PCB Removal and Replacement
id="mc-main-content">
Amp Load Station PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 2.5 mm
- LOAD STATION, MAIN PCB
Time Required
- 30 minutes (does not include re-teaching Distributor)
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Put on proper PPE.
- Remove the Amp Load Station .
- Using a 2.5 mm hex wrench, remove the four screws on the corners of the PCB .
Note the jacks into which the connectors are plugged and remove the connectors. Be careful not to damage the fragile thermistor wires .
- Remove the PCB from the module.
Replacement Procedure
- Verify the following DIP switch settings :
DIP Switch
Amp Load Station
1
ON
2
OFF
3
OFF
4
OFF
- Reverse the removal procedure.
- Reinstall the Amp Load Station module onto the system .
- Run a Panther Instrument Setup (Firmware) procedure.
Alignment/Calibration
- Using Service Software, teach the Distributor to the Amp Load Station .
- Teach the Pipettor to the Amp Load Station .
Verification
- Perform a System Level Operational Qualification .
- Verify that the Amp Load Station's temperature and mixing speed is within the acceptable range .

## Amp Load Station Module Removal and Replacement
id="mc-main-content">
Amp Load Station Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 4 mm long (long shank preferred)
- LOAD STATION, MODULE
Time Required
- 30 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Close Service Software, if necessary, and power down the Panther System.
- Carefully slide the Service drawer out 1/4 of the way to access the Amp Load Station module. Pay careful attention that no cables, lines, or hoses are caught when opening the drawer.
- Using a long shank 4 mm hex wrench, loosen the 5 mm socket head cap screw that secures the rear of the Amp Load Station . This screw may be difficult to see due to the wires in the rear of the module. The screw does not need to be removed; it only needs to be loosened to allow the module to slide out from under it.
- Using a 4 mm hex wrench, remove the two 5 mm socket head cap screws from the front of the module .
- Open the Service Drawer 3/4 of the way.
- Slide the module toward the front of the system to free it from the rear screw.
- Disconnect the CAN/power bus from the PCB .
- Lift the module out of the Service Drawer and place on a properly prepared work surface.
Note— If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Verify the following DIP switch settings :
DIP Switch Amp Load Station
1 ON
2 OFF
3 OFF
4 OFF
- Reverse the removal procedure.
- While watching that no hoses or cables are caught, carefully push the Service Drawer into the system and confirm that all latches are properly locked.
- Close the left panel door.
- Power on the Panther System .
- Install Firmware to the module .
Alignment/Calibration
- Using Service Software, teach the Distributor to the Amp Load Station .
- Teach the Pipettor to the Amp Load Station .
Verification
- Perform a System Level Operational Qualification .
- Verify that the Amp Load Station's temperature and mixing speed are within their acceptable ranges .

## HPA Load Station PCB Module Removal and Replacement
id="mc-main-content">
HPA Load Station PCB Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex screwdriver, 2.5 mm long
- LOAD STATION, MAIN PCB
Time Required
- 30 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Put on proper PPE.
- Remove the HPA Load Station module .
- Using a 2.5 mm hex wrench, remove the four screws on the corners of the PCB .
Note the jacks into which the connectors are plugged and remove the connectors. Be careful not to damage the fragile thermistor wires .
- Remove the PCB from the module.
Replacement Procedure
- Be sure that the DIP switches on the new board are set correctly .
DIP Switch HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal.  Load Station
1 OFF
2 OFF
3 OFF
4 OFF
- Reverse the removal procedure.
- Reinstall the HPA Load Station module onto the system .
- Run the Panther Instrument Setup (Firmware) procedure.
Alignment/Calibration
- Using Service Software, teach the Distributor to the HPA Load Station .
- Teach the Pipettor to the HPA Load Station .
Verification
- Perform a System Level Operational Qualification .
- Verify that the HPA Load Station's temperature and mixing speed is within the acceptable range .

## HPA Load Station Module Removal and Replacement
id="mc-main-content">
HPA Load Station Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 4 mm (long shank preferred)
- LOAD STATION, MODULE
Time Required
- 30 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Put on proper PPE.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Close Service Software, if necessary, and power down the Panther System.
- Open the left side door panel.
- Carefully slide the Service drawer out 1/4 of the way to access the HPA Load Station module. Pay careful attention that no cables, lines, or hoses are caught when opening the drawer.
- Using a long shank 4 mm hex wrench, loosen the 5 mm socket head cap screw that secures the rear of the HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station . This screw may be difficult to see due to the wires in the rear of the module. The screw does not need to be removed; it only needs to be loosened to allow the module to slide out from under it.
- Using a 4 mm hex wrench, remove the two 5 mm socket head cap screws from the front of the module .
- Open the Service Drawer 3/4 of the way.
- Slide the module toward the front of the system to free it from the rear screw.
- Disconnect the CAN/Power bus from the PCB .
- Lift the module out of the Service Drawer and place on a properly prepared work surface.
Note— If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Verify the following DIP switch settings :
DIP Switch HPA Load Station
1 OFF
2 OFF
3 OFF
4 OFF
- Reverse the removal procedure.
- While watching that no hoses or cables are caught, gently push the Service Drawer into the system and confirm that all latches are properly locked.
- Close the left panel door.
- Power on the Panther System .
- Install Firmware to the module .
Alignment/Calibration
- Using Service Software, teach the Distributor to the HPA Load Station .
- Teach the Pipettor to the HPA Load Station .
Verification
- Perform a System Level Operational Qualification .
- Verify that the HPA Load Station's temperature and mixing speed is within the acceptable range .

## Load Stations Module Removal and Replacement List
id="mc-main-content">
Load Stations Module Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Amp Load Station Module
- HPA Load Station Module
- Sample Mix Station Module
Load Stations Subassemblies
- Amp Load Station PCB
- HPA Load Station PCB
- Sample Mix Station PCB

## Sample Mix Station Module Removal and Replacement
id="mc-main-content">
Sample Mix Station Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex screwdriver, 4 mm (long shank preferred)
- SAMPLE MIX STATION, ASSY
Time Required
- 30 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Put on proper PPE.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Close Service Software, if necessary, and power down the Panther System.
- Open the right side door panel.
- Carefully slide the Service Drawer out 1/4 of the way to access the Sample Mix Station module.
Pay careful attention that no cables, lines, or hoses are caught when opening the drawer .
- Using a long shank 4 mm hex wrench, loosen the 5 mm socket head cap screw that secures the rear of the Sample Mix Station . It may be difficult to see this screw due to the wires in the rear of the module. It is not necessary to remove this screw; it only needs to be loosened to allow the module to slide out from under it.
- Open the Service Drawer 3/4 of the way.
- Using a 4 mm hex wrench, remove the two 5 mm socket head cap screws from the front of the module .
- Slide the module toward the front of the system to free it from the rear screw .
- Disconnect the CAN/Power bus from the PCB .
- Lift the module out of the Service Drawer and place it on a properly prepared work surface .
Note— If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Verify the following DIP switch settings :
DIP Switch Mix Load Station
1 OFF
2 ON
3 OFF
4 OFF
- Reverse the removal procedure.
- While watching that no hoses or cables are caught, carefully push the Service Drawer into the system and confirm that all latches are properly locked.
- Close the right panel door.
- Power on the Panther System .
- Install Firmware to the module .
Alignment/Calibration
- Using Service Software, teach the Distributor to the Sample Mix Station.
Verification
- Verify that the Load Station's mixing speed reaches 16Hz.
- Using Service Software, perform a System Level Operational Qualification .

## Sample Mix Station PCB Removal and Replacement
id="mc-main-content">
Sample Mix Station PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 2.5 mm
- LOAD STATION, MAIN PCB
Time Required
- 30 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Put on proper PPE.
- Remove the Sample Mix Station module .
- Using a 2.5 mm hex wrench, remove the five 3 mm screws on the corners of the PCB .
Note the jacks into which the connectors are plugged and remove the connectors. Be careful not to damage the fragile thermistor wires .
- Remove the PCB from the module.
Replacement Procedure
- Be sure that the DIP switches on the new board are set correctly .
DIP Switch Mix Load Station
1 OFF
2 ON
3 OFF
4 OFF
Note— Image for reference ONLY.
- Reverse the removal procedure.
- Reinstall the Sample Mix Station module .
- Run the Panther Instrument Setup (Firmware) procedure.
Alignment/Calibration
- Using Service Software, teach the Distributor to the Sample Mix Station.
Verification
- Using Service Software, perform a System Level Operational Qualification .
- Verify that the HPA Load Station's temperature and mixing speed is within the acceptable range .

## Lower Bay Removal and Replacement
id="mc-main-content">
Lower Bay Removal and Replacement
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Cooling Module
- Universal Fluid Drawer
- Vacuum Module
- Waste Drawer

## Luminometer  Control PCB Removal and Replacement
id="mc-main-content">
Luminometer Control PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Customer Specific PQ Performance Qualification Kit
- SysCheck Kit
- USB Flash Drive
- LUMO, PCB MAIN
Time Required
- 8 hours (includes running a Performance Qualification procedure)
Backup Firmware Parameters
If the parameters cannot be obtained or are not available (for example, if the PC has been reimaged), then skip this section and start with the Removal Procedure .
- Put on proper PPE.
- Log in to the FSE Shield.
- Open Windows Explorer
- Navigate to the C:/Stratec/InstrumentSetup/log directory on the Panther PC.
Note:
For SW v5.3, navigate to measuring unit.par .
For SW v6.x and higher, navigate to C:\Stratec\Logs\xxx(most current)\Panther_After\2094_00_01_MUC_0x40_0x00.par .
For example:  xxx(most current) will display as “IS_V07.02.07.01_Date_2022-11-22_Time_11-31”
Images below are for reference only.
- Click the Date Modified column header to sort all folders into chronological order, and open the _after_ folder with the most recent Date Modified time stamp.
- Copy the MeasurementUnit.par file onto a USB flash drive.
- MeasurementUnit.par (up to sw5.x)
OR
- 2094_00_01_MUC_0x40_0x00.par (sw6.x and higher)
Removal Procedure
- Put on proper PPE.
- Shut down the Panther System.
- Open the Service Drawer . Slide the drawer out until the PCB on the side of the luminometer is accessible.
- Disconnect the flex cable and all sensors (3), motors (2), and OLV (1) cable connectors from the Luminometer PCB .
- Using a 2.5 mm Allen wrench, remove the three 2.5 mm screws that secure the Luminometer PCB .
- Lift the PCB up and remove it from the module.
Replacement Procedure
- Place the new Luminometer PCB on top of the standoffs. Line up the back left corner hole with the back left corner standoff threaded stud.
- Using a 2.5 mm Allen wrench, install the 3 screws that secure the Luminometer PCB .
Note— There is no screw or nut that attaches to the rear left standoff.
- Connect the flex cable and all sensor (3), motor (2), and OLV (1) cable connectors into the Luminometer PCB. Make sure flex cable retainers are snapped in place .
,
- Close the Service Drawer .
- Power on the Panther System and PC and log into the FSE Shield.
- If the parameters were successfully backed up to a USB in the Backup Firmware Parameters section, continue with Transfer Firmware Parameters section below.
- If the parameters were NOT backed up to USB, the new PCB will require re-teaching of the Shutter Drive.
- Perform Luminometer MTU Tube Position Teaching .
- Do not perform Syscheck or the PQ as listed in the Verification section of Luminometer MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Tube Position Teaching . They are performed in the Alignment/Calibration and Verification sections in this procedure.
- Continue with the Alignment/Calibration section.
Transfer Firmware Parameters
- Insert the USB drive that has the saved MeasurementUnit.par file.
- Start Service Software. From the 6. Luminometer tab, select Parameter .
- Ensure the Device drop-down menu has Luminometer ID 0x40 selected.
- In the Authorization Code field, clear the current contents and enter 1 . Click the Set button. (The text is masked with a dot so the numeric value will not appear.)
- Click the Load and Send button.
- Browse to the Flash Drive and select the MeasurementUnit.par file.
- You will be prompted with a warning to send Teach Parameters. Click Yes .
- The system will now begin uploading the module specific parameters. Click OK .
- You will then be prompted to overwrite NVM (Non-Volatile Memory). Click Yes .
- Shutdown the Panther System and PC when finished.
- Power on the Panther System and PC.
Alignment / Calibration / Verification
- Run Instrument Setup . This is performed to back-up the most current parameters for the Luminometer to the C:/Stratec/InstrumentSetup/log directory.
- Perform a Luminometer OLV calibration .
- Perform the Syscheck procedure.
- Perform the Flashcheck procedure.

## Luminometer Dispense Verification PCB Removal and Replacement
id="mc-main-content">
Luminometer Dispense Verification PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- OUTPUT Q/LUMO, INJECT OLV/DISP VER PCB
Time Required
- 2 hours (includes re-teaching the Distributor and running an Operational Qualification [OQ])
Removal Procedure
- Put on proper PPE.
- Remove the Luminometer .
- Using a 3 mm Allen wrench, remove five of the ten screws that secure the Luminometer lid .
- Remove the remaining five Luminometer screws .
- Slightly rotate the lid and lift it up .
Note— There is a cable underneath the lid.
- Unplug the cable to the Luminometer lid from the dispense verification PCB .
- Using a 2.5 mm Allen wrench, unscrew the two screws that secure the dispense verification PCB .
- Remove the dispense verification PCB.
Replacement Procedure
- Position the dispense verification PCB and, using a 2.5 mm Allen wrench, screw in the two screws that secure it to the Luminometer lid .
- Plug the cable into the Luminometer dispense verification PCB .
- Place the lid on top of the Luminometer.
- Insert and tighten the ten 3 mm screws that secure the Luminometer lid .
- Replace the Luminometer .
- Lower the pipettor door flaps.
- Start up Service Software.
Alignment/Calibration
- Align the Distributor to the Luminometer .
- Perform a Luminometer OLV Dispense calibration .
Verification
- Using Service Software, run a system Operational Qualification procedure .

## Luminometer PMT Cable with Ferrite EMI Filter Removal and Replacement
id="mc-main-content">
Luminometer PMT Cable with Ferrite EMI Filter Removal and Replacement
Parts and Materials Required
- Proper PPE
- Absorbent pad
- CABLE, LUMINOMETER, PMT, FERRITE
Time Required
- 10 minutes (Removal and Replacement of the new PMT Photomultiplier tube cable)
- 10 minutes (Luminometer Darkcount Procedure)
- 40 minutes (OQ Procedures)
Preparation
- Put on proper PPE.
- Open the right side panel door of the Panther System.
- Open the Service Drawer .
- Locate the Luminometer module .
Removal Procedure
- Locate the PMT Cable and connections .
- Carefully release the two retaining latches that secure the PMT cable to the main Luminometer PCB by pushing the latches in an outward direction .
- Gently disconnect the PMT cable from the main Luminometer PCB .
- Disconnect the PMT cable from the PMT PCB using the same method described in steps 2 and 3 .
Replacement Procedure
- Obtain a new PMT cable with the ferrite EMI filter. The end of the cable that attaches to the PMT PCB is the connector with the key feature oriented away from the ribbon cable .
- Securely connect the new PMT cable to the main Luminometer PCB by pushing the PMT connector into the mating PCB connector and squeezing the two retaining latches inward. Make sure the latches are fully snapped into place—the connector must be fully seated .
- Support the back of the PMT PCB as shown below and press the PMT cable connector into the mating PMT PCB connector .
- Squeeze the two retaining latches inward. Make sure the latches are fully snapped into place—the connector must be fully seated .
- Verify all connectors are secure and the cable is not interfering with any other components .
- Securely close the Service Drawer .
- Close the right side panel door of the Panther System.
Alignment/Calibration
- None
Verification
- Perform one cycle of the System Level OQ Procedure .
- Perform the Luminometer Darkcount Procedure .
- Perform a Panther Luminometer SysCheck Reagent Verification Procedure .

## Unscrewing the Luminometer Injector
id="mc-main-content">
Unscrewing the Luminometer Injector
Parts and Materials Required
- Slotted screwdriver
- Customer provided absorbent pad
Removal Procedure
- Place a customer provided absorbent pad on the Sample Bay cover to avoid damage to the system.
Caution—Lines may be full of fluid and may leak or kink.
- Using either your fingers or a slotted screwdriver, loosen the two screws that secure the Luminometer injectors. The screws are only finger-tight .
Note— The screws are captured in the injector and will not come completely out.
- Lift the injector out of the system .
.
- Inspect the injector for clogs.
- Place the injector into an empty container and set it on the absorbent pad.
Replacement Procedure
- Insert the injector into the Luminometer cover.
Note— The injector tubing routes toward the right side of the module.
- Finger tighten the Luminometer injectors into the Luminometer lid .
- Remove the absorbent pad.

## Luminometer Injector Removal and Replacement
id="mc-main-content">
Luminometer Injector Removal and Replacement
Parts and Materials Required
- Proper PPE
- Customer provided absorbent pad
- Slotted screwdriver
- DUAL INSTRUMENT LUMINOMETER INJECTOR
Time Required
- 45min (includes performing a Flashcheck Verification procedure ).
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the right side door panel.
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the Luminometer module .
- Place the injectors securely on the absorbent pad or wrap in an absorbent towel.
- Unscrew the luminometer injector fittings from the Auto Detect 1 and 2 pumps.
Replacement Procedure
- Tighten the Luminometer fittings on the Auto Detect 1 and Auto Detect 2 Pumps as shown in the following photo .
- Insert the injector into the Luminometer cover.
Note— The injector tubing routes toward the right side of the module.
- Finger tighten the Luminometer injectors into the Luminometer lid .
- Close the right side door panel.
Alignment/Calibration
- Perform a Luminometer OLV calibration .
Verification
- Perform a Luminometer Darkcount procedure .
- Perform a Panther Luminometer Flashcheck Verification procedure .

## Luminometer Module Removal and Replacement
id="mc-main-content">
Luminometer Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 4 mm
- Allen wrench, 4 mm, extension
- LUMO, MODULE
Time Required
- 8 hours (includes Instrument Setup, re-teaching the Distributor module, Panther Luminometer SysCheck Reagent Verification procedure, and a Performance Qualification procedure)
Removal Procedure
- Put on proper PPE.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Close Service Software, if necessary, and power down the Panther System.
- Open the right side panel door on the system.
- Locate the Luminometer module.
- Carefully open the Service Drawer so that the Luminometer CAN cable can be disconnected .
Note— As per Open Drawer procedure, remove the injectors.
- Disconnect the CAN cable from the Luminometer PCB .
- Remove the four screws on the left and right sides of the Luminometer module .
- With the drawer slightly open, remove the Luminometer module from the side of the system.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Insert the mounting screws into the Luminometer mounting through holes.
- Slightly open the Service Drawer and place the Luminometer into the system through the side with the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue open.
- Using a 4 mm Allen wrench, tighten the four screws that secure the Luminometer module .
- Plug the Luminometer CAN cable into the Luminometer PCB .
-
Carefully close the Service Drawer .
Note— The injector tubing routes toward the right side of the module ( see image )
Note— As per Open Drawer procedure, reinstall the injectors.
- Lower the pipettor door flaps.
- Close the right side panel door.
- Turn on power to the Panther System .
- Run Panther Instrument Setup (Firmware).
- Start up Service Software.
Alignment/Calibration
- Align the Distributor to the Luminometer module .
- Perform an Luminometer OLV calibration .
Verification
- Verify the Luminometer is properly assembled. Using Service Software, run a system Operational Qualification procedure .
- Perform the Syscheck procedure.
- Perform the Flashcheck procedure.
- Monitor customer's cals and controls if PQ Performance Qualification not performed. See 19-03-01-004-WI.

## Luminometer Photomultiplier Tube (PMT) Assembly Removal and Replacement
id="mc-main-content">
Luminometer Photomultiplier Tube (PMT) Assembly Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- Allen wrench, 4 mm
- LUMO, PMT MODULE WITH PCB
Time Required
-
4 hours (includes re-teaching the Distributor module and performing a Panther Luminometer SysCheck Reagent Verification procedure)
Removal Procedure
- Put on proper PPE.
- Remove the Luminometer from the system .
- Once the Luminometer has been removed, disconnect the Luminometer PMT Photomultiplier tube  cable from the Luminometer PMT board.
- Using a 3 mm Allen wrench, remove the ten 3 mm screws that secure the Luminometer lid.
- Carefully place the Luminometer lid on the side of the Luminometer.
- Loosen the two 2.5 mm set screws that secure the PMT.
- Pull the PMT from the Luminometer.
Replacement Procedure
- Push the PMT into the Luminometer and ensure it has been securely inserted.
- Tighten the set screws in the internal block.
- Reinstall the Luminometer lid.
- Using a 3 mm Allen wrench, install the ten 3 mm screws that secure the Luminometer lid.
- Plug the PMT cable back into the Luminometer PCB.
- Re-install the Luminometer.
- Start Service Software .
- Navigate to the 6. Luminometer tab.
- Select the Parameter tab.
- In the Authorization/Code field, enter "1".
- Select Set.
- Navigate to the Main tab.
- In the Get/Set Parameter section, enter the high voltage value in the High Volt field. Select Get .
Note— The high voltage value can be found as part of the documentation for the new PMT (Operation Voltage).
- Select Set.
- Close Service Software.
Alignment/Calibration
- Perform a Luminometer Darkcount Procedure .
- Align the Distributor to the Luminometer .
- Perform a Luminometer OLV Dispense Verification .
Verification
- Verify that the Luminometer is properly assembled.
- Using Service Software, run a system Operational Qualification Procedure .
- Perform the Syscheck procedure.
- Perform the Flashcheck procedure.

## Luminometer Removal and Replacement List
id="mc-main-content">
Luminometer Removal and Replacement List
Note— Instrument Setup must be performed when replacing a module or PCB.
- Luminometer Module
Luminometer Subassemblies
- Dispense Verification PCB
- Control PCB
- Injector
- PMT Cable with Ferrite EMI Filter
- PMT Assembly
- Unscrewing the Luminometer Injector

## Magnetic Parking Module Removal and Replacement
id="mc-main-content">
Magnetic Parking Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 4 mm
- MAGNETIC PARKING, MODULE
Time Required
- 15 minutes
Note — The magnetic parking module is a passive element. It has no connection to the CAN bus or power.
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Put on proper PPE.
- Carefully open the Service Drawer .
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Close Service Software and power down the Panther System.
- Using the 4 mm Allen key, remove the 5 mm screw from the rear of the module .
- Using the 4 mm hex wrench, remove the 5 mm screw from the front of the module .
- Lift the module out of the Service Drawer and place on a properly prepared work surface .
Note— If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Locate the green grounding strap on the back left side of the module. new magnetic parking module .
This strap must be properly grounded under the mounting screw in order for the Distributor auto-teaching procedure to function .
- Reverse the removal procedure steps to install the module.
- Close the Service Drawer .
Alignment/Calibration
- Using Service Software, teach the Distributor to the newly installed module .
Verification
- Using the Service software, perform an Operational Qualification procedure to be sure that all modules are installed correctly .

## MagWash Aspiration Tubing Replacement Procedure
id="mc-main-content">
MagWash Aspiration Tubing Replacement Procedure
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Aspiration Tubing (Set of 5)
Time Required
- 20 Minutes per Set
Diagnosis
- Systems that are covered by this procedure exhibit the following:
- The system has MagWash vacuum aspiration tubing held in place with black-oxide colored metal spring clips as shown below.
- The system has reported ML2 (MagWash Wash 1/2 wash buffer level too high) or ML5 (too much residual wash detected) flags, and investigation has eliminated clogged MagWash aspirators, a faulty Wash dispense pump or any other reason as a cause.
- They system has reported MagWash errors during prime and investigation has eliminated clogged MagWash aspirators, a faulty Wash dispense pump or any other reason as a cause.
- A visual inspection shows kinked or damaged tubing.
Procedure
Note— Panther System power may remain on during this procedure; however, the system must be idle.
Warning—This procedure involves manipulating waste tubing that may contain contaminated material. Take extra care not to expose yourself or the system to contaminates that may be withing the waste tubing.
- Put on proper PPE.
- Open the Left and Right Canopy Door.
- Remove the partition wall between the Sample Bay and the Tip Drawers.
- Place absorbent pads on top of the Sample Bay and Tip Drawers.
- Firmly grasp the metal spring pins holding the existing tubing onto the MagWash aspirator(s).
- Twist and pull upwards to remove the tubing.
- If the tubing cannot be easily removed from the aspirators, one may use a set of needle-nose pliers to help pull the spring-clip free.
Note— Take care not to bend or crush the metal aspirator within the tubing during removal.
- Once removed from the aspirators, take care not to allow any material to drip from the end of the tubing onto any part of the system.
- Remove the aspirator tubes from the plastic retaining clips along the back of the system as shown below.
- Follow each of the tubes to the vacuum manifold and unscrew each one. Take care not to allow anything inside of the tubing to drip onto the system.
- Remove and dispose of the old tubing in a biohazard waste container.
- Obtain the new aspiration tubing set. Observe that:
- The aspiration tubing spring-clips should be silver in color.
- That the spring clips should be pushed approximately 2 mm above the bottom end tubing. (see below)
- Install the new tubing by reversing the steps 5 through 10.
Note— It is not important which port each tube is screwed into on the vacuum manifold. Each port experiences the same vacuum pressure.
- Press the new tubing down, fully onto the MagWash aspirators until the tubing abuts the aspirator flange. Do NOT slide the spring clip in relation to the tubing.
- After seating the spring-clip, there should still be 2mm above the bottom of the tubing.
- Ensure that the new tubing is not tangled and will not interfere with the pipettor arms.
Verification
- In Service Software, perform a MagWash OQ Test.
- Click on the System tab.
- Select the Main 2 tab.
- Check the Report, Initialize, MagWash #1, and MagWash #2 boxes.
- Click on the Mag Wash OQ Test button.
- Follow the on-screen prompts to complete the Mag Wash OQ Test.
Note— Service Software 0.2.2.0 will always indicate that the Mag Wash OQ Test has failed. This is a software bug and will be updated in future Service Software revisions.
- Do not look at the overall test results. Instead look at the generated OQ test report. Inspect the test report and make sure that all Tubes/Needles pass for "Wash LLV" and "Residual Check".
- Inspect for any kinks or crushed tubing.
- Inspect for any leaks at the vacuum fittings.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- The System should not report any MagWash or Wash Buffer erros.

## Magnetic Wash Station Aspirator Removal and Replacement
id="mc-main-content">
Magnetic Wash Station Aspirator Removal and Replacement
Parts and Materials Required
- Proper PPE
- Nut driver, 7 mm
- Small piece of sandpaper or emery cloth
- MAGWASH, ASPIRATOR
- Replacement O-ring (as required)
Time Required
- 15–30 minutes
Note— This procedure can be performed without removing the Magnetic Wash module.
Refer to the section on testing aspirators to determine if an aspirator requires replacement.
Removal Procedure
- Put on proper PPE.
- Before attempting to remove the aspirators, use Service Software to strip tips from the aspirators.
If aspirators are not at the top of the Magnetic Wash, use Service Software to initialize the Magnetic Wash and bring the aspirators to the home position.
- Turn off the Panther System .
Wear clean nitrile gloves while performing the following procedures.
- Disconnect the vacuum line tube that connects the Vacuum Manifold to the aspirator you wish to remove. If the line is stuck to the aspirator, twist to free it and pull straight up. A small piece of sandpaper or emery cloth may help to grip the line of the tube.
Note— Aspirators are numbered 1 through 5, starting at the rear of the Magnetic Wash module.
- Aspirators 2 through 5 can be easily accessed when the Magnetic Wash is in the home position. After removing the vacuum line, unscrew the aspirator from the aspirator drive block using a 7 mm nut driver or other appropriate tool, and pull straight up .
- Aspirator 1 is slightly blocked by the body of the Magnetic Wash when it is in the home position. The aspirator drive block should be moved down two inches to allow for the easy removal of the aspirator. This can be accomplished by rotating the drive screw by hand. Aspirator 1 can now be removed in the same manner as 2 through 5. You may still need to flex the aspirator slightly to clear the body of the Magnetic Wash .
Replacement Procedure
Wear clean nitrile gloves while performing the following procedures.
- Check to be sure that the new aspirator has a proper O-ring installed. If an O-ring is not already installed, install a new one .
- Aspirators 2 through 5 can be easily installed with the Magnetic Wash in the home position. Aspirator 1 will require the aspirator drive block to be lowered a few inches, as described in the previous section.
- Before installing the new aspirators, quickly clean the top of the PCB and make sure there are no pieces of debris that could prevent a solid contact. Poor electrical contact will cause incorrect level sense and tip-strip reporting errors.
- Insert the aspirator into the aspirator drive block and firmly tighten .
- Reinstall the vacuum lines by pressing them down onto the aspirators until they bottom out on the nut. A small piece of sandpaper may assist in getting a good grip on the plastic line.
- Be sure that all vacuum and power lines are routed so that they will not interfere with the Pipettor, Output Queue, or other modules during operation.
Alignment/Calibration
- Align the Distributor to the Magnetic Wash modules .
Verification
- Check for oil and wash fluid leaks at all connections.
- In Service Software, perform a MagWash OQ test.
- Click on the System tab.
- Select the Pipettor and MagWash tab.
- Check the Report, Initialize, MagWash #1, and MagWash #2 boxes.
- Click on the Mag Wash OQ Test button.
- Perform the Mag Wash OQ Test. If automatic test fails, perform the Magnetic Wash Dispense and Process Control Verification .
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Magnetic Wash Station Module Drip Shield Installation
id="mc-main-content">
Magnetic Wash Station Module Drip Shield Installation
Parts and Materials Required
- Proper PPE
- 4 mm Allen wrench
- 3 mm Allen wrench
- Absorbent pad
- MAGWASH DRIP SHIELD
Time Required
- 30 minutes
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open both side panel doors.
- Place the drip shield under the left Magnetic Wash Station and secure it with an M4 thumbscrew found on the side of the Magnetic Wash Station.
- Place the drip shield under the left Magnetic Wash Station and secure it with an M4 thumbscrew found on the side of the Magnetic Wash Station.
- Close the side panel doors.
Verification
N/A

## Magnet Sled End of Travel Sensor Removal and Replacement
id="mc-main-content">
Magnet Sled End of Travel Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 3 mm
- Hex wrench, 4 mm
- MAGWASH, MAGNET END OF TRAVEL SENSOR
Time Required
- 1–2 hours
Removal Procedure
- Put on proper PPE.
- Remove the Magnetic Wash module .
Wear clean nitrile gloves while performing the following procedures.
- Place the Magnetic Wash module on a properly protected work surface .
- Using a 3 mm hex wrench, remove the seven 4 mm screws that secure the clear module cover and lift the cover off the module .
- Disconnect the End of Travel sensor connector at the main PCB .
- Using a 4 mm hex wrench, remove the cable clamps and brackets that secure the sensor cable .
- Remove the sensor (micro-switch).
Replacement Procedure
- Reverse the removal procedure.
- Line up the stud on the micro-switch with the hole in its mounting bracket and mount the switch with a screw and washer .
- Route the cable neatly through the cable clamps. Be sure that the wires and clamps do not interfere with the smooth movement of the magnet. .
- Plug the sensor cable into the proper connector on the main PCB .
- Re-install the clear cover and its seven screws.
- Install the Magnetic Wash module .
Alignment/Calibration
- Align the Distributor to the Magnetic Wash modules .
Verification
- Perform a System Level Operational Qualification .
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system(see the Panther System Operator's Manual ).
- Check for oil and wash fluid leaks at all connections.

## Magnetic Wash Station Injector Removal and Replacement
id="mc-main-content">
Magnetic Wash Station Injector Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 2.5 mm
- Hex wrench, 3 mm
- MAGWASH, INJECTOR
Time Required
- 1–2 hours
Removal Procedure
- Put on proper PPE.
- Remove the Magnetic Wash module .
Wear clean nitrile gloves while performing the following procedures.
- Place the Magnetic Wash module on a properly protected work surface .
- Using a 2.5 mm hex wrench, remove the seven 3 mm screws that secure the clear module cover and lift the cover off the module .
- Disconnect the magnet motor cable from the main PCB .
- Rotate the module and stand it in an upright position. Insert an MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. into the module and position it under the injectors to capture any fluid that is retained in the injector line .
- Disconnect the desired injector lines from both the wash and the oil valve blocks .
- Free the injector lines from the grommet and free them from the retainers mounted to the frame .
- Using a 3 mm hex wrench, remove the screw that secures the injector and remove the injector.
- If replacing more than one injector, it is recommended that each injector be removed and replaced one at a time in order to avoid connecting the tubing to the incorrect port.
Replacement Procedure
- Insert the new injector.
- Install the 3 mm screw and washer, and tighten. Be sure that the injector is angled to properly inject wash and oil into the MTU. Use the other injectors as a guide to proper orientation.
- Route the lines neatly through the original mounting brackets, through the rubber grommet, and to the wash and oil valve blocks.
- Connect the new injector lines to the valve blocks so that the nozzle toward the front of the module is connected to the wash valve block and the nozzle to the rear of the module is connected to the oil valve block.
- Re-install the clear cover and its seven screws.
- Install the Magnetic Wash module .
- Check for leaks at all fittings.
Alignment/Calibration
- Align the Distributor to the Magnetic Wash modules .
Verification
- Perform a Visual Dispense Verification Procedure .
- Perform the Mag Wash OQ Test. If automatic test fails, perform the Magnetic Wash Dispense and Process Control Verification .
- Perform a System Level Operational Qualification .
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system(see the Panther System Operator's Manual ).

## Magnetic Wash Station Level Sense PCB Removal and Replacement
id="mc-main-content">
Magnetic Wash Station Level Sense PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 2 mm
- Hex wrench, 3 mm
- Nut driver, 7 mm
- MAGWASH, LEVEL SENSE PCB
Time Required
- 1–2 hours
Removal Procedure
- Put on proper PPE.
- Remove the Magnetic Wash module .
Wear clean nitrile gloves while performing the following procedures.
- Place the Magnetic Wash module on a properly protected work surface .
- Using a 3 mm hex wrench, remove the seven 4 mm screws that secure the clear module cover and lift the cover off the module .
- Using a 7 mm nut driver, remove the front four aspirators. The aspirator closest to the motor (aspirator #1) may require that the aspirator drive block be lowered into the module a few inches .
- The final aspirator and aspirator drive block can be lowered into the module by turning the lead screw by hand to drive the carriage lower into the module. The aspirator can then be safely unscrewed and lifted past the motor. It may still be necessary to gently flex the aspirator a bit to get it past the motor .
- Using a 2 mm hex wrench, remove the two 3 mm screws that retain the level sense ribbon cable .
- Flip the level sense PCB over to access the Zero Insertion Force (ZIF) connector for the ribbon cable. Pull down on the release tabs of the ZIF connector and remove the ribbon cable .
Replacement Procedure
- Reverse the removal procedure.
- Clean the top of the carriage block and both sides of the level sense PCB with alcohol to ensure good contact. Poor electrical contact will cause incorrect level sense and tip-strip reporting errors.
- Install the aspirators and screw into the carriage block. Aspirator 1 may require that the carriage block be lowered as described in the previous section. Using a 7 mm nut driver,firmly tighten the aspirators .
- Install the Magnetic Wash module .
Alignment/Calibration
- Align the Distributor to the Magnetic Wash modules .
Verification
- Check for oil and wash fluid leaks at all connections.
- Perform the Mag Wash OQ Test. If automatic test fails, perform the Magnetic Wash Dispense and Process Control Verification .
- Perform a System Level Operational Qualification .
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system(see the Panther System Operator's Manual ).

## Magnetic Wash Station Module Removal and Replacement
id="mc-main-content">
Magnetic Wash Station Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Flat tip screwdriver
- Hex wrench, 2.5 mm
- Hex wrench, 3 mm
- Hex wrench, 4 mm
- Small piece of sandpaper or emery cloth
- MAGWASH, STATION 1 ASSY (LEFT)
or
- MAGWASH, STATION 2 ASSY (RIGHT)
Time Required
- 45 minutes
Removal Procedure
Note— DiTi Drawers may be loosened and moved forward (but not removed) to provide a little extra room.
- Put on proper PPE.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Power down the Panther System.
- Remove the blue center divider.
- You can remove the front shield (optional).
- Place an absorbent pad in the system.
- Unplug the cables that connect the Magnetic Wash(es) to the COP .
- Unplug the USB cable that connects to the COP (This will give you more room to remove the MagWash and prevent damage to the COP).
- Open the Mid-bay Drawer to gain additional access to the MagWash area.
- Disconnect the vacuum line tubes that connect the Vacuum Manifold to the Magnetic Wash station you wish to remove. If the line is stuck to the aspirator, twist to free it and pull straight up . A small piece of sandpaper or emery cloth may help to grip the line. If the tube is very tight, you may use needle nose pliers to remove the tube. However, use caution not to bend the tube.
- Unscrew the green fluid line connecting the Wash Pump to the Magnetic Wash(es). If only one Magnetic Wash is to be removed, then the line can be disconnected safely without spilling wash solution.
Note— If both Magnetic Washes are to be removed, you must accommodate the wash solution that will drain out of the disconnected fluid lines. Place an absorbent pad under the valves to protest the system against leaking.
- Unscrew the oil line connecting the Oil Pump to the Magnetic Wash(es). If only one Magnetic Wash is to be removed, then the line can be disconnected safely without spilling oil.
Note— If both magnetic washes are to be removed, you must accommodate the oil that will drain out of the disconnected fluid lines. Place an absorbent pad under the valves to protect the system against leaking.
- Using the 4 mm hex wrench, loosen both screw(s) that hold the Magnetic Washers to the rear plate of the system .
- Remove the sheet metal bracket that holds the cable ties .
- The Magnetic Washes should now have no obstruction immediately above them preventing removal. Using both hands, lift the Magnetic Wash straight up and tilt it forward out of its mounting bracket. You may have to turn the Mag Wash in order for it to clear the Pipettor arm rail. You may have to move the vacuum tubes out of the way. Take extra care to be sure that the module does not damage the nearby pipettor arm PCB, especially when servicing Magnetic Wash 2 .
Note— If the module will be returned, clean the module.
Replacement Procedure
- Reverse the removal procedure.
- Ensure the front, lower mounting bracket is fully seated and aligned on the mounting stud that is attached to the system frame.
- Ensure the Mag Washer's top rear bracket is fully seated behind its mounting screws. .
- Replace the sheet metal bracket and tighten the mounting screws.
- Double-check to be sure the cables that were removed are properly routed. Check to be sure the cables for the Motor Control board, Pipettor board, Liquid Cooling module, MagWash 1 & 2, and the USB cable to the COP have been re-connected.
- Check to be sure there are no cables or hoses interfering with the operation of other modules.
- If you installed a new module or new PCB, install Panther System firmware .
Alignment/Calibration
- Align the Distributor to the Magnetic Wash modules .
Verification
- Perform a system level Operational Qualification (at the MagWash only).
- Check for Oil and Wash fluid leaks at all connections.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Magnet Sled Home Sensor Removal and Replacement
id="mc-main-content">
Magnet Sled Home Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 3 mm
- Hex wrench, 4 mm
- MAGWASH, MAGNET HOME SENSOR
Time Required
- 1–2 hours
Removal Procedure
- Put on proper PPE.
- Remove the Magnetic Wash module .
Wear clean nitrile gloves while performing the following procedures.
- Place the Magnetic Wash module on a properly protected work surface .
- Using a 3 mm hex wrench, remove the seven 4 mm screws that secure the clear module cover and lift the cover off the module .
- Disconnect the optical sensor connector from the main PCB .
- Using a 4 mm hex wrench, remove the cable clamps that secure the sensor cable .
- Remove the optical sensor. The magnet shuttle may be pushed out of the way if necessary .
Replacement Procedure
- Reverse the removal procedure.
- Be careful not to break the plastic tabs when tightening the screws that secure the optical sensor.
- Route the cables neatly through the cable clamps so that they do not interfere with the magnet movement. Be sure the middle cable clamp is rotated out of the way of the magnet as it can interfere with smooth magnet travel .
- Plug the sensor cable into the proper connector on the main PCB .
- Re-install the clear cover and its seven screws.
- Install the Magnetic Wash module .
Alignment/Calibration
- Align the Distributor to the Magnetic Wash modules .
Verification
- Perform a System Level Operational Qualification .
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system(see the Panther System Operator's Manual ).
- Check for oil and wash fluid leaks at all connections.

## Magnetic Wash Station Module Removal and Replacement List
id="mc-main-content">
Magnetic Wash Station Module Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Magnetic Wash Module
Magnetic Wash Station Module Subassemblies
- Aspirator
- Aspirator Tubing
- Magnet Sled End of Travel Sensor
- Magnet Sled Home Sensor
- Injector
- Level Sense PCB
- Oil and Wash Solenoid Valve
- Replace Plastic MTU Carriers

## Magnetic Wash Station Oil and Wash Solenoid Valve Removal and Replacement
id="mc-main-content">
Magnetic Wash Station Oil and Wash Solenoid Valve Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 3 mm
- Tape for labels
- MAGWASH, WASH SOLENOID VALVES
Time Required
- 1–2 hours
Removal Procedure
- Put on proper PPE.
- Remove the Magnetic Wash module .
Wear clean nitrile gloves while performing the following procedures.
- Place the module on a properly protected work surface .
- Label the injector lines so they can be re-installed in the correct order. The wash solenoid valve bank is located on the top of the assembly and the oil solenoid bank is on the bottom .
- Insert an empty MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. under the injectors to collect the oil or wash that will leak out when the injector lines are disconnected.
- Disconnect the solenoid valve connector by squeezing the two latches located on either side of the connector and pulling. The top connector is for the wash assembly and the lower connector is for the oil assembly .
- Unscrew and remove the labeled injector lines from the solenoid valve .
- Using a 3 mm hex wrench, remove the two 4 mm hex head screws that secure the solenoid valve to the Magnetic Wash frame .
- Remove the valve assembly .
Replacement Procedure
Wear clean nitrile gloves while performing the following procedures.
- Reverse the removal procedure.
- Be sure that the valve assembly is installed in the proper orientation. The Oil 1 or Wash 1 outlet should be at the top of the assembly when installed correctly.
- Check to ensure that the injector lines are installed to the correct solenoid valve outlets.
- Remove the MTU that was stationed under the injectors to capture wash or oil leaking out of the injector lines. There will be a substantial quantity of fluid in the MTU and it should be disposed of properly .
- Replace the Magnetic Wash module .
Alignment/Calibration
- Align the Distributor to the Magnetic Wash modules .
Verification
- Perform a Visual Dispense Verification Procedure.
- Check for oil and wash fluid leaks at all connections.
- Perform the Mag Wash OQ Test. If automatic test fails, perform the Magnetic Wash Dispense and Process Control Verification .
- Perform a System Level Operational Qualification.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Mid Bay Removal and Replacement
id="mc-main-content">
Mid Bay Removal and Replacement
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Panther System Field Service Records
- Chiller Ramp
- Distributor
- Incubators
- MTU Input Queue
- Load Stations
- Luminometer
- Magnetic Parking
- Magnetic Wash
- Output Queue
- Sample Dispense Slot
- Sample Tip Chute Station
- Tip Drawer

## Installing the Monitor Arm and Monitor
id="mc-main-content">
Installing the Monitor Arm and Monitor
Parts and Materials Required
- Proper PPE
- 2 mm hex key
- 2.5 mm hex key
- 3 mm hex key
Time Required
- 20 minutes
Procedure
- Remove the USB cables from the zip tie plastic covering .
- Route the cables to the outside of the Panther System as shown in the following picture .
- Remove the monitor arm cap cover to expose the 4 mm screw .
- Remove the monitor arm bracket from the monitor arm the screws .
- Using a hex key, remove the five screws from the monitor arm bracket .
- Connect the USB cable and power cable to the monitor arm panel board. Route the remaining monitor arm cables through the scanner bracket hole as shown in the following picture .
- Place the monitor arm bracket to the left of the monitor cables as shown in the following picture .
- Secure the monitor arm bracket from the inside of the Panther System using the five screws and a hex key .
- Route the cables to the right side of the monitor arm bracket and seat the panel securely against the Panther System .
- Place the monitor arm onto the monitor arm bracket .
- Using a hex key, tighten the screw to secure the monitor arm to the bracket. Reinstall the monitor arm cap cover to cover the screw .
- Using a hex key, remove or loosen the inner screws that secure the back plate of the monitor arm. This allows access to the monitor .
- Route the three monitor cables and re-secure the back plate.
- Connect the three monitor cables to the monitor.
Note— The monitor has a cable that dangles from it that is not plugged into anything. This cable is used to set up the monitor. It should be available in case the monitor requires adjustments in the future.
- Using the four back knobbed screws, secure the monitor to the monitor arm .
- Using the white clips attached to the bottom of the monitor arm, secure the monitor arm cables so that they do not obstruct or get damaged during operational use of the Panther System .

## PCAP Monitor Installation Procedure
id="mc-main-content">
PCAP Monitor Installation Procedure
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- The following items are included to install the monitor:
- PCAP Monitor
- Monitor Arm
- (2) M6x20 screws to install arm to frame (temporarily installed in place on bracket)
- (4) M4x8 screws to install monitor to arm (temporarily installed in place on back of monitor)
- (1) Cable Clip (already installed on the back on the bracket)
Note— A second cable clip is recommended to secure the cables to the USB plate, but may not be included. Obtain a cable clip similar to the installed clip if possible before installation.
Note— The right side canopy must be installed before installing the PCAP Monitor.
Time Required
- 30 Minutes
Procedure
- Remove the ends of the monitor cables from the packaging inside the system. (Leave the plastic spiral wrap on the cables)
- Gently remove the USB Hub Cover (and disconnect the USB and power cables) from the USB plate and set aside (slowly pull out, it is a "press-fit" cover, no screws).
- Route the 3 monitor cables out through the opening in the USB plate as shown.
- Install the monitor arm to the bracket with the two M6x20 screws (5mm hex driver). The two screws are temporarily installed on the bracket. Ensure the plastic green arrow (on the inside of the monitor mounting plate) is pointing up. Remove the plastic arrow after install.
- Install the monitor to the monitor arm using the four M4x8 screws (3mm hex driver). The four screws temporarily installed on the back of the monitor. Hold the monitor in place and get two screws started and tightened, then you can safely install the rest.
- Plug in all 3 cables to the monitor, and route the cables through the channels on the monitor arm. Run the VGA cable through the bottom channel, and the other two cables through the top channel. Snap the channel covers back into place.
Caution— When routing the cables through the cable channels in the arm, keep the slack in the cables to a minimum. Do NOT put too much stress on the cables at any point. The monitor arm must be able to swing all the way from one side to the other without any strain on the cables.
- Attach a second cable clip (optional but recommended) on the USB Plate as shown, then secure the cables in the clips.
- Reinstall the USB Hub Cover and ensure the side door can still open and close. Readjust the cable routing through the cable clips if necessary.
- Snap the new monitor arm plastic covers that hide the attachment screws.
- Power on the system and start the PC.
- Proceed to the Monitor Configuration section below.
Monitor Configuration
Note— If the Panther Image is v5.8.2 or above, this section is NOT  required.
- Login to the FSE Shield .
- Click the Command Prompt button.
- Type in services.msc and press Enter .
- From the list of Services , right click the "Tablet PC Input Service" .
- Select Properties .
- From "Tablet PC Input Service Properties" window, use the "Startup Type" dropdown menu to set the Startup Type to Automatic .
- Select the Apply button.
- Restart the PC.
- Login to the FSE Shield .
- Click the Command Prompt button.
- Type in "control" and press Enter .
- From the Control Panel window, select "Programs and Features" .
- From the "Programs and Features" left pane, select "Turn Windows features on or off" .
- When the Features list populates, scroll down to "Tablet PC Optional Components" and check the box to enable the feature. (If already checked, DO NOT  uncheck. Leave the feature checked and proceed.)
- Select OK .
- Wait for the "Tablet PC Optional Components" feature to be configured. (This process can take up to 10 minutes if previously uncheck.)
- Restart the PC.
- Login to the FSE Shield .
- Click the Command Prompt button.
- Type in tabletPC.cpl and press Enter .
- From the "Pen and Input Devices" window, select the Touch tab.
- Uncheck the "Show the pointer when I'm interacting with items on the screen" checkbox.
- Select OK .
- Restart the PC.
Verification
- After reboot, verify the display and touchscreen functionality works correctly.

## PCAP Monitor Upgrade
id="mc-main-content">
PCAP Monitor Upgrade
Purpose
This procedure provides instructions on how to upgrade an LED Panther Monitor to a 19" PCAP Monitor.
What is Affected
A new 19" PCAP (Projected Capacitive Touch) monitor upgrade is available for installation on Panther Systems, Serial # 02306 and below.
PCAP Monitors were cut in on Serial # 02307 and above.
Parts and Materials Required
- Panther Tool Kit
- PCAP Monitor Upgrade Kit
- PCAP Monitor
- Monitor Arm
- VGA Cable
- Monitor Power Cable
- USB Monitor Cable
- USB Hub Power Cable
- Canopy Frame Bracket and Bracket Cover
- USB Plate
- USB Hub
- (4) M4x8 Hex Screws (for the monitor)
- (2) M6x20 Hex Screws (for the Monitor Arm)
- (2) Cable Clips (to secure cables)
- Cable Spiral Wrap (20cm and 8cm) for cable dressing
- Proper PPE
Note— The 4 new cables that are included in this upgrade kit are longer than the existing cables. These longer cables will allow the PC to be pulled out of the PC Bay for maintenance.
Time Required
- 3 Hours
Procedure
- Put on proper PPE.
- Shutdown the Panther System.
- Turn off the system main power switch. (Leave the PC on)
- Open and remove the Left Side Door to access the PC.
Note— If the system is a Fusion  Refer to Unfuse and Fuse Fusion Procedure to separate the Fusion .
- Verify the new monitor works before continuing with this procedure.
- Unpack the new PCAP Monitor and the new monitor cables.
- Disconnect the existing VGA, USB, and power cables from the back of the PC.
- Connect the new VGA and power cables to the PC and the PCAP Monitor.
- Verify the PCAP Monitor is functional.
Note— If the PCAP Monitor does not work, reconnect the old monitor and order another PCAP Monitor.
- Disconnect the new cables from the PC and PCAP Monitor.
- Shutdown the PC.
- Remove the Top Canopy by unscrewing the 8 screws on top of the canopy with a 2.5mm hex key.
- Remove the Front Canopy Doors.
- Open both doors.
- Remove the door springs.
- Remove the 2 screws on the inside of the frame and set the doors aside.
- Open the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Door and remove the 4, 2.5mm hex screws that hold the door on its hinges.
- Tilt and slide the TCR Door away from the Panther System to remove it from the door pin (the pin may look different than pictured below).
- Swing open (or remove) the Right-Side Door.
- Remove the hand-held scanner bracket by removing the two 2.5mm hex screws on the inside of the USB Hub.
- Remove the four 3mm hex screws on the back of the monitor bracket.
Note— Support the monitor while unscrewing the four screws. These four screws secure the monitor to the arm.
- Remove the monitor from the monitor bracket by disconnecting the three cables from the back of the monitor.
Note— It helps to free all the cables from the cable clips underneath the monitor arm.
- Remove the four inner screws that secure the monitor gimbal to the arm with a 2.5mm hex key.
- Slowly pull the bracket away from the arm, allowing the 3 cables to pass through the center hole.
- Unclip the cables from any plastic clips underneath the monitor arm and let the three cables hang from the base of the USB Hub.
Note— Save the plastic cable clips and screws from the old monitor arm for cable dressing the new cables.
- Take off the cap cover at the base of the monitor arm.
- Unscrew the 4mm hex screw.
- Lift the monitor arm up and off the stanchion.
- Pull off the USB Hub Cover and let it hang loosely on the arm bracket. (The USB Hub Cover is a "press-fit" cover, no screws.)
Caution— DO NOT put any stress on the USB and power cable that connect to the USB Cover.
- Disconnect the USB and power cable that connect the USB Hub.
- Remove the five screws on the inside of the system to slide out and remove the old monitor arm gimbal.
- Pull the old monitor cables back through the USB Hub and Plate to the inside of the system.
- Unclip the cables along the frame above the TCR Carousel all the way back to the corner, the cables will hang down out of the way by the top corner of the Pumps Module.
- Pull back the old USB Power cable as it will be replaced with a new cable.
Note— Pay attention to the exact route of the existing cables. Follow this route when routing new cables.
- Remove the USB Hub.
- Remove the old USB Plate (two 2.5mm hex screws and two 3mm hex screws) and discard.
Note—SAVE THE SCREWS, these will be reused to install the new USB Plate.
- Remove the two 3mm screws holding the right canopy bracket cover to the bracket. Access the screws from the inside of the bracket.
- Remove the 2.5mm hex screw that holds the canopy door sensor to the bracket.
Note—SAVE THE SCREW
- Remove the LED PCB by removing the two 2.5mm screws that hold it to the frame.
Note— There are two small standoff bushings behind the LED that will fall out when the two screws are loosened. DO NOT let them fall into the system.
- Disconnect the LED PCB and set aside (leave the canopy door sensor connected).
- Remove the old bracket. There are five screws that hold the bracket to the frame.
Note—SAVE THE SCREWS these screws will be used to install the new bracket.
- Gently lift the bracket upwards to clear the set screws on the lower left of the bracket after the screws are removed.
- Swap the canopy shock guide pin to the new bracket.
- Install the new bracket. Use the same five screws from the old bracket.
- Reconnect the LED PCB. Ensure the canopy door sensor cable is also securely connected.
- Install the LED PCB with the two 2.5mm screws and bushings.
Note— The two small standoff bushings are used behind the LED PCB. Don't let them fall into the system.
- Reinstall the canopy door sensor using the 2.5mm screw.
- Install the new monitor arm to the new bracket with two M6x20 socket head screw caps (5mm hex key).
Note— Ensure the plastic green arrow (on the inside of the plate) is pointing up. Remove the plastic arrow after install.
Note— If the plastic arrow is missing, there is a large spring that goes on the INSIDE of the arm.
- Install the new bracket cover over the outside (right side) of the new bracket using two 3mm screws.
- Install the monitor to the monitor arm using eight M4x8 hex screws (3mm hex driver). Hold the monitor in place and get two screws started and tightened, then you can safely install the rest.
- The PCAP Monitor and Arm are now installed. The next steps will explain how to route the cables from the PC to the new PCAP monitor.
- Disconnect the Luminometer injector on top of the luminometer, located under the Pumps Module.
- Slide out the Mid-Bay Drawer all the way out.
- If the Output Queue (OQ) aspirator tubes are affixed to the lower left side of the Pumps Module, unclip to allow slack in the tubes.
Note— Aspirator tubes may have different routing, just ensure tubes are clear of the pump.
- Unscrew the two screws (2.5mm hex key) holding each white plastic splitter (Oil & Wash) on the left side of the Pumps Module to allow slack in the pump tubes.
- Disconnect the CAN cable from the upper right front of the Pumps Module.
- Remove the hex slot screw underneath the Pump Module (3mm hex key), and loosen the two on top (3mm hex key) just enough to slide the Module up and off the posts.
- Push the Mid-Bay Drawer back in until it is about 4-6 inches from the back. Slide the Pumps Module up an inch to clear the slots (1), then move it forward (2) and gently set it on the luminometer.
- Cut the four old cables in the back corner above the pump, and discard the loose ends.
- Pull the Waste Drawer and UFD Drawer all the way out. Remove the plastic cover off cableway across the back to expose the cables.
- Pull the other sections of old cable down and out of the vertical channel next to the Pumps Module and behind the UFD Drawer.
- Remove the old cables from the cableway across the back, disconnect the cable from the back of the PC and discard.
Note— Open existing cable clips as necessary and note the exact cable route that the old cables follow, especially in the back corners. Use the same route later when installing the new cables.
- Install the new USB Plate (reuse screws from the old Plate).
- Route the three new monitor cables from the inside of the frame, out through the hole in the USB Plate.
Caution—Ensure the correct end of each cable is routed through the hole for connection to the monitor. (The PC end of the VGA and power cables have a black component (ferrite bead) on the end of the cable. Do not route this end through the USB Plate.
Note— Leave approximately 35'' of each of the cables outside the mounting plate.
- Plug in all three new cables to the monitor and route the cables through the channels on the monitor arm. Run the VGA cable through the bottom channel, and the other two cables through the top channel. Snap the channel covers back into place.
Caution—When routing the cables through the cable channels in the arm, keep slack in the cables to minimum but do not put too much stress on the cables at any point. The monitor arm must be able to swing all the way from one side to the other without any strain on the cables.
- Attach cable clips on the back of the bracket and on the USB Plate shown below.
- Inside the chassis, route the new USB Power Cable as the old cable was run.
- Connect the two USB cables into the new USB Hub and reinstall on the USB Plate.
Note— Ensure the side door can still open and close. Re-adjust the cable routing through the cable clips as necessary.
- Dress the cables under the monitor using the short cable wrap. Ensure there is not too much tension on the cables through the full movement of the arm.
- Dress the cables down and through the USB Plate using the long cable wrap.
- Take off the cable clamps to wrap the cables together, the re-install the clamps around the dressed cables.
- Snap on the new monitor arm plastic covers that hide the screws.
Cable Routing
The illustration below shows the cable routing path for the new cables from the monitor to the PC. The new cables should follow the exact same path through the system as the old cables.
Caution—The cable routing path shown above must be followed. The energized VGA cable may induce unwanted electromagnetic interference in PCB's or other electronics. The existing cable path is the only validated, approved, and EMI tested path.
- Route the new cables from behind the USB Plate back to the corner above the Pumps Module. Follow the upper edge of the frame above the TCR Carousel, and reuse the existing clips to secure the monitor cables. Route the new USB Power cable in the same manner as the old one.
- Route the new cables behind the Pumps Module and into the channel in the frame. Follow the same path as the old cables.
- Route the new cables down the channel and into the Lower Bay. The cables should come out of the channel in the frame behind the UFD Drawer, below the Pumps Module.
- Pass all the ends of the new cables over the Computer Bay. Gather the new and existing cables and place them into the beginning of the cableway behind the UFD Drawer as shown below.
Caution—When you route the cables in the back corner, ensure none of the cables or insulated water hoses will be pinched or in the way when the Mid-Bay Drawer is closed. Slowly close the drawer and visually verify the drawer can close and lock.
- Run the new cables across the back to the Computer Bay and tuck all the cables into the cableway.
- At the back of the Computer Bay, route the new cables coming out of the cableway in the same way as the other existing cables. They should run behind the power supply plug. Unclip and re-clip existing clips as needed.
Caution—When you route the new and existing cables out of the cableway, ensure none of the cables will be pinched or in the way when the Mid-Bay Drawer is closed. Slowly close the drawer and verify the drawer can close and lock.
- Connect the new cables to the PC, turn it on and verify the monitor is working.
- Finalize the cable routing across the back of the Lower Bay (ensure all cables are in place and connected, all clips are re-attached) and re-install the plastic cover over the cableway.
Note— Check the new and existing cables in the cableway again behind the UFD and in the PC Bay. Ensure none of the cables or insulated water hoses will be pinched or in the way when the Mid-Bay Drawer is closed. Slowly close the drawer and verify the drawer can close and lock.
- Carefully lift and set the Pumps Module back onto the two set screws and tighten with a 3mm hex key.
Note— Ensure the Pump Module CAN cable is still run through the metal channel in the frame, or up and over the top of the Pumps Module from the rear corner so it doesn't get pinched or damaged when the Pumps Module is re-installed.
- Re-install the third screw underneath the module. Slide out the Mid-Bay Drawer for easier access to the screw location.
- Re-attach the two Pump Tube Splitters on the left side of the Pumps Module with the (2.5mm) screws removed previously. Re-secure the OQ aspirator tubes in the clips (if present)..
- Plug the CAN cable back into the Pumps Module.
- Re-connect the Luminometer Injector on top of the Luminometer, under the Pumps Module.
- Close and lock the Mid-Bay Drawer.
Note— Use caution when closing the Mid-Bay Drawer, and ensure that none of the cables or insulated water hoses will be pinched or in the way when the drawer is closed.
- Reattach the hand-held scanner bracket (2 screws, 2.5mm hex key).
- Re-install the TCR Door using the four 2.5mm hex screws that hold the door on its hinges. Tilt and slide the TCR door upwards to re-engage the pin.
- Re-install the Front Canopy Doors using two screws on the inside of the frame, and reattach the door springs.
Note— Use the Shock Compression Tool from the Panther Tool Kit to install the springs.
- Re-install the Top Canopy using the eight screws on top of the canopy (2.5mm hex key).
Note—If the system is a Fusion, refer Unfuse and Fuse Fusion Procedure to separate the Fusion.
- Power on the system and start the PC.
Monitor Configuration
- Change the monitor screen resolution to 1280 x 1024 (if it doesn't change automatically).
Note— If the Panther Image is 5.8.2 or above, Steps 2-22 are NOT  required.
- Login to the FSE Shield.
- Click the Command Prompt button.
- Type in services.msc .
- Press Enter .
- Right click the "Tablet PC Input Service" from the list of Services.
- Select Properties .
- From the "Tablet PC Input Service Properties" window, use the "Startup Type" dropdown menu to set the Startup Type to Automatic .
- Select the Apply button.
- Select OK .
- Restart the PC .
- Login to the FSE Shield.
- Click the Command Prompt button.
- Type in control .
- Press Enter .
- Select "Programs and Features" from the Control Panel window.
- Select "Turn Windows features on or off".
- When the Features list populates, scroll down to "Tablet PC Optional Components" and check the box to enable this feature. (If already checked, DO NOT uncheck. Leave the feature checked and proceed.)
- Select OK.
- Wait for the "Tablet PC Optional Components" feature to be configured. (This process can take up to 10 minutes if previously unchecked.)
- Restart the PC .
- Login to the FSE Shield.
- Click the Command Prompt button.
- Type tabletPC.cpl .
- Press Enter .
- From the "Pen and Input Devices" window, select the Touch tab.
- Uncheck the "Show the pointer when I'm interacting with items on the screen" checkbox.
- Select OK .
- Restart the PC .
Verification / Service Call Completion
- After reboot, verify the display and touchscreen functionality works correctly.

## Monitor Removal and Replacement List
id="mc-main-content">
Monitor Removal and Replacement List
- Installing the Monitor Arm and Monitor
- Adjusting the Panther System Monitor
- PCAP Monitor Installation
- PCAP Monitor Upgrade

## Output Queue Aspirator Home Sensor Removal and Replacement
id="mc-main-content">
Output Queue Aspirator Home Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 4 mm
- Box wrench, 5.5 mm
- OUTPUT Q, ASPIRATOR HOME SENSOR
Time Required
- 45 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Output Queue module .
- Remove the two nuts that secure the home sensor and the nut that secures the sensor cable .
- Disconnect the sensor from the main PCB.
- Remove the Output Queue aspirator home sensor.
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Align the Distributor to the Output Queue .
Verification
- Perform a System Level Operational Qualification .
- Start the Panther System main software and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Output Queue Aspirator Assembly Removal and Replacement
id="mc-main-content">
Output Queue Aspirator Assembly Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- OUTPUT Q, ASPIRATOR ASSY
Time Required
- 15 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System .
- Remove the plastic cover from the top of the Output Queue rails.
- Using a 2.5 mm hex key, remove the two 2.5 mm screws that secure aspirator assembly front cover .
- Remove the red vacuum lines from the Vacuum Manifold.
- Remove the aspirator assembly.
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and screws are all in place.
Verification
- Start the Panther System main software and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).
- Verify that there is no liquid left in the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. after aspiration.

## Output Queue Cover Installation
id="mc-main-content">
Output Queue Cover Installation
Purpose
This procedure describes how to replace the current Output Queue (OQ) cover with an upgraded Output Queue Guided Cover.
Background Information
Output Queue jams occur at the handoff position because the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. drifts away from the black plastic rail toward the metal rails and snags on the sharp edge of the metal rails.
This procedure describes how to replace the current OQ Cover with a new OQ Guided Cover that has an integrated guide flap. This MTU flap guides the MTU to the QO handoff position, and prevents jams against the metal rails.
Parts and Materials Required
- Proper PPE
- Allen wrenches
- Absorbent pad
- Output Queue Guided Cover
- M4 washer (from Trunk Stock)
- 3/8"–3/4" tubing clip (from Trunk Stock)
Time Required
- 20 minutes to perform the hardware modification
- 30 minutes to perform the verification
Procedure
Warning—This procedure includes handling of the Panther System waste disposal system. Use extreme care: Frequently change gloves and follow clean to dirty workflow procedures to avoid contamination.
- Put on proper PPE.
- Remove the current OQ Cover.
- Install the OQ Guided Cover on the OQ.
- Ensure that the plastic cover engages the OQ Aspirators and sits correctly on the metal top surface of the OQ.
- Ensure that the OQ Cover is pushed on completely. The hole in the cover needs to be pushed down, over the rubber O-ring on the pin.
- The red aspirator tubing needs to be re-routed so that it will not interfere with the Guide Flap.
- Place an absorbent pad under the vacuum manifold.
- Disengage the red tubing from the current routing clip, and unplug the tubing from the vacuum manifold.
- Using a 3 mm Allen wrench, remove the left screw from the wash buffer dispense manifold. Save the screw for later use.
- Push the OQ Aspirators completely down to ensure there will be enough tubing slack.
- Route the aspirator tubing through the 3/8"–3/4" tubing clip. Use the screw removed in step 4c, along with an M4 washer to attach the clip to the wash dispense manifold.
- Route the tubing through the two existing Magnetic Wash Station Aspirator tubing clips, ensuring that the tubing is not pinched in any way.
- Plug the red aspirator tubes into the Vacuum Manifold.
- Ensure the OQ Aspirators have full range of motion by moving the aspirator assembly up and down by hand.
Verification
- Cycle at least 25 MTUs through the Output Queue.
- Launch Service Software.
- Initialize the Output Queue, Distributor, and MTU Input Queue.
- On the Front Loading Units tab, select Output and then Empty Stack to ensure that the Output Queue stack is empty.
- In the System tab, perform a System OQ Test.
- Select 25 cycles.
- Clear the Initialize box (all modules that will be used are already initialized).
- Clear the All Modules box and select Magnetic Parking .
- Select System OQ Test .
- When prompted, completely fill the MTU Input Queue with 25 MTUs.
- Ensure that the Output Queue and system function properly during the System OQ Test.

## Output Queue     Load Hook Motor Encoder Cable Removal and Replacement
id="mc-main-content">
Output Queue Load Hook Motor Encoder Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 4 mm
- OUTPUT Q, LOAD MOTOR ENCODER CABLE
Time Required
- 45 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Output Queue module .
- Disconnect the encoder cable from the load motor .
- Disconnect the load motor encoder cable from the main PCB .
- Remove the load motor encoder cable.
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Align the Distributor to the Output Queue .
Verification
- Perform a System Level Operational Qualification .
- Start the Panther System main software and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Output Queue Hook Drive Belt Assembly Removal and Replacement
id="mc-main-content">
Output Queue Hook Drive Belt Assembly Removal and Replacement
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Output Queue Hook Drive Motor Belt
Time Required
- 1.5 hours (30 minutes if Output Queue is not removed)
Procedure
Note— Removing the Output Queue (OQ) module from the system (Step 1) is an optional step which can be done to improve access to the Hook Drive Assembly. It is not required. The images below show the OQ module removed for clarity of the images.
Note— If you will be removing the Output Queue module, move the sample pipettor forward and to the right so that it is out of the way when you remove the Output Queue module.
- If desired or needed, remove the Output Queue (OQ) and place the module on a bench pad.
- Locate the Hook Drive Assembly.
- Locate the two screws that are connected to the belt-tensioner spring. Use a 3mm hex driver or Allen wrench to loosen, but do not remove, both screws.
- Remove the belt from the drive sprocket and idler sprocket.
- Push the plastic idler pulley to compress the spring and loosen the belt, then remove the belt from both sprockets.
Note— Take care to not lose the spring (see the black arrow in the photo) as the belt is removed.
- Slide the hook all the way to the motor-end of the drive.
Note— Take care to not damage the optical sensor (see the gray arrow in the photo).
- Remove the belt assembly from the hook assembly. The two tabs on the belt attach to the hook assembly through two slots. One of the tabs slides out freely as shown in the photos below.
- Rotate the clip vertically.
- Lift the clip upward and pull outward to remove the other tab from the hook assembly.
- Install the new belt assembly by reversing the steps above.
Note— If possible, apply a spot of tamper detection paint to each of the two screws that were loosened in Step 3.
- If the OQ Module was removed (Step 1), reinstall the OQ module.
- Teach the Linear Distributor to the OQ module.
Verification
- Start the Panther System Software, start a prime and endure the prime passes.

## Output Queue   Hook Loader Home Sensor Removal and Replacement
id="mc-main-content">
Output Queue Hook Loader Home Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- Allen wrench, 4 mm
- Output Queue Hook Loader Home Sensor
Time Required
- 45 minutes
Removal Procedure
- Remove the Output Queue module .
- Remove the mounting bracket from the load side of the Output Queue by removing the four screws that secure it .
- Remove the two screws that secure the home sensor .
- Disconnect the sensor from the main PCB.
- Remove the Output Queue hook loader home sensor.
- Perform a cleaning .
Replacement Procedure
- Reverse the removal procedure.
- Ensure the sensor cable is properly routed through the groove, and the mounting bracket is oriented correctly, as shown in the following pictures .
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Align the Distributor to the Output Queue .
Verification
- Perform a system Operational Qualification .
- Start the Panther System main software and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Output Queue Injector Removal and Replacement
id="mc-main-content">
Output Queue Injector Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 2.5 mm
- OUTPUT Q, INJECTOR
Time Required
- 45 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Using a 2.5 mm hex key, unscrew the 2 screws that secure the 2 OLV covers .
- Remove both covers from the OLV board .
- Remove the injectors and place on an absorbent pad .
- Disconnect the fittings from the peristaltic pump .
- Remove the injectors.
The front channel of the peristaltic pump should have a red fitting and retaining clip indicating bleach.
The back channel of the peristaltic pump should have a blue fitting and retaining clip indicating wash buffer.
Replacement Procedure
- Reverse the removal procedure.
- Apply Grease to the Output Queue Injector
- Spread Dow Corning High Vacuum grease around the Injector and Housing as in the photo below.
Note—Check for grease over the injectors.
No grease should be present on the injector.
If grease is present: Place the injectors in a beaker and use service software to clear the grease out.
An example of too much grease is seen in the photo below.
Change gloves.
- Be sure to fit the alignment notch on the Output Queue into the tab located on the OLV housing.
- Connect the injectors into the OLV board.
- Replace the OLV board covers and tighten the 2.5 mm screws.
- Visually verify the Red outlet fitting of the Peristaltic Pump is routed and connected correctly to the Left position of the Output Queue OLV PCB.
Visually verify the Blue outlet fitting of the Peristaltic Pump is routed and connected correctly to the Right position of the Output Queue OLV PCB.
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the injectors through Service Software.
- Open service software. Select Distributor .
- Initialize all modules.
- Navigate to the Distributor tab > Move. Select the Push MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. button. Double-click on Input Queue to pick up an MTU and then double-click on Output Queue.
- Navigate to the Front and Loading Units tab. Under Output and next to Prime and Disp MTU select 552 µl, uncheck the OLV trace box and click Prime and Disp .
- Pull out the MTU and verify that liquid is present in the MTU.
- Repeat the priming procedure if dispense levels do not appear to be even or the lines do not appear to be fully primed.
- Calibrate the Output Queue OLV PCB .
Verification
- Perform a module Operational Qualification .
- Start the Panther System main software and Prime the system (see the Panther System Operator's Manual ).

## Output Queue MTU Presence Sensor Removal and Replacement
id="mc-main-content">
Output Queue MTU Presence Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 4 mm
- Small slotted screwdriver
- OUTPUT Q, MTU PRESENCE SENSOR
Time Required
- 45 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Output Queue module .
- Locate the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. presence sensor transmitter and receiver .
- Using a slotted screwdriver, press slightly against the sensor tab and simultaneously pull on the sensor. Take note of which side of the MTU entrance each sensor is on, darker sensor on left and clear sensor on the right .
- Remove the MTU present sensor connector from the main PCB.
- Remove the MTU present sensor.
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Align the Distributor to the Output Queue .
- Calibrate the MTU present sensor .
Verification
- Perform a System Level Operational Qualification .
- Start the Panther System main software and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Output Queue Main PCB Removal and Replacement
id="mc-main-content">
Output Queue Main PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex driver, 5.5 mm
- Allen wrench, 4 mm
- Allen wrench, 2.5 mm
- OUTPUT Q, MAIN PCB
Time Required
- 45 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Output Queue module .
- Disconnect all cables and remove the four nuts that secure the main PCB .
- Remove the PCB.
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Install firmware .
- Align the Distributor to the Output Queue .
- Perform an Output Queue OLV calibration .
Verification
- Perform a System Level Operational Qualification .
- Start the Panther System main software and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Output Queue Module Removal and Replacement
id="mc-main-content">
Output Queue Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 4 mm
- OUTPUT Q, MODULE
-
Vacuum Manifold, OQ ASP Fitting (Bag of 5) [MME-02698]
Time Required
- 45 minutes
Removal Procedure
- Put on proper PPE.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Power down the Panther System .
- Move the pipettors clear of the work area.
- Move the Reagent and Sample Pipettors up to their Z-Axis home positions.
- Move the Reagent Pipettor to the front-left of the system.
- Move the Sample Pipettor to the front-right of the system.
- Using a 2.5 mm hex key, unscrew the two screws that secure the two OLV covers .
- Remove both covers from the OLV board .
- Remove the injectors and place on an absorbent pad .
- Remove the RED Aspirator Tubes from the barb fittings at the vacuum manifold and secure tubing for removal. Or Unscrew the barb fittings with the RED Aspirator Tubing attached.
- Carefully open the Service Drawer .
- Loosen, but do not remove, the four 4 mm hex screws that secure the Output Queue to the rear wall of the Panther System. Two screws are located at each end of the Output Queue–two on the right and two on the left .
- Gently lift the Output Queue up and outward to remove it from the mounting screws. The output queue can be maneuvered out of the side of the system with the service drawer open.
- Unplug the power connector from the main PCB .
Note— If the module will be returned, clean the module.
Replacement Procedure
- Reverse the removal procedure.
- Make sure to replace the OQ Aspirator fittings [MME-02698]
- Verify that connections are properly seated and screws are all in place.
- Close the Service Drawer .
- Install the Panther System firmware to the module .
Alignment/Calibration
- Align the Distributor to the Output Queue .
Verification
- Perform a System Level Operational Qualification .
- Start the Panther System main software and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Output Queue OLV Power Cable Removal and Replacement
id="mc-main-content">
Output Queue OLV Power Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 4 mm
- OUTPUT Q, OLV POWER CABLE
Time Required
- 45 minutes (does not include re-teaching the Distributor)
Removal Procedure
- Put on proper PPE.
- Remove the Output Queue .
- Disconnect the OLV power cable from the main PCB .
- Remove the OLV power cable.
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Align the Distributor to the Output Queue .
Verification
- Perform a System Level Operational Qualification .
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system(see the Panther System Operator's Manual ).

## Output Queue OLV PCB Removal and Replacement
id="mc-main-content">
Output Queue OLV PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 2.5 mm
- OUTPUT Q/LUMO, INJECT OLV/DISP VER PCB
Time Required
- 45 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System .
- Using a 2.5 mm hex key, unscrew the two screws that secure the two OLV covers .
- Remove both covers from the OLV board .
- Remove the injector and place it on an absorbent pad .
- Unplug the connector to the OLV PCB .
- Remove the OLV PCB.
Replacement Procedure
- Reverse the removal procedure.
- Connect the injectors into the OLV board.
- Replace the OLV board covers and tighten the 2.5 mm screws.
- Visually verify the red outlet fitting of the Peristaltic Pump is routed and connected correctly to the Left position of the Output Queue OLV PCB. Visually verify the blue outlet fitting of the Peristaltic Pump is routed and connected correctly to the Right position of the Output Queue OLV PCB.
- Verify that connections are properly seated and that screws are all in place.
Alignment/Calibration
- Calibrate the OLV PCB .
Verification
- Perform a module Operational Qualification.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Output Module Removal and Replacement List
id="mc-main-content">
Output Module Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Output Module
Output Queue Subassemblies
- Aspirators Assembly
- Aspirator Home Sensor
- Cover Installation
- Output Queue Hook Drive Belt Assembly Removal and Replacement
- Hook Loader Home Sensor
- Injector
- Load Hook Motor Encoder Cable
- Main PCB
- MTU Presence Sensor
- OLV PCB
- OLV Power Cable

## MTU Expansion MTU Queue Removal and Replacement
id="mc-main-content">
MTU Expansion MTU Queue Removal and Replacement
Parts and Materials Required
- Proper PPE
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  EXPANSION QUEUE
- Hex key, 4mm, long shaft
- Hex key, 3mm
Time Required
- 20 Minutes
Procedure
- Put on proper PPE.
- Shut down the Panther Instrument and PC.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer .
- Unscrew the Panther front cover.
- Set the cover and screws aside for reinstallation.
- Unscrew the front screw of the MTU Queue with the 4mm hex key.
aa
- Unscrew the rear screw of the MTU Queue with the 4mm hex key.
- Unscrew the center MTU Queue mounting location with a 3mm hex key.
- Disconnect the CAN cable from the MTU Queue PCB.
- Remove the MTU Queue.
NOTE — If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Reverse the removal procedure.
- Verify that connections are properly seated and that screws are all in place.
- Load the Panther System firmware to the module .
Alignment/Calibration
-
Verification
-

## MTU Expansion Removal and Replacement List
id="mc-main-content">
MTU Expansion Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Sidecar
- MTU Queue
- MTU Carriers
- MTU Sidecar Covers

## Waste on the Fly Bellows Assembly Removal and Replacement
id="mc-main-content">
Waste on the Fly Bellows Assembly Removal and Replacement
The Bellows Assembly is now a replaceable part. The following procedure includes instructions for removal and replacement.
Parts and Materials Required
- Waste Bellows Pump, Parts Replacement Kit
Time Required
- 25 minutes
Procedure
Part A - Prepping Replacement Bellows Pump
The replacement Bellows Pump kit will include additional parts that need to be removed before installation of the Bellows Pump.
- Remove the Bellows Pump replacement kit from packaging.
- Holding the base of the Bellows, twist to remove the Bellows Pump from the black pump base housing and piston.
Note: If the displacement cup falls out of the bellows, carefully re-insert the displacement cup into the base of the Bellows Pump.
Part B - Removing the Transfer Pump
Note: Ensure the vacuum is ON.
- Start Service Software and purge as much of the fluid from the Removeable Waste Bottle with the following.
- Select IC-Waste on the Fly .
- Select Liquid Waste on the Fly .
- Select Init under Transfer Pump .
- Select ON under Transfer Pump and run until no fluid is coming into the Removeable Waste Bottle from the Permanent Bottle.
- Select OFF under Transfer Pump .
- Add approximately 500 mL DI water then repeat Steps 1.a-1.e above.
- Select Open under Valve .
- After approximately 10 seconds, select Close under Valve.
- Turn OFF the Panther instrument.
- Remove the Removeable Waste Bottle.
- Remove and save the 2 screws holding the Waste Bottle Mounting Block.
- Carefully lay the mounting block out of the way to expose the leak sensor plate.
- Remove the 3 screws from the plate and move it away from the container to expose the Transfer Pump.
- Disconnect the 2 clear fluid lines labeled Bellows Pump, the Transfer Pump connector, and the leak sensor (as needed).
Note: There will be fluid left in the bellows. Be extremely careful of leaks. Take note of the tubing connection to the pump.
Part C - Replacing Bellows Pump
- With the Transfer Pump remove, remove the 2 Phillips screws on top of the Bellows Pump.
- Rotate the Bellows Pump out of the pump housing.
- Holding the base of the Bellows Pump, rotate the Bellows Pump out of the pump base housing. Dispose of the removed Bellows Pump.
- To install the new Bellows Pump housing, rotate the replacement Bellows Pump onto the Bellows Pump base housing.
- Rotate the Bellows Pump back into the vertical position and align the Bellows Pump mounting screw holes with the pump housing screw holes.
- Secure the replacement bellows to the pump housing with the two Phillips screws.
- Re-install the Transfer Pump reversing the procedure in Part A.
- With the mounting screws loose, lift the Waste Bottle Block as high as it will travel, then tighten the two screws.
- Fully seat the Waste Bottle in the Waste Drawer.
- Loosen the two mounting screws and push down on the Waste Bottle.
- Allow the Waste Bottle to settle, then fully tighten the mounting screws.
Verification
- Perform the Liquid Waste on the Fly Verification Procedure .

## Odorcarb Vacuum Filter Replacement on a PLUS
id="mc-main-content">
Odorcarb Vacuum Filter Replacement on a PLUS
Parts and Materials Required
- Filter (Bleach), Odorcarb Refill, 0,2UM Cartridge
- Dow Corning High Vacuum Grease
Time Required
- 5 min
Procedure
- Power off Panther System
- Open waste drawer.
- Disconnect the Permanent Bottle’s Liquid Level Sensor cable by lifting the collar of the sensor.
- Press and release the quick disconnect on the top of the Vacuum line to the filter
- Move the vacuum filter retaining tab and pull up on the filter to remove.
- Label the new vacuum filter with the date of installation and FSE initials.
- Apply a thin coating of Vacuum Grease to both O-rings on the vacuum filter.
- Install vacuum filter with “FLOW” arrow pointing in the upward direction.
- Reattach quick-connect vacuum line and Permanent Bottle Liquid Level Sensor to the top of the new bleach filter.
Verification
- In Panther Main, verify the vacuum pressure comes into range (6inHg - 8inHg).
- Successfully complete a System Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). , ensure vacuum pressure stays in range.
- Release System to customer.

## Waste on the Fly Removal and Replacement List
id="mc-main-content">
Waste on the Fly Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Tiplet Catcher
- Tip Carousel PCBA
- Bellows Assembly
- Waste Bag Empty/Full Sensor
- Odorcarb Vacuum Filter Replacement on a PLUS

## Waste on the Fly Tip Carousel Removal and Replacement
id="mc-main-content">
Waste on the Fly Tip Carousel Removal and Replacement
Parts and Materials Required
- CONTINUOUS ACCESS TIP CAROUSEL MODULE

## Waste on the Fly Tiplet Catcher Removal and Replacement
id="mc-main-content">
Waste on the Fly Tiplet Catcher Removal and Replacement
Parts and Materials Required
- CONTINUOUS ACCESS TIPLET CATCHER MODULE

## PLUS Waste Drawer Bag Sensor Removal and Replacement
id="mc-main-content">
PLUS Waste Drawer Bag Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Cable ties
-
CONTINUOUS ACCESS WASTE BAG SENSORS
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the left and right side panel doors.
- Open the Waste Drawer.
- Locate the waste present sensors on the left and right sides of the Waste Drawer. .
- Using a 2.5 mm Allen wrench, remove the screw that secures each sensor in place (one on the left side and one on the right side of the drawer).
- Remove the two waste bag presence sensors from their mounting plates.
Push the snap features from the inside of the drawer using a small Allen key if necessary.
- Unclip the cables from the harness clamps on the sides and back of the drawer.
Note—Do not remove the cable clamps from the sides of the drawer.
- Disconnect the waste bag and bottle sensors from the Transfer Pump PCB.
- Carefully remove the Waste Coupling Block
- Unscrew the Coupling Block.
- Remove the Coupling Block from the Guide Plate tab and the Block Guide Pins.
- Remove and retain the three mounting screws securing the Guide Plate to the Pump Housing. Use a 3 mm Allen key.
- Disconnect the Flood Sensor and remove the Guide Plate from the housing.
- Disconnect and remove the Transfer Pump from the pump housing.
- Remove the transfer pump from the housing.
- Disconnect the the Waste Bag Sensor from the Transfer Pump PCBA.
- Remove the Sensor Cables from the housing and the drawer. Disconnect any other cables if you need to make room for access.
- Remove the Waste Drawer Bag sensor cable from the bottom of the waste drawer. Cut the cable ties if necessary.
Replacement Procedure
- Install the new Waste Bottle Sensor Cable.
The short branch routes to the left side of the drawer and the long branch is on the right side (as you face the system).
Note— The sensor modules have snap features that press into a hole in the sensor mounting plates. One side of the mounting plate will have a slightly more rounded edge than the other. The snap is pressed in from the side with the more rounded edge.
- Route the branches of the cables behind the drawer and position the cable behind the vacuum tubing as shown.
- Secure the cable to the sides of the drawer with the cable clamps oriented upward as shown above. Route the right-side of the branch such that it will not interfere with the magnet interface block as shown above.
- Route the Waste Bag Sensor Cables through the opening to the right of the vacuum tubing.
- Pull up the cable slack such that the main branch of the cable enters through the opening. This will ensure that the outer jacket protects the cable at the edge of the opening.
- Re-attach the metal tubing clamp.
- Inside the Waste Drawer, crisscross the vacuum tubing over the waste tubing as shown in the image below.
- Position the housing in the front left of the drawer and route the cables (and tubing) through the opening in the housing as shown.
- Re connect ALL Cables. Tuck the excess CAN cable under the shelf so the housing can be moved into position.
- Re connect ALL cables as shown.
Note—Make neat service loops with the excess cable.
- Position the Guide Plate in the Pump Housing as shown.
Note—The Guide Plate should be to the left side (inside) the metal chassis around the bellows of the Transfer Pump as shown.
- Position the Coupling Block such that the Guide Plate tab is inserted into the slot on the underside of the Block and the Block Guide Pins are in the slots in the left side of the drawer.
Note—Tubing color will be clear.
- Secure the Coupling Block in position using the screws and washers supplied in the kit
(or retained from the original block).
- Secure the Guide Plate in the housing with the 3 screws removed in a previous step using a 4 mm Allen key.
- Reinstall the Waste Drawer Cover
- Close the left and right side panel doors.
- Close the Waste Drawer.
- Calibrate the Waste Drawer bag sensor.
- Open Service Software
- Click on IC-Waste on the Fly
- Click on Main
- Click on Vacuum and Drawer
- Close all doors and panels on the system.
- Under Waste Bag, click on Calibrate Waste Bag
Verification
- Confirm Waste Drawer Bag sensor is reading correctly.
- Open Service Software
- Click on IC-Waste on the Fly
- Click on Main
- Click on Vacuum and Drawer
- Under Waste Bag, click on Read, confirm Waste Bag Presence

## Waste to Drain Pump Removal and Replacement
id="mc-main-content">
Waste to Drain Pump Removal and Replacement
Parts and Materials Required
- WASTE TO DRAIN MODULE

## Waste to Drain Removal and Replacement List
id="mc-main-content">
Waste to Drain Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Bellows Pump
- Tubing Replacement
- Leak Sensor
- Waste to Drain PCBA

## Panther Pipettor Arm Removal and Replacement
id="mc-main-content">
Panther Pipettor Arm Removal and Replacement
Note—
BLDC Pipettors can ONLY be installed with System Software v7.1 or higher.
Parts and Materials Required
- PPE
- Panther Tool Kit including pipettor teach tools and teach caps
- PIPETTOR, REAGENT ASSY (LEFT)
- PIPETTOR, SAMPLE ASSY (RIGHT) or (FUSION)
- Pipettor Z-Motor Mesh Shim Tool, [TLS-06480]
- Panther Fusion Reconstitution Buffer [PRD-04333] (Content 1 box = 2 packs)
Time Required
- 1 hour including Teaching
As per DHM-07074, PQs are NO longer required after Pipettor Replacement
Removal Procedure
- Put on proper PPE .
- Power down the Panther System.
- Open the front cover flaps.
- Remove gantry shield.
- Place an absorbent pad under the Pipettor arm to be replaced.
- Orient the Pipettor arm to an easily accessible position. Be sure the DiTi cone is away from other modules and parts of the system.
Note— Note the cable routing through the strain relief prior to removing.
- Remove the two screws that secure the flex cable strain relief (the black plastic piece in the following photo). .
Note— The Left Pipettor arm has one black strain relief. The Right Pipettor arm has two black strain reliefs.
- Remove flex cable by carefully unlocking the flex cable connector clamp. (See arrows in image below.)This will release the flex cable from the Pipettor Y-breakout PCB. Remove the flex cable .
- While securely holding onto the Pipettor arm, remove the restraining brackets to free the arm. Carefully remove the restraining brackets while keeping track of the “L-shaped” pipettor slide bearings. Set the brackets and bearings aside .
- Remove the arm.
Note— If the module will be returned, clean the module.
Left Arm Replacement
- Verify DIP switch settings.
- Mount the arm by easing the teeth onto the gear.
- Secure the L-shaped bearing onto the Y-carriage .
- Secure the flex cable strain relief via the cable retention bracket.
Note— Note the cable routing through the strain relief prior to removing.
- Route the flex cable through the large opening of the strain relief.
- Attach the flex cable to the Y-sledge PCB, making sure the flex cable contacts are facing away from the PCB.
Ensure that the cable is fully seated into the ZIP socket and secure the clamp by carefully pushing both tabs in at the same time.
Routing of the left Pipettor arm flex cable should match the following photo .
- Manually slide the Pipettor arm up and down and verify the flex cable does not kink. If necessary, adjust the flex cable to eliminate the kink. Tighten the strain relief screws.
- Check to be sure all hardware is properly installed and secure the arm in place. The arm should be held firmly in place without over-tightening hardware, and should not creep down when released .
- Perform a Pipettor / Z-Motor Meshing Adjustment procedure.
- Install Panther System firmware to the module .
- Teach the Pipettor arm to modules .
Note— If a Fusion is installed the Reagent Pipettor teaching to the Elution Track MUST be completed.
Right Arm Replacement
- Verify the DIP switch settings.
- Mount the arm by easing the teeth onto the gear.
- Secure the L-shaped bearing onto the Y-carriage. .
- Secure the flex cable strain relief via the cable retention bracket.
Note— Note the cable routing through the strain relief prior to removing.
- Attach the flex cable to the Y-sledge PCB, making sure the flex cable contacts are facing away from the PCB. Ensure that the cable is fully seated into the ZIP socket and secure the clamp by carefully pushing both tabs in at the same time.
- Sandwich the flex cable between the two strain relief pieces, as shown in the following photo .
Note— Do not route the right arm flex cable through the strain relief opening.
- Manually slide the Pipettor arm up and down and verify the flex cable does not kink. If necessary, adjust the flex cable to eliminate the kink. Tighten the strain relief screws.
- Check to be sure all hardware is properly installed and secure the arm in place. The arm should be held firmly in place without over-tightening hardware, and should not creep down when released .
- Perform a Pipettor / Z-Motor Meshing Adjustment procedure.
- Install Panther System firmware to the module .
- Teach the Pipettor arm to modules .
Note— If a Fusion is installed the Reagent Pipettor teaching to the Elution Track MUST be completed.
Verification
As per DHM-07074, PQs are NO longer required after Pipettor Replacement
- Run the Pipettor Pressure Integrity Test and attach the report to the UCR.
Remember that any value above 0.33 is now accepted as a passing test for the Pipettor Pressure Integrity.
- Perform both a cLLD AND bLLD test . Attach the passing cLLD Capacitive liquid level detection AND bLLD tests to the Case in CRM.
First complete the cLLD test, then repeat the procedure selecting bLLD.
cLLD tests the capacitive circuit. bLLD will show wear in the piston drive.

## Brushless DC (BLDC) Pipettors
id="mc-main-content">
Brushless DC (BLDC) Pipettors
Abbreviations:
Brushed Motor Air Pipettor Pump (APP)
Brushless DC Pipettors (BLDC)
The new BLDC Pipettors have been developed to improve Pipettor reliability.
For Panther Systems, the Sample and Reagent Pipettors MUST be of the same type.
For Fusions Systems, the Panther side (Sample and Reagent Pipettors) MUST be of the same type.
The Fusion Pipettor can be either an APP or BLDC Pipettor.
The BLDC pipettors were cut in on production Panther Systems (classic) P03499, 03510, 03511, P03542 and above.
Note—
BLDC Pipettors can ONLY be installed with System Software v7.1 or higher.
The table below represents the only viable pipettor configurations for standalone Panther or Panther Fusion systems:
SYSTEM
Sample Pipettor
Reagent Pipettor
Fusion Pipettor
Panther
APP
APP
APP or BLDC
Panther Fusion
BLDC
BLDC
APP or BLDC
Procedure
- Remove the existing Pipettor(s)
- Install the existing Pipettor(s)
- Verify the DIP switch setting is correct for the side of arm intended to be installed.
REAGENT configuration is shown on LEFT below (DIP Switch 1 value is “OFF”).
SAMPLE/FUSION is shown on RIGHT below (DIP switch 1 value is “ON”).
- Cable Retention Bracket Placement
Note— The cable retention bracket placement is critical in ensuring that the cable does not engage with the teeth of the shaft.
- Verify that the cable rests entirely within the shaft .
-
Verify that the cable is NOT over the edges. Loosen the retention bracket to adjust placement as needed.
-
Run Instrument Setup (Firmware) . Remember to click on the radio buttons next to BLDC for the Pipettor(s) installed.
Verification
As per DHM-07074, PQs are NO longer required after Pipettor Replacement
- Run the Pipettor Pressure Integrity Test and attach the report to the UCR.
Remember that any value above 0.33 is now accepted as a passing test for the Pipettor Pressure Integrity.
- Perform both a cLLD AND bLLD test . Attach the passing cLLD Capacitive liquid level detection AND bLLD tests to the Case in CRM.
First complete the cLLD test, then repeat the procedure selecting bLLD.
cLLD tests the capacitive circuit. bLLD will show wear in the piston drive.

## DiTi Sleeve Replacement
id="mc-main-content">
DiTi Sleeve Replacement
A new DiTi Sleeve has been released that increases the travel distance of the eject sleeve.
This improves the function of the Sleeve when ejecting Tip and Caps.
The new Sleeve can be identified with the presence of a notch.
Procedure
- Shutdown the Panther System and PC.
- Lay bench pad(s) under the pipettor arm to prevent parts from falling into the system.
- Manually move the pipettor above the bench pads.
- Loosen and remove the pipettor thumbscrew.
- Firmly hold the pipettor.
- Pull the DiTi down from the pipettor to remove the DiTi and the DiTi Sleeve.
Note —Raise the pipettor if necessary.
- Clean the DiTi and the DiTi Sleeve.
- Wipe the DiTi with isopropyl alcohol and a lint-free cloth/wipe.
- With compressed air, clear out dust and debris from the inside of the DiTi Sleeve.
- Ensure the sleeve and internal bore of the DiTi are clear of debris and dust.
- Inspect and clean the cLLD Capacitive liquid level detection contact.
- Remove and clean the silicone boot.
Note —Gently pull the silicone boot off the leads, taking care not to rip or tear the boot.
- Gently clean the gold leads with isopropyl alcohol and a lint-free cloth/wipe.
Allow to air dry prior to reassembly.
- Reinstall the silicone boot over the gold leads.
Note —Ensure the orientation of the silicone boot is correct. There is a small tab on the top, and the round lip on the bottom of the boot is noticeably larger on the bottom.
- Exchange the old DiTi Sleeve with a New Style DiTi Sleeve.
Discard the old Sleeve(s) as per Lab Guidelines.
- Position the DiTi Sleeve under the silicone boot so the notches slide back into the Tip Release Mechanism.
- Slide the DiTi back into place until the shoulder is flush with the silicone boot.
Note —Use caution when inserting the DiTi, there are O-rings that can be damaged if the DiTi is inserted incorrectly.
- Reinstall and finger tighten the thumbscrew.
- Remove and discard the bench pads.
Verification
Complete a Pipettor Pressure Integrity Test for ALL Pipettors (that had their DiTi cleaned and DiTi sleeve replaced)

## Pipettor Main PCB Removal and Replacement
id="mc-main-content">
Pipettor Main PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 2 mm
- Hex key, 3 mm
- PIPETTOR, MAIN PCB
Time Required
- 15 minutes
Removal Procedure
- Remove the gantry shield.
- Locate the Pipettor PCB inside the Panther System. The PCB is located to the back of the Sample Bay as shown in the following photo .
- Mark the cables as shown in the following photo .
- L = Left arm
- R = Right arm
- 1-L = X-Flex cable
- 2-L/R = X-encoder
- 3-L/R = X motor
- 4 = CAN bus
- Unplug the cables.
- Loosen the three 3 mm screws that secure the PCB .
- Remove the PCB by sliding the board down and out from the black plastic standoff .
Replacement Procedure
- Reverse the removal procedure.
- Verify that the PCB is seated in the black plastic standoff slot.
- Verify that the X-flex cables will not interfere with pipettors traveling in an X-direction.
- Install Panther System firmware .
Verification
Warning—Shut off the system immediately if Pipettors do not home in the correct direction or move to the incorrect Z-travel position. Perform system setup to install firmware.
- Verify Pipettors initialize properly (Pipettors should move up in the Z-direction during homing).

## Pipettor Module Gantry Replacement
id="mc-main-content">
Pipettor Module Gantry Replacement
Parts and Materials
- 903624 - PIPETTOR, MODULE FRAME INCLUDING RAILS
Time Required
- 1.5 hours
Gantry Removal Procedure
- Remove the canopy covers, front panel, and side canopy.
- Remove the left and right pipettors (you may need to transfer the cable routing clamps to frame).
- Unplug and secure the following left and right cables from PipMain board:
- X flex cables
- X motor cable
- X encoder cable
- Secure the stand located on the right-hand side (Search for " Unlocking Pipettor Restraints " in the Service Manual).
- Unscrew the 4 screws (2 per hinge located behind the rear x-axis rail).
Note— DO NOT unlock the restraints yet.
- Unlock the restraints.
- Remove Pipettor frame/rail (helps if two people are present).
Gantry Replacement Procedure
- Use the reverse removal procedure.
Verification
- Run Instrument Setup .
- Teach Panther System Pipettors .
- Run Pipettor cLLD and bLLD Test Procedure .

## Unlocking the Pipettor Restraints
id="mc-main-content">
Unlocking the Pipettor Restraints
Parts and Materials Required
- None
Time Required
- 1–2 minutes (does not include re-teaching the pipettor)
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Remove the gantry shield.
- Orient Reagent Pipettor arm over Amp Load Station and move up. Orient the Sample Pipettor arm over the Endozime bottle and move up.
- Unclip the restraints at the front of the system .
- Prop the rack up in the servicing position using the aluminum latch located on the right-hand side rail of the entire rack .
Caution—Do not initialize or operate the pipettors while they are in the servicing position.
- Once servicing is complete, reposition the latch so that the rack is in the operating position and re-secure with the restraints on both sides.
- Check routing of X-axis flex cables.
Alignment/Calibration
- Auto-teach both Pipettor arms to their reference locations .
Verification
- N/A

## Pipettor X-Axis Rack Belts Removal and Replacement
id="mc-main-content">
Pipettor X-Axis Rack Belts Removal and Replacement
Indications that Pipettor Belts Need to be Replaced
The system reports encoder errors (position not reached) or problems with coordinates when no obstruction is visible, wire and flex connections have been checked and motor/encoder has been ruled out.
The tension feels non-uniform when moving pipettor along the x-axis by hand. Visually, the belts will ride in and out on the toothed pulleys.
Parts and Materials Required
- Proper PPE
- Adjustable crescent wrench
- Set of Hex Keys
- Knife
- Measuring tape or ruler
- Lab tape
- Parallel pipettor alignment blocks
- RACK BELTS
Note— Replace all four belts at the same time.
Time Required
- 2 hours
- 4 hours for Pipettor re-teaching and functional testing
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Remove the gantry shield, partition wall, and the front and back covers.
Note— You can move the system away from the wall for better access.
- Create a working area by placing absorbent pads over dirty areas (e.g., Load Stations, Reagent Bay, Tip Drawers, Sample Bay, etc.)
- Move the Z-pipettors up and slide them in the Y direction towards the front of the system so the pipettors can move freely in x-direction clear of MagWash or Universal fluid bay pump manifold.
- Remove the tension screw as indicated by the green check marks in the diagram of the tension block assembly below.
Note— Do not loosen or remove the Y alignment screws.
- Remove the clamp by moving the plate and spring out of the way. Use a 3 mm hex wrench to remove the two socket head cap screws circled in the image below .
Tip— The plate is spring loaded; remove one screw first. Apply pressure to the plate and loosen the second screw so it can rotate enough to remove the spring. Compress the spring and rotate the plate around. Remove the spring.
- Remove the belts from each pulley. The following image shows a pair of belts for the left Pipettor arm .
Replacement Procedure
- Before installing the belts, clean the rails with lint-free towels (and if necessary clean the linear bearings using 100% ethanol or isopropyl alcohol).
- Verify that the new belt length is 2335 mm ; if it is not, cut the new belt so that it has the same number of teeth as the old belt. When measuring the new belt, measure from valley to valley of the belt as depicted below .
- Attach one end of the belt to the clamp. Make sure the last tooth is positioned as shown in the following image. The belt should also be fully seated in the clamp so there is no gap .
- Secure one end of the pulley on the tension block assembly to help hold the belt in place. Feed the belt around both pulleys then secure the other belt end into the clamp .
Tip— Place the clamped end of the belt in the tension block assembly to help hold the belt. Use tape to assist pulling the belt through each pulley.
Note— Do not force the belt through the front of the chassis as the sharp edges can damage the belt.
- Loosely thread the tension screw into the assembly. Seat the spring in the correct position and secure the retaining plate using the two screws .
- Verify the position of the tension screw is roughly in the middle of the tension slot. The screw should not be seated against the top or the bottom. If the screw is seated too high or too low the belt is not seated correctly on the pulley. Screw sits too high: there is not enough belt between the toothed gear and the tension assembly. Screw sits too low: there is too much belt between the toothed gear and the tension block assembly. Adjust the belt in the proper direction so the screw sits in the correct position .
- Verify the pipettor arms are parallel. Use the blocks to check the pipettor arms are parallel. Set the first block at one of the ends shown in the diagram below. Place the second block at the other end allow to seat itself, do not force it down. If the block does not seat itself, determine which pipettor arm is out of position. Adjust the belt accordingly .
Note— If the system is not parallel, the system can fail coordinate teaching or have tip pick issues.
- Once everything is in place, tighten the tension screw to lock the belt tension . Reinstall all previously removed components (panels, covers, etc.).
Alignment/Calibration
- Teach the Pipettor arm to all modules .

## Pipettor X-Axis Flex Cable Removal and Replacement
id="mc-main-content">
Pipettor X-Axis Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex Key, 2.5 and 3 mm
- PIPETTOR, REAGENT, X-AXIS FLEX CABLE
or
- PIPETTOR, SAMPLE, X-AXIS FLEX CABLE
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Move the system to allow access to the rear of the system.
- Remove the rear canopy cover.
- Loosen the 2 screws (Location A) securing the X-Axis Cable suspension bracket from the X-Axis sledge PCB. Loosen the lower screws (Location B) to allow the PCB relief from the X-axis sledge .
- Depress the clip and remove the X-Axis Flex cable from the X-Axis Sledge PCB.
- Loosen the screw securing the cable clamp located in the center of the system .
- Release the securing clips and/or bands holding the flex cable to the cable shroud.
- Disconnect cable from Pipettor Main PCB.
- Set aside the old cable to match folding to the new cable.
Replacement Procedure
- Prepare the new flex cable by matching the folds from previous cable. Take note of orientation and degree of folds. Ensure the connectors are the same orientation on both ends.
- Insert the new flex cable into the Pipettor Main PCB and route along the Cable Shroud, securing with the clips/bands.
- Place the cable at the right-angle fold under the clamp previously loosened at Step 7 of the Removal Procedure. Lightly tighten the clamp, to allow for minor adjustments.
- Continue routing the cable to the X-Axis Sledge PCB. Connect and secure the bracket at the top of the PCB, taking care to keep the washers on the same side as the socket head of the screw.
- Align the cable so that it tracks with the shroud for the full movement of the pipettor in the X-axis. Secure the clamp from Step 3 of the Removal Procedure.
Note— The clamp is installed in a key hole mount. If the clamp is secured in the larger portion of the key hole, you may overtighten and damage the cables.
- Replace the rear canopy cover.
- If moved previously, return the system to its original location.
- Power on the Panther System.
Verification
- Using Service Software, initialize the Pipettors .
- Test Pipettor communication by running a repeated LLD test (N >= 10) for the side whose cable was replaced.

## Pipettor X-Axis Encoder Cap Installation
id="mc-main-content">
Pipettor X-Axis Encoder Cap Installation
Corrosion inside Pipettor X-axis motors can occur causing intermittent movement failures on the Panther and Fusion pipettor gantries.
A Encoder cap should be installed on all motors to protect the encoders from corrosion.
Parts and Materials Required
- Pipettor X-Axis Motor Encoder Cap (Bag of 12)
Procedure
- Safely shut down the PC and Power off the System.
- Remove the rear Panther (and Fusion, if servicing a Fusion) canopy to access the X-motors.
- Remove the 4 hardware screws that hold the side Plexiglas.
Carefully remove the Plexiglas and set aside.
- Carefully inspect the encoder cable’s wire sockets.
Confirm they are firmly attached to the connector.
Note—
If the Encoder Cable is damaged, replace the Encoder Cable. The same Encoder Cable is used for ALL Pipettor motors
- (Optional Step) Remove the X-Axis Motor cable harness.
The harness would need to be removed ONLY if it is difficult to install the Encoder Cap.
- Install the Encoder Cap, by pressing on the cap so that the cap covers the encoder cable and motor power cables.
During installation be careful not to put excessive strain on the cables.
- Ensure that the cap is fully seated onto the X-Axis Motor and fully covering encoder.
Below are examples of incorrect & correct installation of the encoder cap.
- If the X-Axis Motor cable harness was removed, re-install now.
- Final Procedures
- If the instrument was moved and/or unfused:
- Move instrument back to its correct location
- Reconnect the Fusion to the Panther. (FUSION ONLY)
- Teach Pipettors (make sure the Elution track is taught - FUSION ONLY)
- Teach LD Linear distributor handoff (perform Fusion System OQ - FUSION ONLY))
- If canopies were removed, re-install canopies
- If the instrument was NOT moved and/or unfused :
- If canopies were removed, re-install canopies

## Pipettor X-Axis Motor Encoder Replacement
id="mc-main-content">
Pipettor X-Axis Motor Encoder Replacement
Use discretion to determine whether an X-axis Motor or X-Axis Motor Encoder should be replaced.
The encoder is a simpler and less expensive repair than replacing the X-axis motor.
If servicing a System for a Pipettor X-axis Motor failure, order both an X-axis motor AND
an X-Axis Motor Encoder for the failed motor.
Remove the encoder cap and inspect as per this procedure.
If the encoder wheel is visibly damaged, replace the Encoder.
Additionally, to reduce the corrosion affects, a Encoder cap should be installed on all motors to protect the encoders from corrosion.
Parts and Materials Required
- Pipettor X-Axis Motor Encoder Cap (Bag of 12)
- Pipettor X-Axis Motor Encoder
- Pipettor X-Axis Motor
- Pipettor, Sample, X-Axis Encoder Cable
(only required if existing cable on System is damaged)
- PH0 screwdriver
Procedure
- Safely shut down the PC and Power off the System.
- Remove the rear Panther (and Fusion, if servicing a Fusion) canopy to access the X-motors.
- Remove the 4 hardware screws that hold the side Plexiglas.
Carefully remove the Plexiglas and set aside.
- Carefully inspect the encoder cable’s wire sockets.
Confirm they are firmly attached to the connector.
Note—
If the Encoder Cable is damaged, replace the Encoder Cable. The same Encoder Cable is used for ALL Pipettor motors
- (Optional Step) Remove the X-Axis Motor cable harness.
The harness would need to be removed ONLY if it is difficult to install the Encoder Cap.
- Disconnect the encoder cable from the X- Axis motor.
Caution— DO NOT pull out by wires! Loose wire/connections here will cause intermittent encoder related errors.
- Snap-off encoder housing. (pull directly along motor axis).
- Removing the housing, exposes encoder disk.
- Using a 5-10mm wide flathead screwdriver, pry the Encoder disk off.
- Inspect the Encoder Disk
- If inspection of the Encoder disk shows signs of damage, wear or corrosion, proceed to the next step and replace the encoder.
- If inspection of the Encoder disk shows NO signs of damage, wear or corrosion, proceed to replace the entire X-Motor .
- Inspect baseplate. Ensure the 6 prongs have not been damaged.
If needed, replace baseplate with that provided with the new Encoder.
- Align new Encoder with baseplate. The assembly is keyed to prevent incorrect installation.
- Snap into place.
!!! IMPORTANT !!!
Depress the (triangular) push-button atop the encoder to index the encoder disk inside the housing.
- Verify the push-button easily depresses.
- Install the Encoder Cap, by pressing on the cap so that the cap covers the encoder cable and motor power cables.
During installation be careful not to put excessive strain on the cables.
- Ensure that the cap is fully seated onto the X-Axis Motor and fully covering encoder.
Below are examples of incorrect & correct installation of the encoder cap.
- If the X-Axis Motor cable harness was removed, re-install now.
- Final Procedures
- If the instrument was moved and/or unfused:
- Move instrument back to its correct location
- Reconnect the Fusion to the Panther. (FUSION ONLY)
- Teach Pipettors (make sure elution track is taught - FUSION ONLY)
- Teach LD Linear distributor handoff (perform Fusion System OQ - FUSION ONLY))
- If canopies were removed, re-install canopies
- If the instrument was NOT moved and/or unfused :
- Check Reference Teach Points to confirm pipettor positioning.
- If Reference Teach points are not accurate, then re-teach.
- If canopies were removed, re-install canopies
Verification
- For Panther ONLY Systems
- Pipettor XY random move sequence - perform this verification IF ONLY this procedure is performed.
- Remove the clear blue divider that separates the Tip Tray and the Sample Bay
- Start SSW, Select the Pipettor Tab,
- Under Main, enter 1 cycle for XY- Random movement.
Ensure the Both Arms are selected AND the Z Movement is NOT selected
- Click Execute
- Run for 2 min. If no errors are reported, then ‘Cancel’. Verification has passed
- Once Verification has passed replace the clear blue divider that separates the Tip Tray and the Sample Bay.
- 12 Capacitive Detections per Pipettor -
Perform this verification when multiple pipettor procedures will be performed on the same service call.
This will satisfy multiple verifications.
For this verification only 12 capacitive liquid level detections per pipettor is required.
- For Panther Fusion Systems - Perform on a Panther Fusion ONLY
- Perform a Side Car Pipettor OQ - Only IF System was unfused
- Perform Pipettor XY random move sequence, (no Z-movement) for 2mins IF ONLY this procedure is performed.
- Remove the clear blue divider that separates the Tip Tray and the Sample Bay
- Start SSW, Select the Pipettor Tab,
- Under Main, enter 1 cycle for XY- Random movement.
Ensure the Both Arms are selected AND the Z Movement is NOT selected
- Click Execute
- Run for 2 min. If no errors are reported, then ‘Cancel’. Verification has passed
- Once Verification has passed replace the clear blue divider that separates the Tip Tray and the Sample Bay.
- Perform 12 Capacitive Detections per Pipettor when multiple pipettor procedures will be performed on the same service call. This will satisfy multiple verifications.
For this verification only 12 capacitive liquid level detections per pipettor is required.

## Pipettor X-Axis Motor Replacement
id="mc-main-content">
Pipettor X-Axis Motor Replacement
Use discretion to determine whether an X-axis Motor or X-Axis Motor Encoder should be replaced.
The encoder is a simpler and less expensive repair than replacing the X-axis motor.
If servicing a System for a Pipettor X-axis Motor failure, order both an X-axis motor AND
an X-Axis Motor Encoder for the failed motor.
Remove the encoder cap and inspect as per X-Axis Motor Encoder procedure.
If the encoder wheel is visibly damaged, replace the Encoder .
If the encoder wheel is NOT damaged replace the motor as per this procedure.
Additionally, to reduce the corrosion affects, a Encoder cap should be installed on all motors to protect the encoders from corrosion.
Parts and Materials Required
- Pipettor X-Axis Motor
- Pipettor X-Axis Motor Encoder
- Pipettor, Sample, X-Axis Encoder Cable
(only required if existing cable on System is damaged)
- SCR-01915; SCREW, FH, TORX 10, M3X6, 0.5MM PITCH, 18-8 SS (BAG OF 12)
- PH0 screwdriver
Procedure
- Safely shut down the PC and Power off the System.
- Remove the rear Panther (and Fusion, if servicing a Fusion) canopy to access the X-motors.
- Remove the 4 hardware screws that hold the side Plexiglas.
Carefully remove the Plexiglas and set aside.
- Carefully inspect the encoder cable’s wire sockets.
Confirm they are firmly attached to the connector.
Note—
If the Encoder Cable is damaged, replace the Encoder Cable. The same Encoder Cable is used for ALL Pipettor motors
- (Optional Step) Remove the X-Axis Motor cable harness.
The harness would need to be removed ONLY if it is difficult to install the Encoder Cap.
- Disconnect the encoder cable from the X- Axis motor.
Caution— DO NOT pull out by wires! Loose wire/connections here will cause intermittent encoder related errors.
- Place an absorbent pad underneath the X-Axis motor being replaced.
This is to catch the motor screws if the screws fall during removal or replacement.
- Remove the x-axis motor by unscrewing the 3 countersunk screws.
Gently move the X-Axis Motor away from the X-Axis Motor belt.
Note— BE EXTREMELY CAREFUL NOT TO STRIP THE MOTOR SCREWS.
- For Replacement, place the X-axis Motor gear on the X-axis motor belt.
- Screw in the three countersunk fasteners (PH0 fasteners (M3x0.5 – 6mm length)).
- Install the Encoder Cap, by pressing on the cap so that the cap covers the encoder cable and motor power cables.
During installation be careful not to put excessive strain on the cables.
- Ensure that the cap is fully seated onto the X-Axis Motor and fully covering encoder.
Below are examples of incorrect & correct installation of the encoder cap.
- If the X-Axis Motor cable harness was removed, re-install now.
- Final Procedures
- If the instrument was moved and/or unfused:
- Move instrument back to its correct location
- Reconnect the Fusion to the Panther. (FUSION ONLY)
- Teach Pipettors (make sure elution track is taught - FUSION ONLY)
- Teach LD Linear distributor handoff (perform Fusion System OQ - FUSION ONLY))
- If canopies were removed, re-install canopies
- If the instrument was NOT moved and/or unfused :
- Check Reference Teach Points to confirm pipettor positioning.
- If Reference Teach points are not accurate, then re-teach.
- If canopies were removed, re-install canopies
Verification
- For Panther ONLY Systems
- Pipettor XY random move sequence - perform this verification IF ONLY this procedure is performed.
- Remove the clear blue divider that separates the Tip Tray and the Sample Bay
- Start SSW, Select the Pipettor Tab,
- Under Main, enter 1 cycle for XY- Random movement.
Ensure the Both Arms are selected AND the Z Movement is NOT selected
- Click Execute
- Run for 2 min. If no errors are reported, then ‘Cancel’. Verification has passed
- Once Verification has passed replace the clear blue divider that separates the Tip Tray and the Sample Bay.
- 12 Capacitive Detections per Pipettor -
Perform this verification when multiple pipettor procedures will be performed on the same service call.
This will satisfy multiple verifications.
For this verification only 12 capacitive liquid level detections per pipettor is required.
- For Panther Fusion Systems - Perform on a Panther Fusion ONLY
- Perform a Side Car Pipettor OQ - Only IF System was unfused
- Perform Pipettor XY random move sequence, (no Z-movement) for 2mins IF ONLY this procedure is performed.
- Remove the clear blue divider that separates the Tip Tray and the Sample Bay
- Start SSW, Select the Pipettor Tab,
- Under Main, enter 1 cycle for XY- Random movement.
Ensure the Both Arms are selected AND the Z Movement is NOT selected
- Click Execute
- Run for 2 min. If no errors are reported, then ‘Cancel’. Verification has passed
- Once Verification has passed replace the clear blue divider that separates the Tip Tray and the Sample Bay.
- Perform 12 Capacitive Detections per Pipettor when multiple pipettor procedures will be performed on the same service call. This will satisfy multiple verifications.
For this verification only 12 capacitive liquid level detections per pipettor is required.

## Pipettor Y-Axis Rack Belt Removal and Replacement
id="mc-main-content">
Pipettor Y-Axis Rack Belt Removal and Replacement
Indications that Pipettor Belts Need to be Replaced
The system reports encoder errors (position not reached) or problems with coordinates when no obstruction is visible, wire and flex connections have been checked and motor/encoder has been ruled out.
The tension feels non-uniform when moving pipettor along the y-axis by hand. Visually, the belts will ride in and out on the toothed pulleys.
Parts and Materials Required
- Proper PPE
- Set of Hex Keys
- Y-AXIS RACK BELTS
Time Required
- 1 hour
- 30 minutes for Pipettor re-teaching
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Move the system away from the wall.
- Remove the gantry shield, partition wall, and front cover.
- Create a working area by placing absorbent pads over dirty areas (e.g., Load Stations, Reagent Bay, Tip Drawers, Sample Bay, etc.)
- Move the Z-pipettors up and slide them in the Y direction towards the front of the system so the pipettors can move freely in X‑direction clear of MagWash or Universal fluid bay pump manifold.
- Using a 2 mm hex driver, loosen the auto-tensioner pulley on the front X-Axis sledge and re-tighten in its compressed position to allow for easier belt removal and installation .
- Remove the old belt by removing the clamping plates using an M2.5 hex driver.
Note— Depending on the age of the system, the plates may be steel instead of the injected plastic as shown.
Replacement Procedure
- Before installing the belts, clean the rails with lint-free towels (and if necessary lubricate with the pipettor rail cleaning kit).
- Verify that the new belt length is the same length as the belt removed; if it is not, cut the new belt so that it has the same number of teeth as the old belt. When measuring the new belt, measure from valley to valley.
- Attach one clamp to the belt, make sure to seat the belt so that every depression in the clamp is occupied by a tooth of the belt.
- Proceed to feed the belt around the Y-axis motor pulley, being sure to clear the rear X-axis sledge components as shown.
- Feed the belt around the idler pulley and affix to the Y-axis sledge with the remaining clamp.
- Loosen the idler pulley auto-tension bracket to finger-tight and manually move the Y-axis sledge to allow the spring to adjust the bracket.
- Secure the bracket and verify the Y-axis home flag does not make contact with the Y-axis home sensor.
Alignment/Calibration
- Teach the Pipettor arm to all modules .

## Pipettor Y-Axis Flex Cable Removal and Replacement
id="mc-main-content">
Pipettor Y-Axis Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex Key, 2.5 mm
- PIPETTOR, REAGENT, Y-AXIS FLEX CABLE
or
- PIPETTOR, SAMPLE, Y-AXIS FLEX CABLE
Time Required
- 20 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Remove the front canopy cover.
- Remove and set aside the 3 cable retaining bands (or clips).
- Loosen the 2 screws securing the Y-Axis Cable suspension bracket from the Y-Axis sledge PCB.
- Depress the clip and remove the Y-Axis Flex cable from the Y-Axis Sledge PCB.
- Disconnect the Y-axis cable from the X-Axis Sledge PCB.
- Set aside old cable to match folding to the new cable.
Replacement Procedure
- Prepare the new flex cable by matching the folds from previous cable. Take note of orientation and degree of folds. Ensure the connectors are the same orientation on both ends.
- Insert the new flex cable into the X-Axis PCB and route along the Cable Shroud, securing with the clips/bands.
- Continue routing the cable to the Y-Axis Sledge PCB. Connect and secure the bracket at the top of the PCB, taking care to keep the washers on the same side as the socket head of the screw.
- Align the cable so that it tracks with the cable shroud for the full movement of the pipettor in the Y-axis.
- Replace the front canopy cover.
- Power on the Panther System.
Verification
- Using Service Software, initialize the Pipettors .
- Test Pipettor communication by running a repeated LLD test (N >= 10) for the side whose cable was replaced.

## Pipettor Z-Axis Flex Cable Removal and Replacement
id="mc-main-content">
Pipettor Z-Axis Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex Key, 2 mm
- PIPETTOR, REAGENT, Z-AXIS FLEX CABLE
or
- PIPETTOR, SAMPLE, Z-AXIS FLEX CABLE
Time Required
- 20 minutes - Auto-Teach
- 10 minutes per arm for PI Test
- 30 minutes per arm for BLDC/CLLD
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Orient the pipettor arm to an easily accessible position. Be sure the DiTi cone is away from other modules and parts of the system.
- Remove or loosen the flex cable strain relief on the pipettor main PCB for easy removal of the flex cable .
- Carefully remove the flex cable connector clamp by pulling down evenly on the two tabs.
This will release the flex cable from the pipettor main PCB .
- Pull the cable down and out of the connector clamp.
- Remove the flex cable strain relief from the pipettor pump PCB .
- If replacing the Sample Pipettor arm flex cable, remove the bracket and flat cable connection for access to the flex cable clamp on the pipettor pump PCB .
- As explained in Steps 5 and 6, remove the flex cable from the pipettor pump PCB and the flex cable connector clamp.
- Discard the old cable or save for failure analysis.
Replacement Procedure
- Prepare the new flex cable (long cable is for sample arm, shorter cable is for reagent arm) .
- For the Sample Pipettor arm cable only, fold exactly according to sample arm flex cable folding instructions .
- Insert the new flex cable into the pipettor pump PCB by inserting the exposed cable contact side into the cable clamp. Repeat the insertion method on the opposite side of the cable into the pipettor main PCB.
- Secure the clamps by carefully and simultaneously (as best as possible) closing the clamp tabs .
- Reinstall the flex cable connector and bracket .
- Be sure that the flex cable is able to move freely and perpendicular with the pipettor arm before fully securing the strain reliefs.
- Correct Cable Routing (front and rear views) are shown below.
- Incorrect Cable Routing (front and rear views) are shown below.
Verification
- Using Service Software, initialize the Pipettors .
- Perform a Pipettor / Z-Motor Meshing Adjustment procedure.
- Perform a Pipettor Pressure Integrity test .

## Pipettor Z-Sledge Motor Removal and Replacement
id="mc-main-content">
Pipettor Z-Sledge Motor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Bench Pads
- FSE Tool Kit (including pipettor teach tool and teach caps)
- Teacher Software v5.14
- Pipettor, Z-Sledge Motor Left
- Pipettor, Z-Sledge Motor Right
- Fusion, Pipettor, Z-Sledge Motor
- Pipettor Z-Motor Mesh Shim Tool
Time Required
- 60 minutes
Procedure
Note— The Panther Sample Pipettor is shown throughout this procedure.
The procedure is the same for the Reagent Pipettor and both Panther Fusion Pipettors.
- Power down the Panther System.
- Open the Front Canopy doors to expose the pipettors.
- Lay bench pads over the upper bay to prevent parts from falling into the system.
- Manually move the pipettor arm that will be repaired.
- Disconnect the Z-sledge motor encoder cable from the Y-sledge PCB. Pay close attention to how the cable is routed. Remove the cable strain relief, if needed.
- Remove the Z-sledge motor mounting screws.
- Gently remove the Z-sledge motor.
- Install the new Z-sledge motor.
- Loosely tighten the 3 mounting screws from the Z-axis motor bracket.
- Connect the Z-axis motor encoder cable to the Y-Sledge PCB and cable strain relief, routing the cable in the same manner as noted in Step 5.
- Slide the Mesh Shim Tool in between the pipettor and slide bearing as shown. The tool should extend about 5mm past the top and bottom slide bearing.
-->
-->
- Press LIGHTLY on the Z-motor to mesh the teeth on the motor gear with the teeth on the pipettor arm, then tighten the 3 motor screws. The Shim Tool will ensure proper meshing of the Z-motor (not too tight or loose).
- Manually move the pipettor down or up until the Shim Tool slides free.
Verification
- Power on the Panther System.
- For Panther , teach all positions using Teacher SW v5.14 or higher .
For Panther Fusion , teach all positions that apply to the adjusted pipettor.
- From Service SW, complete a 30-cycle cLLD Capacitive liquid level detection Test on the adjusted pipettor(Left, Right, Fusion) and Fusion Cap and Vial Robot. For details see: Pipettor-LLD-Test and Fusion Pipettor Teaching
- If a Pipettor was replaced, perform a pressure integrity test ( No PQ is Required ).
- Release the system and monitor the customer's next run for any issues.
- Ensure the Service Record notes document the completion of this procedure and attach the cLLD and PI Test (if performed) to the Service Record.

## Pipettor Module Parts, Removal and Replacement List
id="mc-main-content">
Pipettor Module Parts,
Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Pipettor Arm
- Brushless DC (BLDC) Pipettors
- DiTi Sleeve Replacement
- Pipettor Module Gantry Replacement
- Pipettor Motors
- X-Axis
- Pipettor X-Axis Motor Replacement
- Pipettor X-Axis Motor Encoder Replacement
- Pipettor X-Axis Encoder Cap Installation
- Y-Axis
- Pipettor Y-Axis Motor Replacement
- Z-Axis
- Pipettor Z-Axis Motor Replacement
- Pipettor Z-Sledge Motor Removal and Replacement
- Pipettor Main PCB
- Pipettor Flex Cables
- X-Axis Flex Cables
- Y-Axis Flex Cables
- Z-Axis Flex Cables
- Unlocking the Pipettor Restraint
- Pipettor Rack Belts
- X-Axis Belts
- Y-Axis Belt
- Pipettor Z-Sledge Motor Removal and Replacement

## Auto Detect 1 and 2 LCMP  Removal and Replacement
id="mc-main-content">
Auto Detect 1 and 2 LCMP Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 3 mm
- Absorbent pad
- PUMP (OIL/AD1/AD2), LCM 500UL
Time Required
-
Part replacement - 10mins
-
Then firmware - 30mins
-
Lumo visual dispense verification - 20mins
-
Initialization/ Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). - 20mins
-
Flashcheck - 25mins
- Total ≤ 2hrs
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the right side panel door.
- Locate the Auto Detect LCMP pumps.
The AD1 Pump is located on the left and the AD2 Pump is located on the right, closest to the right cover .
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the Luminometer module.
- Place the injectors on an absorbent pad.
- Unscrew and remove the Luminometer injector fittings from the Auto Detect 1 and/or 2 pumps.
- Using a 3 mm Allen wrench, loosen, but do not remove, the three screws that secure the pump.
- Lift the Auto Detect LCMP pump up and slightly out to gain access to the pump power connector .
- Disconnect the Auto Detect LCMP pump power connector and remove the pump .
- Note the positions of the pump DIP switches .
- Carefully remove the LCMP.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Make sure the new LCMP pump DIP switches are set correctly.
- Locate the pump DIP switches .
- Set the DIP switches on the new pump according to the following table .
DIP Switch AD1 AD2
1 OFF ON
2 ON ON
3 OFF OFF
4 OFF OFF
- Reverse the removal procedure.
- Attach the Auto Detect fluid lines.
- Place the Luminometer injector back into the Luminometer module and finger-tighten the screws .
- Close the right side panel door.
- Install Panther System firmware .
Verification
- Perform a Luminometer Visual Dispense Verification procedure .
- Prime the system (see the Panther System Operator's Manual ).
- Perform a Panther Luminometer Flashcheck Verification procedure .

## Pumps Module Drip Shield Installation
id="mc-main-content">
Pumps Module Drip Shield Installation
Parts and Materials Required
- Proper PPE
- 4 mm Allen wrench
- 3 mm Allen wrench
- Absorbent pad
- PUMP MODULE DRIP SHIELD
Time Required
- 30 minutes
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the right-side panel door.
- Using a 4 mm Allen wrench, remove the right chassis fan assembly.
Note— If necessary, refer to Left and Right Chassis Fan Removal and Replacement for instructions on removing the right chassis fan. Make sure not to disconnect the chassis fan's electrical connection.
- Place an absorbent pad under the Pumps Module to catch any dropped parts.
- Using a 3 mm Allen wrench, remove the two M4 screws that secure the cable to the bottom Pumps Module.
.
- Place the Pumps Module drip tray under the Pumps Module and mount it using the two M4 screws removed in the previous step.
Note— Make sure that the drip tray is mounted flush on the bottom of the Pumps module, the cable clips are mounted to the bottom of the drip tray, and the cable is routed through the clips.
- Remove the absorbent pad.
- Reinstall the chassis fan.
- Close the right-side panel door.
Alignment/Calibration
N/A
Verification
N/A

## Oil LCMP Pump Removal and Replacement
id="mc-main-content">
Oil LCMP Pump Removal and Replacement
Scope
Perform this procedure when the system reports a target not reached error from the pump even after it has been calibrated.
Parts and Materials Required
- Proper PPE
- Ball end hex driver, 3 mm
- PUMP (OIL/AD1/AD2), LCM 500UL
Time Required
- 15 minutes per pump
Removal Procedure
- Put on proper PPE.
- Loosen and remove both Oil Pump fittings .
- Using a 3 mm hex driver, loosen, but do not remove) the three socket head cap screws that secure the Oil Pump and bracket to the back right side of the system .
- Once the hardware is loose, carefully lift the pump up and out to expose the LCMP PCB and electrical connection.
- Disconnect the CAN BUS connector from the module .
- Remove the oil pump module.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Make sure the new LCMP pump is set up to be an Oil Pump.
- Locate the pump DIP switches .
- Set the DIP switch as follows :
DIP Switch Oil Pump
1 ON
2 OFF
3 OFF
4 OFF
- Reverse the removal procedure to install the new pump.
- Install Panther System firmware .
Verification
- Perform a Magnetic Wash Visual Dispense Verification procedure .

## Peristaltic Pump Assembly Removal and Replacement
id="mc-main-content">
Peristaltic Pump Assembly Removal and Replacement
Parts and Materials Required
- Proper PPE
- Minimum of 4 MTUs
- PERISTALTIC PUMP
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power OFF the Instrument and PC
- Remove the Peristaltic Pump tubing assembly .
- Wait one minute to allow all fluids to drain into the bottles.
- Using a 2.5 mm hex key, loosen the 2 top screws and bottom screws that secure the pump .
- Slide out the pump module and disconnect the connector cable to the module .
- Remove the pump module .
Replacement Procedure
Change gloves.
- Reverse the removal procedure.
- Run Instrument Setup (Firmware)
- Install the 2 pump housing top covers.
- Verify DIP switch settings.
DIP Switch Peristaltic
1 OFF
2 OFF
3 OFF
4 OFF
Prime the Pump, Output Queue Injector Tubing, and Output Queue Deactivation Fluid Tubing
Use the Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). and Dispose MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. function in Service Software to inject deactivation fluid into each tube of the MTU and then dispose of the MTU. This procedure primes the system.
- In Service Software, select Front and Loading Units > Main > Output .
- Initialize Input Queue , Output Queue , and Distributor .
- Open the MTU Input Queue drawer and load at least 4 MTUs.
- Close the MTU Input Queue drawer.
- Push the MTUs.
- In the service software, select Front and Loading Units > Main > Input > Sensors & Actors .
- Press Push MTU .
- Insert an MTU into the Output Queue in order to catch any deactivation fluid that might drip during the replacement of the peristaltic pump tubing.
- In Service Software, select Distributor > Move Distributor > Single Movement to .
- Double-click MTU Input Queue to grab an MTU.
- In Service Software, select Distributor > Move > Single Movement to .
- Double-click Output Queue to place an MTU.
- Click Prime & Disp. MTU .
- Select Front and Loading Units > Main > Input > Sensors & Actors .
- Click Push MTU .
- Select Distributor > Move > Distributor Single Movement .
- Double-click Input Queue .
- Select Distributor > Move > Distributor Single Movement .
- Double-click Output Queue .
- Repeat steps 1–8 at least two more times or until all fluid lines are primed.
Calibration
- Calibrate the Peristaltic Pump motor home sensor .
Verification
- Perform an Output Queue Visual Dispense Verification .

