## Installing the Peristaltic Pump Tubing on New Panther Systems
id="mc-main-content">
Installing the Peristaltic Pump Tubing on New Panther Systems
Parts and Materials Required
- N/A
Time Required
- 10 minutes
Procedure
- Locate the Peristaltic Pump module and the attached tubing.
- Remove the plastic zip-ties.
Note— Each pump has two Peristaltic Pump tubing assemblies (fluid pathways). Begin with the rear (BLUE) Peristaltic Pump tubing assembly.
- Press on both release points on the rear (BLUE) Peristaltic Pump housing top cover and pull upward to remove the cover.
- Slide each end of the tubing assembly into the pump.
- Re-install the pump housing top cover and ensure the tabs follow the grooves.
- Repeat Step 5 for the front (RED) Peristaltic Pump tubing assembly.
- Verify the Peristaltic Pump tubing is routed as shown in the following photo.

## Peristaltic Pump Tubing Removal and Replacement
id="mc-main-content">
Peristaltic Pump Tubing Removal and Replacement
Parts and Materials Required
- Proper PPE
- Minimum of 4 MTUs
- PANTHER PERISTALTIC TUBING, NO FITTINGS
or
- PANTHER PERISTALTIC TUBING KIT, WITH FITTINGS
Time Required
- 30 minutes
Preparation
Initialize Modules
- Put on proper PPE.
- Start up Service Software.
- Initialize the Distributor.
- In Service Software, select Distributor > Main .
- Highlight Distributor and press Initialize .
- Initialize the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue.
- In the service software, select Front and Loading Units > Main .
- Highlight MTU Input Queue and press Initialize .
- Initialize the Output Queue.
- In the service software, select Front and Loading Units > Main .
- Highlight Output Queue and press Initialize .
Load MTUs
- Open the MTU Input Queue drawer and load at least 4 MTUs.
- Close the MTU Input Queue drawer.
- Push the MTUs.
- In the service software, select Front and Loading Units > Main > Input > Sensors & Actors .
- Press Push MTU .
- Insert an MTU into the Output Queue in order to catch any deactivation fluid that might drip during the replacement of the peristaltic pump tubing.
- In Service Software, select Distributor > Move Distributor > Single Movement to .
- Double-click MTU Input Queue to grab an MTU.
- In Service Software, select Distributor > Move > Single Movement to .
- Double-click Output Queue to place an MTU.
WARNING—Check the Output Queue to confirm that an MTU was actually inserted into the module.
Note— Replace according to the two types of parts: (A) PERISTALTIC TUBING, NO FITTINGS, AND (B) PERISTALTIC TUBING KIT, WITH FITTINGS.
Peristaltic Tubing, No Fittings, Procedure
Remove the Peristaltic Pump Tubing Assembly
- Locate the peristaltic pump .
Each pump has two peristaltic pump tubing assemblies (fluid pathways). Begin with the rear peristaltic pump tubing assembly.
- Press on both release points on the rear peristaltic pump housing top cover and pull upward to remove the cover .
- Wait 15 seconds to allow fluid to drain back to the service bottle.
- Slide each end of the peristaltic pump tubing assembly away from the pump to remove the assembly .
- Remove the fittings and connectors (A–D) on both ends of the peristaltic pump tubing assembly and retain these connectors .
- Discard the old peristaltic pump tubing (just the beige two tubings) in the biohazard waste.
Note— If the module will be returned, clean the module.
- Change gloves.
Replace the Peristaltic Pump Tubing Assembly, No Fittings
- Locate the new peristaltic pump tubing assembly.
Note— Only the beige pieces of tubing are supplied in the assembly. The ends that were removed in step 4 in the Removal section will be used to make a complete assembly.
- Place one piece of the beige tubing on an absorbent pad .
- Place the blue connectors on the ends of the beige tubing.
- Connect one connector to the right side of the tubing.
- Connect the second connector to the left side of the tubing.
- Place the second beige tubing on an absorbent pad.
- Place the red connectors on the ends of the beige tubing.
- Connect one connector to the right side of the tubing.
- Connect the second connector to the left side of the tubing.
- Replace the rear peristaltic pump housing top cover and ensure the tabs follow the grooves .
- Repeat the previous steps for the front peristaltic pump tubing assembly.
Note— Route the tubing as showing in the following image.
Calibration
- None
Verification
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system through the Panther System main software.
- Perform a Visual Dispense Verification to the Output Queue .
Peristaltic Tubing Kit, With Fittings, Procedure
Remove the Peristaltic Pump Tubing Assembly
- Locate the peristaltic pump .
Each pump has two peristaltic pump tubing assemblies (fluid pathways). Begin with the rear peristaltic pump tubing assembly.
- Press on both release points on the rear peristaltic pump housing top cover and pull upward to remove the cover .
- Wait 15 seconds to allow fluid to drain back to the service bottle.
- Slide each end of the peristaltic pump tubing assembly away from the pump to remove the assembly .
- Remove the fittings and connectors (A–D) on both ends of the peristaltic pump tubing assembly and retain these connectors .
- Discard the old peristaltic pump tubing (just the beige two tubings) in the biohazard waste.
Note— If the module will be returned, clean the module.
- Change gloves.
Replace the Peristaltic Pump Tubing Kit, With Fittings
- Locate the new peristaltic pump tubing kit assembly (the assembly includes fittings).
- Attach the appropriate fittings for the Output Queue injector tubing and the Output Queue deactivation fluid tubing to the new peristaltic pump tubing assembly.
- Slide each end of the tubing assembly into the pump.
- Replace the rear peristaltic pump housing top cover and ensure the tabs follow the grooves.
- Repeat the previous steps for the front peristaltic pump tubing assembly.
Note— Route the tubing as showing in the following image.
Verification
- Prime the system through the Panther System main software.
- Perform a Visual Dispense Verification to the Output Queue .

## Wash LCMP Removal and Replacement
id="mc-main-content">
Wash LCMP Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 3 mm
- PUMP (WASH), LCM 5ML
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Locate the Wash LCMP and unscrew the pump fittings .
- Using a 3 mm hex key, loosen, but do not remove, the four 3 mm screws that secure the pump .
- Slide the pump up and pull carefully until the power connector is exposed .
- Remove the connector .
- Gently remove the Wash LCMP.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Reverse the removal procedure.
Note— Replace the inlet fitting when replacing a pump. A cross threaded fitting can damage the fitting on the pump.
- Verify that connections are properly seated and screws are all in place.
- If installing a new LCMP, verify that the DIP switches are properly set, all to the OFF positions .
DIP Switch Wash Pump
1 OFF
2 OFF
3 OFF
4 OFF
- Install Panther System firmware .
Verification
- Calibrate the Wash pump.
- Open Service software.
- Initialize either of the Magwash Magnetic washer stations.
- Select the Sensor tab.
- Select Calibrate Wash .
- Perform a Magnetic Wash Visual Dispense Verification procedure .
- Inspect for leaks.

## Pumps Module Removal and Replacement
id="mc-main-content">
Pumps Module Removal and Replacement
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Auto Detect 1 and 2 LCMP Pumps
- Oil LCMP Pump
- Peristaltic Pump Assembly
- Peristaltic Pump Tubing
- Vacuum and Oil Pressure Transducer Replacement
- Wash LCMP Pump

## Reagent Bay Barcode Scanner Removal and Replacement
id="mc-main-content">
Reagent Bay Barcode Scanner Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light.
Long term viewing of the laser light could result in eye damage.
Never stare into the barcode scanner laser light.
This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- Ball end hex driver, 3 mm
- Nut driver, 7 mm
- SAMPLE/REAGENT BAY, BAR CODE SCANNER
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Remove the Reagent Bay .
- Using a number 7 mm nut driver, remove the four screws from both sides of the barcode reader .
- Using a 3 mm hex driver, remove the four socket head cap screws that secure the reader to the bracket. There are two on the front and two on the back .
- Disconnect the reader from the back of the Reagent Bay module and carefully remove the reader from the system .
Replacement Procedure
- Reverse the removal procedure to install the new Reagent Bay barcode reader.
- Teach the Reagent Pipettor to the Reagent Bay.
- Configure the new Reagent Bay Barcode Reader.
Verification
- Start up Service Software.
- Using Service Software, verify that the Reagent Bay temperature is within acceptable range .
- Using Service Software, open and close the shutter and visually confirm that it operates properly.
- Scan racks with reagent bottles in all four lanes.
- Verify the detection of rack presence.

## Reagent Bay Module Removal and Replacement
id="mc-main-content">
Reagent Bay Module Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- Slotted screwdriver
- Hex driver, 2.5 mm
- Hex driver, 3 mm
- Hex driver with long shank, 4 mm
- Nut driver, 7 mm
- REAGENT BAY, MODULE
Time Required
- 30 minutes (does not include re-teaching the pipettor)
Removal Procedure
- Put on proper PPE.
- Power down the Panther System .
Wear clean nitrile gloves while performing the following procedures.
- Raise the pipettor flaps.
- Remove the gantry shield.
- Cover adjacent surfaces with appropriate pads to reduce possible contamination.
- Be sure the Reagent Pipettor is moved to a position where it will not be damaged or lifted up.
- Remove the Reagent Bay shutter.
- Lift the tab at the back of the shutter above the shutter actuator pin so that the shutter can slide back to be removed .
- Slide the shutter toward the back of the system.
- Lift the shutter up and remove .
- Remove the Reagent Bay Cover.
- Remove the 2 screws from the cover.
- Slide the cover toward the back of the system, lift and remove.
- Disconnect both of the liquid cooling lines by pushing in and turning counter-clockwise .
- Disconnect the power/CAN cable by pressing its latch and unplugging it from the printed circuit board located at the rear of the module.
- Open the cable retainer .
- Remove the front cover from the system .
- Using the long 4 mm hex wrench, remove the two 5 mm x 8 mm screws on the left and right sides toward the front of the module. These screws are covered by foam insulation that will need to be displaced in order to access the screws .
- Slide the module toward the front of the system to clear the two rear shoulder screws. The module should be free of the system and can be removed by lifting .
Note— The shoulder screws do not need to be loosened or removed upon removing the module .
Note— If the module will be returned, clean the module.
Replacement Procedure
- Place the module in the system so that the rear slotted tabs are underneath the shoulder screws .
- Using the long 4 mm hex wrench, install the two 5 mm x 8 mm screws on the left and right sides toward the front of the module. These screws are covered by foam insulation that will need to be displaced in order to access the screws .
- Connect the power/CAN cable into the printed circuit board located at the rear of the module .
- Connect both of the liquid cooling lines by pushing in and turning clockwise. The tubing that connects to the sample bay should be connected to the left fluid connection when viewed from the rear of the bay .
- Route and secure cables with cable retainer .
- Install the Reagent Bay cover.
- Place the cover on the bay so that the retainer heads are through the keyhole openings for the retainer heads.
- Slide the cover toward the front of the system until the front tab snaps into place .
- Make sure all four retainers are properly seated through the cover .
- Install the Reagent Bay shutter.
- Place the Reagent Bay shutter into position.
- While lifting the actuator tab over the actuator pin, slide the cover into position so that the four retainer heads are properly seated in the keyhole slots .
- Position the actuator drive pin into the shutter actuator slot .
- Make sure all retainer heads are properly seated through the shutter keyhole slots .
- Verify that all fluid and electrical connections are properly seated, all screws are in place, and lid and shutter are properly installed.
- Install the front cover of the system .
Alignment/Calibration
- Run Instrument Setup to install firmware to the module .
- Auto-teach the Reagent Pipettor to the Reagent Bay .
Verification
- Start up Service Software.
- Using Service Software, verify that the Reagent Bay temperature is within acceptable range .
- Using Service Software, open and close the shutter and visually confirm that it operates properly.
- Scan racks with reagent bottles in all four lanes.
- Verify the detection of rack presence.

## Reagent Bay Shutter Drive Motor Removal and Replacement
id="mc-main-content">
Reagent Bay Shutter Drive Motor Removal and Replacement
Note— Reagent Bay Shutter Drive Motors are no longer orderable. Replace the Reagent Bay to resolve issues related to the shutter drive motor.
Parts and Materials Required
- Proper PPE
- Hex driver, 2.5 mm
- Reagent Bay Shutter Drive Motor - Not orderable
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Reagent Bay module .
- Disconnect the motor and optical sensor from the PCB board on the rear of the module by gently pulling on the connectors .
- Using the 2.5 mm hex driver, remove two 3 mm socket head cap screws that secure the optical sensor to the motor bracket and remove the sensor .
- Using the 2.5 mm hex driver, remove the four 3 mm socket head cap screws that secure the motor to the motor bracket .
- Using a 3 mm hex driver, loosen but do not remove the two screws that secure the mounting bracket to the back of the bay. This will allow easier removal of the motor.
- Pull back the insulation surrounding the liquid cooling line and flatten the liquid line onto its barbed fitting .
- Gently pull the motor straight back from its bracket.
Replacement Procedure
- Reverse the removal procedure.
Alignment/Calibration/Prime/Firmware
- Auto-teach the Reagent Pipettor to the Reagent Bay .
Verification
- Start up Service Software.
- Using Service Software, verify that the Reagent Bay temperature is within acceptable range .
- Using Service Software, open and close the shutter and visually confirm that it operates properly.
- Scan racks with reagent bottles in all four lanes.
- Verify the detection of rack presence.

## Reagent Bay PCB Removal and Replacement
id="mc-main-content">
Reagent Bay PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex wrench, 3 mm
- REAGENT BAY, PCB
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Reagent Bay .
Wear clean nitrile gloves while performing the following procedures.
- Place the module on a properly prepared surface in an orientation that is comfortable to work on .
- Remove the connectors for the barcode scanner, thermistor, and motor .
- Using a 3 mm hex wrench, remove the three 4 mm screws that secure the PCB. Two of these screws are located behind the foam, which needs to be displaced in order to access them .
- The PCB can be removed without disconnecting the liquid cooling interconnect hoses by sliding the board to one side of the module and squeezing it past the opposite hose .
Replacement Procedure
- Reverse the removal procedure.
Alignment/Calibration
- Run Instrument Setup to install firmware to the module .
- Auto-teach the Reagent Pipettor to the Reagent Bay .
Verification
- Start up Service Software.
- Using Service Software, verify that the Reagent Bay temperature is within acceptable range .
- Using Service Software, open and close the shutter and visually confirm that it operates properly.
- Scan racks with reagent bottles in all four lanes.
- Verify the detection of rack presence.

## Reagent Bay Module Removal and Replacement List
id="mc-main-content">
Reagent Bay Module Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Reagent Bay Module
Reagent Bay Subassemblies
- Reagent Barcode Reader Old
- Reagent Barcode Reader New
- Reagent Bay PCB
- Reagent Bay Shutter Drive Motor
- Reagent Bay Thermistor

## Reagent Bay   Thermistor Removal and Replacement
id="mc-main-content">
Reagent Bay Thermistor Removal and Replacement
Parts and Materials Required
- Proper PPE
- 7 mm nut driver
- Heat sink compound
- SAMPLE/REAGENT BAY, TEMP SENSOR
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Reagent Bay .
Wear clean nitrile gloves while performing the following procedures.
- Place the module upside down on a prepared work surface.
- Using a 7 mm nut driver, remove the four nuts that secure the foam bottom to the module and remove the foam .
- Locate and remove the thermistor from the cooling bay .
- Disconnect the thermistor connector from the main PCB .
Replacement Procedure
Caution—Be careful not to damage the delicate wires when replacing the thermistor.
- Install the thermistor and plastic guide into the module cooling plate. Assure that there is sufficient heat sink compound to fully coat the thermistor when inserted into the cooling plate .
- Connect the thermistor to the main PCB .
- Reinstall the foam on the underside of the module. Do not over tighten the nuts that retain the foam as they could easily cut through the foam .
- Install the Reagent Bay .
Alignment/Calibration
- Auto-teach the Reagent Pipettor to the Reagent Bay .
Verification
- Start up Service Software.
- Using Service Software, verify that the Reagent Bay temperature is within acceptable range .
- Using Service Software, open and close the shutter and visually confirm that it operates properly.
- Scan racks with reagent bottles in all four lanes.
- Verify the detection of rack presence.

## Removal and Replacement Procedures
id="mc-main-content">
Removal and Replacement Procedures
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Covers, Doors, and Panels
- Upper Bay
- Mid Bay
- Lower Bay
- External Components

## Sample Bay Barcode Scanner Removal and Replacement
id="mc-main-content">
Sample Bay Barcode Scanner Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- Ball end hex driver, 3 mm
- SAMPLE/REAGENT BAY, BAR CODE SCANNER
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Open Service Software .
- Navigate to 2. Front and Loading Units tab.
- On the Sample Scan tab, click the Read button located under Scan Configuration .
- Write down the complete configuration of the current Sample Bay barcode scanner. Note the type of code, range, whether the checksums are verified and displayed, and additional CODABAR settings (if required) .
- Using a 3 mm hex driver, remove the six socket head cap screws that secure the reader to the bracket and the bracket to the Sample Bay module .
- Disconnect the reader from the back of the Sample Bay module and carefully remove the reader from the system .
Replacement Procedure
- Reverse the removal procedure to install the new Reagent Bay barcode reader.
- Follow the Sample Bay Barcode Reader Installation and Configuration to configure the new Sample Bay Barcode reader .
Verification
- Follow the Sample Bay Barcode Reader Verification Procedure to verify the replacement .

## Sample Bay PCB Removal and Replacement
id="mc-main-content">
Sample Bay PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex driver, 2.5 mm
- SAMPLE BAY, PCB
Time Required
- 30 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Remove the Sample Bay module .
- Place the module on appropriate pads to reduce the possibility of contamination.
- Disconnect the thermistor and barcode scanner connectors from the PCB .
- Using a 2.5 mm hex driver, remove the three 3 mm socket head cap screws that secure the PCB to the module .
- Pull the foam away from the module to allow the PCB to be wiggled free and removed .
Replacement Procedure
- Reverse the removal procedure.
- Replace the Sample Bay module .
Firmware and Teaching
- Run Instrument Setup.
- Auto-teach the Sample Pipettor to the Sample Bay .
Verification
- Start up Service Software.
- Using Service Software, verify that the Sample Bay temperature is within acceptable range .
- Scan racks with tubes of all eight lanes.
- Verify the detection of rack presence.
- Using Service Software, initialize the sample module and verify the Tip Drawers Sensors. Check the sensors are properly wired and work correctly. Use the Read button to verify the State of the drawer is correct by opening and closing the drawers individually .
- Verify Tip Drawers lock and unlock. With the left drawer in, lock the drawer. Verify the Lock Sensor reads locked using the Read button. Unlock the drawer and verify the Lock Sensor reads unlocked using the Read button. Do the same with the right drawer.

## Sample Bay Module Removal and Replacement
id="mc-main-content">
Sample Bay Module Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- Slotted screwdriver
- Hex driver, 2.5 mm
- Hex driver, 3 mm
- Hex driver with long shank, 4 mm
- Nut driver, 7 mm
- Scratch awl or similar tool
- SAMPLE BAY, MODULE
Time Required
- 30 minutes (does not include re-teaching the pipettor)
Removal Procedure
- Power down the Panther System .
Wear clean nitrile gloves while performing the following procedures.
- Raise the pipettor flaps.
- Remove the gantry shield.
- Be sure the Reagent Pipettor is moved to a position where it will not be damaged or lifted up.
- Remove the top cover by pushing it toward the back of the system and lifting it off the module .
- Remove the partition wall by sliding it up.
- Remove the front cover .
- Using a 4 mm, long shank hex head driver, remove the two screws that secure the module to the datum plate . These screws are covered by the black foam rubber insulation that covers the module and will need to be moved aside to access the screws. One screw is located on the right side of the module, close to the center, behind the rear barcode scanner standoff. The other screw is located on the left side of the module, close to the front left corner.
Note— The shoulder screws do not need to be loosened or removed upon removing the module .
- Disconnect the CAN/Power connector by squeezing the tab and pulling it from the printed circuit board .
- Remove the Tip Tray ribbon cable by gently pulling it from the circuit board .
- Remove the liquid cooling lines by first pressing in and rotating counter-clockwise, then gently pulling to remove from the connector . The lines will automatically shut off so no special precautions need to be taken against fluid spills. A towel could be handy to wipe up the few drips that may be present at the connectors.
- Lift the module, remove it from the system, and place it on the prepared work surface.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Install the Sample Bay into the system so that the rear mounting brackets are under the slotted mounting screws.
- Align the barbs on the male connector to the slots on the female connector, press, and turn clockwise to connect .
- Attach the CAN/Power connector .
- Attach the Tip Tray solenoid ribbon cable .
- Using a 4 mm hex wrench, install the two 5 mm socket head cap screws on the right and front left of the module. The locations for the screws are covered by the black foam rubber insulation that will need to be displaced to insert the screws .
- Tighten the two socket head cap screws and the two slot head screws.
- Check to be sure all wires and hoses are placed so that they will not interfere with the operation of the Pipettors or Distributor.
- Re-install the partition wall.
- Re-install the gantry cover.
- Replace the front cover.
- Replace the Sample Bay lid. Make sure it is snapped forward into the proper position.
- Install the Panther System firmware to the module .
Alignment/Calibration
- Auto-teach the Sample Pipettor to the Sample Bay .
Verification
- Start up Service Software.
- Using Service Software, verify that the Sample Bay temperature is within acceptable range .
- Scan racks with tubes of all eight lanes.
- Verify the detection of rack presence.
- Using Service Software, initialize the sample module and verify the Tip Drawers Sensors. Check the sensors are properly wired and work correctly. Use the Read button to verify the State of the drawer is correct by opening and closing the drawers individually .
- Verify Tip Drawers lock and unlock. With the left drawer in, lock the drawer. Verify the Lock Sensor reads locked using the Read button. Unlock the drawer and verify the Lock Sensor reads unlocked using the Read button. Do the same with the right drawer.

## Sample Bay Module Removal and Replacement List
id="mc-main-content">
Sample Bay Module Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Sample Bay Module
Sample Bay Subassemblies
- Sample Bay Barcode Scanner
- Sample Bay PCB
- Sample Bay Thermistor

## Sample Bay Thermistor Removal and Replacement
id="mc-main-content">
Sample Bay Thermistor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Socket or nut driver, 7 mm
- Heat sink compound
- SAMPLE/REAGENT BAY, TEMP SENSOR
Time Required
- 30 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
- Remove the Sample Bay module .
- Disconnect the thermistor connector from the PCB on the rear of the module .
- Using a 7 mm socket or nut driver, remove the four 4 mm nuts and washers that secure the solid foam insulation to the bottom of the module. The soft foam rubber on the sides of the module is attached with double stick tape and may make it difficult to remove the foam from the bottom. Peel the sticky foam back where it is attached to the bottom foam.
- Follow the thermistor wires to locate the thermistor where it is inserted into the cooling fin. Gently pull the thermistor out of the cooling fin .
Replacement Procedure
- Insert the new thermistor in the cooling fin. It may be necessary to coat the thermistor with heat sink compound to assure proper thermal contact with the cooling fin .
- Route the thermistor wires to the rear of the module and connect to the printed circuit board .
- Carefully replace the solid foam insulation on the module. Be sure that the liquid cooling lines are properly inserted in the channels provided or the foam will not sit flush.
- Press the black, sticky backed foam rubber insulation back onto the edges of the solid foam.
- Replace the four 4 mm washers and nuts. Tighten just tight enough to retain the foam but not so tight as to rip through the insulation .
Alignment/Calibration
- Auto-teach the Sample Pipettor to the Sample Bay .
Verification
- Start up Service Software.
- Using Service Software, verify that the Sample Bay temperature is within acceptable range .
- Scan racks with tubes of all eight lanes.
- Verify the detection of rack presence.
- Using Service Software, initialize the sample module and verify the Tip Drawers Sensors. Check the sensors are properly wired and work correctly. Use the Read button to verify the State of the drawer is correct by opening and closing the drawers individually .
- Verify Tip Drawers lock and unlock. With the left drawer in, lock the drawer. Verify the Lock Sensor reads locked using the Read button. Unlock the drawer and verify the Lock Sensor reads unlocked using the Read button. Do the same with the right drawer.

## Sample Dispense Slot Removal and Replacement
id="mc-main-content">
Sample Dispense Slot Removal and Replacement
Parts and Materials Required
- Proper PPE
- Hex key, 4 mm
- SAMPLE DISPENSE SLOT, ASSY
Time Required
- 15 minutes
Removal Procedure
Wear clean nitrile gloves while performing the following procedures.
Note— The sample dispense module is a passive element. It has no connection to the CAN bus or power.
- Put on proper PPE.
- Carefully open the Service Drawer .
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear all MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Close Service Software, if necessary, and power down the system.
- Open the Service Drawer.
- Using a 4 mm hex wrench, remove the two 5 mm screws from the inside of the module .
- Using a 4 mm hex wrench, remove the 5 mm screw from the rear of the module .
- Lift the module out of the Service Drawer and place it on a properly prepared work surface .
Note— If the module will be returned, clean the module.
Replacement Procedure
- Reverse the removal procedure.
Note— Be sure that the module is installed in the proper orientation. Check that the teach pin is visible in the front of the module .
Alignment/Calibration
- Teach the Distributor to the Sample Dispense module .
- Teach the Pipettor to the Sample Dispense Slot module .
Verification
- Perform a System Level Operational Qualification .

## TCR Carousel Belt Removal and Replacement
id="mc-main-content">
TCR Carousel Belt Removal and Replacement
Parts and Materials Required
- Proper PPE
- 2.5 mm ball driver or Allen key
- 3 mm ball driver or Allen key
- 4 mm ball driver or Allen key
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel belt
Time Required
- 30 Minutes
Removal Procedure
- Power down the Panther System.
- Move the Sample Pipettor up and out of the way to avoid damage to the Pipettor.
- Remove the 4 screws holding the TCR Mixer in place.
- Lift and rotate the TCR Mixer to gain access to the TCR Module –> COP cable. Unplug the cable from the PCB.
- Remove the TCR Carousel module from the system.
- Turn the TCR Carousel module upside down and gently rest it on an absorbent pad.
- To relieve tension on the TCR motor belt, loosen the spring tensioning screw, and compress the belt tensioning spring. With the spring compressed, tighten the spring tensioning screw.
- Using a 5.5 mm hex driver, remove the four nuts and washers securing the TCR Motor.
- Remove the TCR Mixer belt.
Replacement Procedure
- Install the new TCR Carousel belt. Ensure that the teeth of the belt go around the TCR Carousel motor shaft and the TCR Carousel rotating gear.
- Replace the four washers and four nuts to secure the TCR motor. The rubber o-rings will compress.
- Loosen the spring tensioning screw and allow the spring to auto-tension the belt, then tighten the screw.
- Plug in the TCR Mixer –> COP cable.
- Reinstall the TCR Mixer on the instrument. Ensure the TCR Module –> COP cable is correctly routed.
Alignment/Calibration/Prime/Firmware
- Perform a Pipettor Auto Teach to the TCR Carousel and Endozime locations.
Verification
Pipettor Interaction Test
- Start Service Software.
- Load a TCR bottle with at least 20 mL of water and a barcode in slot 1 of the TCR Carousel.
Note: A syscheck barcode can be used.
- Perform a 10x cLLD test at the TCR Mixer, slot 1.
- During the test, ensure the tip goes into the bottle without hitting the sides of the bottle opening.
- Verify the cLLD Capacitive liquid level detection test passes.
Barcode Scanner Test
- Navigate to the Front and Loading Units tab.
- In the TCR Loading menu, select position 1 to scan the barcode. Ensure the bottle’s barcode is successfully read.
Mixer Test
- Start the TCR Mixer and mix for 1 minute
Note: The TCR door may require locking to start the TCR Mixert.
Stop the mixer.
- Verify there are no errors during mixing or after the mixer has stopped.

## TCR Carousel Reagent Holders/Cups Removal and Replacement
id="mc-main-content">
TCR Carousel Reagent Holders/Cups Removal and Replacement
Note— Due to the level of difficulty of this procedure, return the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel module to the manufacturer if the reagent holsters/cups need to be replaced.

## TCR Door Alignment and Adjustment
id="mc-main-content">
TCR Door Alignment and Adjustment
What is Affected
Only perform this procedure if one or more of the following issues occurs on the Panther System;
- The TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. door fails to lock/unlock during loading/unloading of TCR/TER reagents.
- Friction is felt while closing/opening the TCR door, especially at the locking tab and front cover.
- The door and/or flap indicators register incorrectly in the Panther System user interface as Open when closed.
- The TCR door does not naturally return to rest against the magnet screw in the front cover, when slight pulling force is applied and then released while the door is locked.
Important Things to Remember
- The TCR Door Alignment and Adjustment procedure may need to be performed every time the system is moved.
- The TCR door alignment and function needs to be checked periodically during service visits.
Parts and Materials Required
- Proper PPE
- 2.5 mm hex key
- 3 mm hex key
- Flashlight
- Loctite 242
- Small adjustable crescent wrench
Time Required
- 30 minutes
Reference
- TCR Door Alignment Video
Procedure
- Prior to starting this procedure, ensure that the Panther System meets the following conditions:
- The system is level ( System Leveling ).
- All canopy mounting screws are installed.
- All side panels are mounted correctly and parallel.
Warning—Adjusting the system feet may require Pipettor arm re-teaching, check the Pipettor alignment after adjusting the system feet.
- Identify the possible source(s) of impairment to door movement from the following list and reference the following sections for associated corrective measures.
- Friction Observed Between the Locking Tab and Locking Pin Hole
- Incorrect Routing of Sensor/PCB Wiring Harness
- Friction Between TCR Door and Canopy Trim
- TCR Door Hinge Mounting Screws
- Misadjusted TCR Door Magnet Screw
Friction Observed Between the Locking Tab and Locking Pin Hole
Use one or more of the following procedures to reduce friction at the locking tab/tab hole:
- Adjust the right front foot of the system in ¼ turn increments, up or down, to minimize any friction observed in the interaction between the locking tab and the locking hole.
Note— If adjusting the right front foot alone is not sufficient, all four system feet may require adjustment to minimize the observed friction at the locking tab and locking hole.
- The Sample Bay Barcode Scanner can affect positioning of the Front Cover. Ensure that the Sample Bay Barcode Scanner mounting screws have not loosened.
Note— These screw locations are slotted and can be loosened to further adjust the front cover mounting location if necessary.
- Adjust the three Front Cover mounting screws located behind the TCR Door.
- Loosen the one mounting screw located behind the TCR Door locking tab.
- Loosen the two screws located behind the TCR Door hinge.
- Adjust the Front Cover in either direction to minimize friction at the TCR Door tab.
- Apply Loctite 242 to exposed threads before re-tightening the mounting screws. An optional lock washer can also be added to these screws to help keep the Front Cover in place.
- Loosen and re-install the side trim pieces. Sometimes, this provides enough adjustment to minimize friction at the interface between the door locking tab and the tab hole.
Incorrect Routing of Sensor/PCB Wiring Harness
- Ensure that the wiring harness for the corner LED indicator PCB and Front Cover sensor are routed properly behind the TCR Door hinge.
Friction Between TCR Door and Canopy Trim
- Loosen the two screws that secure the canopy trim to the system frame and move the trim piece up and away from the TCR Door.
TCR Door Hinge Mounting Screws
In some extreme cases, the mounting screws that fasten the hinge to the back of the TCR Door front cover may become stripped out, causing TCR Door misalignment.
Note— When removing the Front Cover module, ensure that all ribbon cables and connectors are properly routed to prevent damage to the wiring when reinstalling the Front Cover.
If this occurs, complete the following steps:
- Remove the two mounting screws.
- Adjust the position of the hinge to correctly align the TCR Door locking tab to the tab hole.
- Apply quick-setting two part epoxy or equivalent to the mounting screw holes to prevent the screws from coming loose.
Note— Steps 3a–3c of the Friction Observed Between the Locking Tab and Locking Pin Hole procedure may need to be repeated after the hinge has been reattached and the epoxy has set.
Misadjusted TCR Door Magnet Screw
- After physically verifying by hand that the TCR Door has no observable friction points, turn the system on and start Service Software.
- Test the locking and unlocking of the TCR door, and adjust the magnet screw and/or adjust the three front cover screws to ensure that the following conditions are met:
- Friction during opening and closing the TCR Door is minimal —If excessive friction is still observed, re-inspect the door for other possible sources of friction. Excessive friction exists if the TCR Door will not "naturally" return to rest against the magnet screw when the magnet screw is adjusted properly.
Warning—Adjusting the magnet screw too far out will result in an error message while trying to lock the door in Service Software. The TCR Door flap sensor will also read as "open" when the door is closed.
- The TCR Door interlock pin has sufficient clearance to the edges of the hole in the locking tab —The TCR Door should unlock and lock properly without having to apply pressure to the door when pressing Lock or Unlock in Service Software.
Note— Ensure that the edges of the locking tab and the pin hole are smooth and have been de-burred.
- The interlock pin should fit somewhere in the middle of the pin hole in the locking tab and should not rub on the edges of the pin hole when the TCR Door is locked.
- Use a flashlight to verify pin positioning in the locking tab hole while the TCR door is locked.
- A range of approximately 1 mm–3 mm of door movement is normal when the TCR Door is locked.
- Re-adjust the magnet screw to correct the locking pin positioning in the pin hole and to ensure the proper amount of TCR Door movement when the door is locked.
TCR Door Registers as Open when the Door is Closed
If the TCR Door is shut properly, the door should register as Closed when sensors are read in Service Software. Adjusting both the magnet screw and the Front Cover can resolve this issue.
- Adjust the magnetic screw to position the door so that when the door is shut, it and the TCR Door flap sensors register as Closed in Service Software.
- Loosen the mounting screw and adjust the front cover if necessary to correct the sensor readings.
TCR Door Pull Test
- While the TCR Door is locked, gently pull on the door to verify the 1 mm–3 mm range of "play."
The Front Cover sensor indicators should continue to register as Closed when the door is gently pulled while it is locked.
If the TCR Door and the magnet screw are adjusted properly, the door will return to rest against the magnet and the TCR Door Flap status will register as Closed .
If the door continues to perform as described, then the TCR Door is reliably aligned.
Note— If the door does not return to rest properly against the magnet , or the door does not return to Closed status in Service Software, continue with the previous steps to adjust both the Front Cover and the magnetic screw until these conditions are met.
- If the TCR Door magnet screw cannot be adjusted to satisfy the conditions described above:
- Loosen the Front Cover mounting screw and apply inward pressure to the Front Cover while re-tightening the screw.
- Repeat the Misadjusted TCR Door Magnet Screw procedure.
Door Still Fails to Unlock/Lock After Alignment Procedure
If friction has been removed from movement of the TCR Door during opening and closing, the TCR Door adjustment and function have been verified in Service Software, the pin spacing in the pin hole has been visually inspected and verified to be correct, and the door still fails to lock and unlock intermittently:
- Replace the TCR Door Interlock Module.
- Realign and test the TCR Door.
Verification
- Open and close the TCR Door.
- In Service Software navigate to Front and Loading Units > Front - Cover and Sensors and click Read .
Verify that the TCR Door Flap sensor status reads Closed .
- With the TCR Door closed, click the Lock button.
- Verify that the lock engages.
- Lightly pull on both the top and bottom of the TCR Door.
- Verify that there is a small amount of space between the TCR Door and the Front Cover when the door is pulled (1 mm–3 mm is typical).
- Release the TCR Door and verify that it is pulled against the front cover by magnetic force.
- Repeat step 2.
- Verify that the TCR Door Flap sensor status is Closed .
- Repeat steps 1–6 several more times to ensure proper operation and movement of the TCR Door and door lock.

## TCR Door Grounding Brush Installation
id="mc-main-content">
TCR Door Grounding Brush Installation
What is Affected
Installation of the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Door grounding brush is designed to prevent Electrostatic Discharge (ESD) induced damage to the TCR Door interlock.
This part is cut into production on systems from Serial # 01560 and higher.
This procedure affects the TCR door on all Panther units before Serial # 01560.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- TCR Door Grounding Brush
Time Required
- 30 Minutes
Procedure
- Put on proper PPE.
- Shutdown the Panther instrument and PC.
- Open the right and left canopy doors.
- Open the TCR Door.
- Open the TCR Door and remove the four 2.5 mm hex screws that hold the door on its hinges.
- Tilt and slide the TCR Door away from the Panther to remove it from its pin.
- Open the Tip Drawers.
- Loosen the three 2.5 mm hex screws located on either side of the Reagent Bay and on either side of the Tip Drawer.
- Loosen the 3 mm bracket hex slot screw inside the TCR Door bay.
- Remove the Left Mounting Cover. Loosen and remove the four 3 mm hex screws on the far left and right of the Front Cover. Carefully allow the cover to rest on the open Tip Drawers for support.
- Carefully slide the Front Cover out just far enough to access the cable connections from the chassis.
Caution—Do not put any strain on the connected cables.
- Disconnect all 3 cables inside the front cover.
- Carefully slide the front cover away from the instrument to get access to the existing bracket.
- Remove the existing bracket using a Philips screwdriver and discard.
- Replace with the new bracket and secure with the same screw.
- Reconnect the 3 cables inside the front cover.
- Slide the front cover back into place. Ensure the bracket arm (new brush) slides into the 2.5 mm bracket hex slot screw.
Caution—Ensure the ribbon cable that runs along the inside bottom of the front cover is still in place and is not pinched or damaged when sliding the front cover back into place.
- Reinsert and tighten the four 3 mm hex screws on far left and right of the front cover. Reinstall the Press-fit Left Corner Cover.
- Reinsert and tighten the three 2.5 mm screws under the Tip Drawers. Close the Tip Drawers.
- Tilt the TCR door at an angle to reinsert the pin and line up screw holes with the hinges. Reinsert and tighten the four 2.5 mm hex screws that hold the door on the hinges.
- Close the TCR Door and Canopy Doors.
Verification
- Verify the TCR door opens and closes smoothly. Refer to TCR Door Alignment and Adjustment
- Power cycle the Panther instrument.
- Using the Panther service software, verify the TCR Door lock is operational. The door sensor should report as “Closed” when the door is locked and also when the door is pulled gently. Adjust the front cover and/or magnet screw if necessary to correct the sensor readings.
- Verify the TCR door lock is functional in the Panther GUI.

## TCR Door Hinge Replacement Procedure
id="mc-main-content">
TCR Door Hinge Replacement Procedure
Parts & Materials Required
-
PPE
-
2.5mm Hex Key
Note: For additional part information, refer to the Panther Parts Library for [MME-04120] and [MME-04119].
Time Required
-
15 minutes
Procedure
-
Remove the broken hinge with a 2.5mm hex key and retain the SHC screws.
Note: The images below on the left displays a broken TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.  door hinge, while the image on the right displays a broken PC door hinge.
-
Install the correct replacement hinge as follows:
-
Part number [MME-04120] is used for the upper hinge of the TCR door.
-
Part number [MME-04119] is used as both the PC door upper and lower hinges as well as the TCR lower door hinge.
Note: The image below shows [MME-04119] as the correct hinge for the PC door.

## TCR Carousel Drip Shield Installation
id="mc-main-content">
TCR Carousel Drip Shield Installation
Purpose
This procedure describes how to install the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel drip shield. The drip shield will serve the following functions:
- Provide a cover for the TCR Carousel and barcode reader.
- Protect against accidental fluid spills in the area.
- Provide a parking location for the Luminometer injectors during service calls.
Parts and Materials Required
- Proper PPE
- 4 mm hex key
- KIT, TCR MIXER DRIP SHIELD
Time Required
- 30 minutes
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the right side panel of the system.
- Remove the M5X12 screw on the TCR Carousel.
- Position the TCR Carousel Drip Shield as shown in the following photo. Route the coolant hose under the drip shield. Ensure the cable fits between the drip shield and the Sample Bay.
- Secure the drip shield in place using the M5X12 screw and a flat washer included in the TCR Mixer Drip Shield Kit. If the Drip Shield does not fit in place properly because of the interference with the TCR Mixer Motor Mount, then the hole for the M5X12 screw may need to be elongated to allow the Drip Shield to move into place.
The recommended hole length is 8 mm which is equal in length to the slot for the pin. This can be accomplished with a round file or needle file.
- Re-secure the Panther system right-side panel.
Verification
N/A

## TCR Carousel Home Sensor Removal and Replacement
id="mc-main-content">
TCR Carousel Home Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- 2.5 mm ball driver or Allen key
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel Home Sensor
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Carefully open the Service Drawer .
- At the TCR Carousel PCB, unplug the cable that goes from the TCR Carousel to the COP.
- Unplug the TCR Carousel home sensor from the PCB.
- Using the 2.5 mm ball driver, remove the bolt and washer that secure the plastic wire router/clip for the TCR Carousel home sensor cable.
- Remove the plastic wire router/clip from the TCR Carousel home sensor cable (unless the new TCR Carousel home sensor comes with a new wire router/clip).
- Using the 2.5 mm ball driver, remove the screws that secure the TCR Carousel home sensor .
- Remove the TCR Carousel home sensor taking note of the orientation of the colored wires from each side of the sensor.
Replacement Procedure
- Insert the new TCR Carousel home sensor. Ensure that the lip of the sensor goes underneath the base plate bracket
- Using the 2.5 mm ball driver, insert and tighten the bolts that secure the TCR Carousel home sensor to the base plate.
- If the new TCR Carousel home sensor does not have a plastic wire router/clip, attach the old plastic wire router/clip and use the 2.5 mm ball driver to insert and secure the bolt.
- Plug the TCR Carousel home sensor into the PCB.
- Close the Service Drawer .
Verification
- Load a TCR bottle with at least 20 mL of saline on slot 1 of the TCR Carousel.
- Start up Service Software.
- In the main Pipettor tab, select Pipettor , and initialize All Dialog Controlled Modules .
- In service Software, navigate to the Pipettor screen and select the Move tab.
- Pick a tip with the Right Arm.
- In the Right Arm box, select TCR Carousel . Double-click the 1x1 box to move the Pipettor to the TCR Carousel, bottle 1.
- Select Bar to perform a barometric level sense of the TCR.

## TCR Carousel Door Interlock Module Removal and Replacement
id="mc-main-content">
TCR Carousel Door Interlock Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Phillips head screwdriver
- Nonconductive electrical tape
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Door Interlock Module
Time Required
- 15 minutes
Removal Procedure
- Put on proper PPE.
- Remove the Upper Bay Front Cover.
- Locate the TCR door interlock and remove the three Phillips head screws that secure it.
- When removing the interlock:
- Inspect the ribbon cable for damaged pins.
- Note the orientation of the red line on the ribbon cable to determine the proper orientation of the connector during the replacement procedure.
Replacement Procedure
- Replacement is the reverse of the removal procedure. Position the interlock and re-install the three screws.
- Carefully replace the Front Cover PCBs and carefully re-route ribbon cables.
The second ribbon cable should slide underneath the PCB ribbon cable in the narrow space.
- Carefully tape the ribbon cables that run the length of the Front Cover in place with nonconductive electrical tape. Ensure the tape cannot be seen when the front cover is reinstalled.
- Secure the TCR door with tape to prevent it from swinging open during Front Cover replacement. .
- After Front Cover replacement, remove tape from the TCR door.
Verification
- None

## TCR Carousel Mixer Motor Removal and Replacement
id="mc-main-content">
TCR Carousel Mixer Motor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Set of metric Allen wrenches
- Loctite 290
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Mixer Motor
Time Required
- 1 hour
Removal Procedure
- Power down the Panther System.
- Open the right side system panel.
- If the TCR mixer drip shield is installed, remove it by removing the screw that secures it and lifting the cover out of the system.
- Remove the two screws that secure the TCR mixer module.
- Gently lift the module to gain access to the TCR mixer power cable and unplug the cable.
- Remove the module from the system and place it on a workbench covered with an absorbent pad.
- Loosen, but do not remove, the motor mount clamp screw.
- Push the motor mount assembly forward to relieve tension on the TCR motor belt. With the motor mount pushed forward, tighten the motor mount clamp screw.
- Turn the TCR mixer upside down. Remove the TCR mixer belt and set it aside.
- Disconnect the TCR motor cable from the PCB.
- Note the orientation of the motor. The new motor must be installed in the same orientation.
- Remove and retain the four motor mounting screws and o-rings holding the motor in place.
- Remove and retain the large O-ring for re-use with the replacement motor.
- Discard the faulty TCR motor according to laboratory guidelines.
Replacement Procedure
- Place the large O-ring on the replacement TCR mixer motor.
- Apply Loctite 242 to the motor mount screws before re-installing the motor.
- Paying attention to the orientation of the motor, feed the new motor through the mount bracket and secure it using the four mounting screws and small O-rings.
- Connect the TCR motor cable to the PCB.
- Fully tighten the four mounting screws and then back them off by one full turn.
- Re-install the TCR drive belt. Loosen the motor mount clamp screw, allow the belt to self-tension, and re-tighten the motor mount clamp screw.
- Plug the power cable into the control PCB and re-install the TCR mixer module. Verify the power cable does not interfere with the TCR mixer movement.
- Re-install the TCR mixer drip shield and route the coolant hose underneath the shield. Ensure that the Reagent Bay barcode scanner cable fits between the TCR mixer drip shield and the Sample Bay.
- Remove the Luminometer injectors and open the Mid Bay drawer to the fully extended position.
- Using Service Software, initialize the TCR mixer and <Start> the mixer rotating.
- If necessary, use a 2.5 mm Allen wrench to adjust the four motor screws by ± ¼ turns to reduce the motor noise level. More detailed information on this procedure can be found in GP11-277-FSN.
- Push the Mid Bay drawer back in and lock it in place.
- Reconnect the Luminometer injectors to the Luminometer.
- Close the system side panels.
- Reteach the Sample Pipettor to the TCR mixer.
Verification
- Power on the Panther System.
- In Service Software, initiate the TCR mixer. Start the TCR mixer rotating. Allow the mixer to operator for one minute and then stop the mixer.
- Verify the mixer is able to initialize without error. Verify the mixer does not have any step-loss errors when mixing.

## TCR Carousel Module Removal and Replacement
id="mc-main-content">
TCR Carousel Module Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- Ball driver or Allen key, 4 mm
- TCR CAROUSEL, MODULE
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Ensure that the Sample Pipettor is out of the way, so that it will not be damaged.
- At the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel PCB, unplug CAN cable that goes from the TCR Carousel to the COP .
- Using the 4 mm ball driver or Allen key, unscrew the three bolts that secure the TCR Carousel .
- Pull the TCR Carousel out of the system.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Install a new TCR Carousel into the system.
- Secure the module with the three bolts that secure the TCR Carousel.
- Plug in the CAN cable.
- Remove any TCR cup adapters from the old TCR Carousel and place them in the new TCR Carousel.
- Install Panther System firmware .
Alignment/Calibration
- Teach the Sample Pipettor to the TCR Carousel .
Verification
- Load a TCR bottle with at least 20 mL of saline in slot 1 of the TCR Carousel.
- Start up Service Software.
- Click the Pipettor tab.
- Initialize the Pipettors, TCR Carousel, Tip Drawers, and the Reagent Module.
- Click the Move tab.
- In the Right Arm box, select a tip tray position containing a tip and double-click the position to move the pipettor to that location.
- Click Pick in the Tip section under Right Arm .
- In the Right Arm box, select TCR Carousel and double-click position 1x1 to move the pipettor to this position.
- Click Bar in the LLD section under Right Arm .
- Ensure the tip goes into the bottle without hitting the sides of the bottle opening.

## Molded TCR Carousel Motor Removal and Replacement
id="mc-main-content">
Molded TCR Carousel Motor Removal and Replacement
Parts and Materials Required
- Proper PPE
- 5.5 mm wrench or nut driver
- 1.5 mm ball driver or Allen key
- 3 mm ball driver or Allen key
- 4 mm ball driver or Allen key
- Molded TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel Motor
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Ensure that the Sample Pipettor is out of the way, so that it will not be damaged.
- Using a 4 mm ball driver or Allen key, unscrew the two mounting bolts at the front of the module.
- Using a 4 mm ball driver or Allen key, unscrew the mounting bolt near the scanner housing.
- Using a 3 mm ball driver or Allen key, unscrew the mounting bolt near the Endozime cup.
- Locate the TCR Carousel PCB in the scanner housing and unplug the CAN cable that goes from the TCR Carousel to the COP.
- Pull the TCR Carousel out of the system.
- Place the TCR Carousel upside down on a bench top.
- Remove the motor control cable.
- Using a 3 mm ball driver or Allen key, loosen the belt auto-tension bracket.
- Using a 5.5 mm wrench or nut driver, remove the four nuts securing the motor and keep them for the replacement motor.
- Pull the motor out of the mount while also removing the belt. The belt is tough to remove when the motor is fully seated in the mount. It is best to remove the motor fully from the mounting, allowing you to remove the belt.
- Remove the four rubber grommets and keep them for the replacement motor.
- Using a 1.5 mm ball driver or Allen key, remove the four standoffs from the motor and keep them for the replacement motor.
Replacement Procedure
- Using a 1.5 mm ball driver or Allen key, insert the four standoffs onto the replacement motor.
- Place the four rubber grommets onto the standoffs.
- Attach the motor control cable, orienting the connector towards the back of the TCR Module.
- Insert the motor into the mount while also connecting the drive belt.
- Using a 5.5 mm wrench or nut driver, secure the four nuts onto the standoff. Tighten until the motor feels secure. Do not over-tighten as this could damage the rubber grommets.
- Place the belt over the auto-tension bracket and using a 3 mm ball driver or Allen key, secure the auto-tension bracket.
- Ensure the TCR Module rotates smoothly.
- Plug in the CAN cable.
- Reinstall the TCR Module.
Alignment/Calibration
- Teach the Sample Pipettor to the TCR Carousel.
Verification
- Load a TCR bottle with at least 20 mL of saline in slot 1 of the TCR Carousel.
- Start up Service Software.
- Click the Pipettor tab.
- Initialize the Pipettors, TCR Carousel, Tip Drawers, and the Reagent Module.
- Click the Move tab.
- In the Right Arm box, select a tip tray position containing a tip and double-click the position to move the pipettor to that location.
- Click Pick in the Tip section under Right Arm .
- In the Right Arm box, select TCR Carousel and double-click position 1x1 to move the pipettor to this position.
- Click Bar in the LLD section under Right Arm .
- Ensure the tip goes into the bottle without hitting the sides of the bottle opening.

## Molded TCR Carousel Home Sensor Removal and Replacement
id="mc-main-content">
Molded TCR Carousel Home Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- 3 mm ball driver or Allen key
- 4 mm Ball driver or Allen key
- Thin flat head screwdriver
- Molded TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel Home Sensor
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Ensure that the Sample Pipettor is out of the way, so that it will not be damaged.
- Using a 4 mm ball driver or Allen key, unscrew the two mounting bolts at the front of the module.
- Using a 4 mm ball driver or Allen key, unscrew the mounting bolt near the scanner housing.
- Using a 3 mm ball driver or Allen key, unscrew the mounting bolt near the Endozime cup.
- Locate the TCR Carousel PCB in the scanner housing and unplug the CAN cable that goes from the TCR Carousel to the COP.
- Pull the TCR Carousel out of the system.
- Place the TCR Carousel upside down on a bench top.
- Using a thin flat head screwdriver or you finger, push the tabs away from the home sensor and pull the home sensor out.
- Follow the removal procedure for the Molded TCR Barcode Scanner in order to disconnect the home sensor cable at the TCR Module PCB .
Replacement Procedure
- Connect the new home sensor to the TCR Module PCB.
- Ensure the cabling is routed as before.
- Follow the replacement procedure for the Molded TCR Barcode Scanner.
- Push the home sensor back into the mount. The orientation does not matter.
- Plug in the CAN cable.
- Reinstall the TCR Module.
Alignment/Calibration
- Teach the Sample Pipettor to the TCR Carousel.
Verification
- Load a TCR bottle with at least 20 mL of saline in slot 1 of the TCR Carousel.
- Start up Service Software.
- Click the Pipettor tab.
- Initialize the Pipettors, TCR Carousel, Tip Drawers, and the Reagent Module.
- Click the Move tab.
- In the Right Arm box, select a tip tray position containing a tip and double-click the position to move the pipettor to that location.
- Click Pick in the Tip section under Right Arm .
- In the Right Arm box, select TCR Carousel and double-click position 1x1 to move the pipettor to this position.
- Click Bar in the LLD section under Right Arm .
- Ensure the tip goes into the bottle without hitting the sides of the bottle opening.
- Go to the Front and Loading Units tab.
- Click TCR Scanning .
- Scan position 1 and ensure you have a successful read.

## Molded TCR Carousel Module Removal and Replacement
id="mc-main-content">
Molded TCR Carousel Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- 3 mm ball driver or Allen key
- 4 mm ball driver or Allen key
- TCR CAROUSEL, MODULE, MOLDED
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Ensure that the Sample Pipettor is out of the way, so that it will not be damaged.
- Using a 4 mm ball driver or Allen key, unscrew the two mounting bolts at the front of the module.
- Using a 4 mm ball driver or Allen key, unscrew the mounting bolt near the scanner housing.
- Using a 3 mm ball driver or Allen key, unscrew the mounting bolt near the Endozime cup.
- Locate the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel PCB in the scanner housing and unplug the CAN cable that goes from the TCR Carousel to the COP.
- Pull the TCR Carousel out of the system.
Note— If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Install a new molded TCR Carousel into the system.
- Plug in the CAN cable.
- Secure the module with all four bolts that secure the TCR Carousel.
- Remove any TCR cup adapters from the old TCR Carousel and place them in the new TCR Carousel.
- Install Panther System firmware.
Alignment/Calibration
- Teach the Sample Pipettor to the TCR Carousel.
Verification
- Load a TCR bottle with at least 20 mL of saline in slot 1 of the TCR Carousel.
- Start up Service Software.
- Click the Pipettor tab.
- Initialize the Pipettors, TCR Carousel, Tip Drawers, and the Reagent Module.
- Click the Move tab.
- In the Right Arm box, select a tip tray position containing a tip and double-click the position to move the pipettor to that location.
- Click Pick in the Tip section under Right Arm .
- In the Right Arm box, select TCR Carousel and double-click position 1x1 to move the pipettor to this position.
- Click Bar in the LLD section under Right Arm .
- Ensure the tip goes into the bottle without hitting the sides of the bottle opening.

## Molded TCR Carousel PCB Removal and Replacement
id="mc-main-content">
Molded TCR Carousel PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- 1.5 mm ball driver or Allen key
- 3 mm ball driver or Allen key
- 4 mm Ball driver or Allen key
- Thin flat head screwdriver
- Phillips screwdriver
- Molded TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel PCB
Time Required
- 30 minutes
Removal Procedure
- Follow the removal procedure for the Molded TCR Carousel Barcode Scanner to gain access to the PCV. It is not necessary to remove the scanner from its mounting bracket.
- Remove the home sensor and motor connection from the PCB.
- Using your finger to push downwards, toward the motor and home sensor connection, pull the PCB off the tabs.
Replacement Procedure
- Attach the new PCB to the TCR Module.
- Connect the home sensor and motor cables to the PCB.
- Attach the scanner, ensuring the edges are square as described in the replacement procedure for the scanner.
- Connect the scanner cable to the PCB.
- Plug in the CAN cable.
- Re-install the TCR Module.
Alignment/Calibration
- Teach the Sample Pipettor to the TCR Carousel.
Verification
- Load a TCR bottle with at least 20 mL of saline in slot 1 of the TCR Carousel.
- Start up Service Software.
- Click the Pipettor tab.
- Initialize the Pipettors, TCR Carousel, Tip Drawers, and the Reagent Module.
- Click the Move tab.
- In the Right Arm box, select a tip tray position containing a tip and double-click the position to move the pipettor to that location.
- Click Pick in the Tip section under Right Arm .
- In the Right Arm box, select TCR Carousel and double-click position 1x1 to move the pipettor to this position.
- Click Bar in the LLD section under Right Arm .
- Ensure the tip goes into the bottle without hitting the sides of the bottle opening.
- Go to the Front and Loading Units tab.
- Click TCR Scanning .
- Scan position 1 and ensure you have a successful read.

## Molded TCR Carousel Barcode Scanner Removal and Replacement
id="mc-main-content">
Molded TCR Carousel Barcode Scanner Removal and Replacement
Parts and Materials Required
- Proper PPE
- 1.5 mm ball driver or Allen key
- 3 mm ball driver or Allen key
- 4 mm Ball driver or Allen key
- Thin flat head screwdriver
- Phillips screwdriver
- Molded TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel Scanner
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Ensure that the Sample Pipettor is out of the way, so that it will not be damaged.
- Using a 4 mm ball driver or Allen key, unscrew the two mounting bolts at the front of the module.
- Using a 4 mm ball driver or Allen key, unscrew the mounting bolt near the scanner housing.
- Using a 3 mm ball driver or Allen key, unscrew the mounting bolt near the Endozime cup.
- Locate the TCR Carousel PCB in the scanner housing and unplug the CAN cable that goes from the TCR Carousel to the COP.
- Pull the TCR Carousel out of the system.
- Place the TCR Carousel upside down on a bench top.
- Using a thin flat head screwdriver, remove the scanner cable connection to the TCR Module PCB.
- Remove the excess scanner cabling from its holder. Use your finger to push the tabs allowing the cable to be removed.
- Using a Phillips head screwdriver, remove the scanner mounting bracket.
- Using a Phillips head screwdriver and a 1.5 mm ball driver or Allen key, remove the scanner from the bracket.
Replacement Procedure
- Attach the new scanner to the mounting bracket.
- Attach the mounting bracket to the TCR module. Ensure that the edges are square with the edges of the scanner housing.
- Fold the excess cabling and insert into the holder.
- Attach the scanner connection to the TCR Module PCB.
- Plug in the CAN cable.
- Re-install the TCR Module.
Alignment/Calibration
- Teach the Sample Pipettor to the TCR Carousel.
Verification
- Load a TCR bottle with at least 20 mL of saline in slot 1 of the TCR Carousel.
- Start up Service Software.
- Click the Pipettor tab.
- Initialize the Pipettors, TCR Carousel, Tip Drawers, and the Reagent Module.
- Click the Move tab.
- In the Right Arm box, select a tip tray position containing a tip and double-click the position to move the pipettor to that location.
- Click Pick in the Tip section under Right Arm .
- In the Right Arm box, select TCR Carousel and double-click position 1x1 to move the pipettor to this position.
- Click Bar in the LLD section under Right Arm .
- Ensure the tip goes into the bottle without hitting the sides of the bottle opening.
- Go to the Front and Loading Units tab.
- Click TCR Scanning .
- Scan position 1 and ensure you have a successful read.

## TCR Carousel Motor Mount Removal and Replacement
id="mc-main-content">
TCR Carousel Motor Mount Removal and Replacement
Parts and Materials Required
- Proper PPE
- 2.5 mm Allen wrench
- 3 mm Allen wrench
- 4 mm Allen wrench
- Absorbent pad
- Loctite 290 Wicking Grade
- TCR MIXER MOTOR MOUNT KIT
Time Required
- 45 minutes
Removal Procedure
- Power down the Panther System.
- Open the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel Door and the Right Side panel of the system.
- Using a 4 mm Allen wrench, remove the screw that secures the TCR Carousel drip shield and remove the drip shield from the system.
- Disconnect the TCR Carousel motor power/communication cable from the PCB.
- Using a 4 mm Allen wrench, remove the two screws that secure the TCR Carousel module and remove the module from the system.
Note— Make sure to remove any cable ties holding the motor cables prior to pulling the module from the system.
- Place the TCR Carousel on an absorbent pad on a bench top.
- Turn the TCR Carousel module upside down and use a 2.5 mm Allen wrench to loosen the four screws that secure the motor to the TCR Carousel module and remove the TCR Carousel drive belt.
- Unscrew the four screws completely to remove the motor from the module (save the two tensioning springs to install on the new motor mount).
Note— Be careful not to lose the tensioning springs when removing the motor from the module.
Replacement Procedure
- Prior to mounting the motor, install the new mount bracket and motor clamp with the tensioning springs.
Note— Keep the parts loosely installed to allow them to slide freely to tension the drive belt in step .
- Place the four small O-Rings included in the motor mount kit in the mount bracket.
- Place the large O-Ring included in the motor mount kit on the motor before mounting the motor on the bracket.
- Feed the motor through the mount bracket and secure it using the four M3 mount screws included in the motor mount kit.
Note— Apply 290 Loctite to the motor mount screws before installing the motor.
- Fully tighten the four mount screws and then back them off by one full turn.
- Place the drive belt on the motor and ensure that the belt is properly tensioned. Then fully tighten the motor mount clamp screw.
- Mount the TCR Carousel back into the system, connect the power/communication cable, and secure the TCR Carousel drip shield on top of the TCR Carousel module.
- Power on the Panther System.
- Launch Service Software.
- Open the Service Drawer to its fully extended position.
Note— Remove the injectors from the Luminometer prior to pulling the drawer open.
- Using Service Software, initiate and activate the TCR Carousel.
- Open the Right Side panel to access the TCR Carousel motor mount screws from the bottom.
- If needed, use a 2.5 mm Allen wrench to adjust the four motor screws by ± 1/4 turn to reduce the motor noise level.
- Carefully close the Service Drawer and reconnect the Luminometer injectors.
- Reteach the Sample Pipettor to the TCR Carousel Module.
Alignment/Calibration/Prime/Firmware
- Teach the Sample Pipettor to the Endozime bottle, TCR Carousel module, Sample Bay Cover, Sample Dispense Slot module, and Right Tip Eject Chute module.
Verification
- N/A

## TCR Carousel Motor Removal and Replacement
id="mc-main-content">
TCR Carousel Motor Removal and Replacement
Parts and Materials Required
- Proper PPE
- 2.5 mm ball driver or Allen key
- 4 mm ball driver or Allen key
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel Motor
Time Required
- 1 hour
Removal Procedure
- Put on proper PPE.
- Carefully open the Service Drawer .
- At the TCR Carousel PCB, unplug the cable that goes from the TCR Carousel to the COP.
- Note the orientation of the TCR Carousel motor with the electrical connector toward the rear of the system. Unplug the electrical connector from the motor.
- Using the 2.5 mm ball driver or Allen key, loosen the four bolts that secure the belt tensioning bracket and motor to the TCR base plate .
- Push the motor against the spring pressure and remove the belt from the motor cog.
- Carefully remove both auto-tensioning springs and set aside.
- Using the 2.5 mm ball driver or Allen key, remove the four bolts that secure the belt tensioning bracket and motor to the TCR base plate. Set the base plate and screws aside.
- Remove the TCR Carousel motor.
Replacement Procedure
- Insert the new TCR Carousel motor into the same orientation it was in prior to removal and loosely screw in the four bolts to attach the motor to the TCR base plate.
- Carefully re-insert the auto-tensioning springs.
- Slide the TCR Carousel motor and belt tensioning bracket assembly until the auto-tensioning spring is fully compressed .
- While the auto-tensioning springs are fully compressed, place the TCR Carousel belt over the TCR motor cog.
- Ensure that the teeth of the belt go around the TCR Carousel motor shaft and the TCR Carousel rotating shaft.
- Release the TCR Carousel motor and belt tensioning assembly so that the auto-tensioning spring is no longer compressed. The slack of the TCR Carousel belt will be removed when the belt is auto-tensioned against the spring force .
- Using the 2.5 mm ball driver or Allen key, tighten the four bolts that secure the belt tensioning bracket to the TCR base plate.
- Close the Service Drawer .
Verification
- Load a TCR bottle with at least 20 mL of saline on slot 1 of the TCR Carousel.
- Start up Service Software.
- In the main Pipettor tab, select Pipettor , and initialize All Dialog Controlled Modules .
- In service Software, navigate to the Pipettor screen and select the Move tab.
- Pick a tip with the Right Arm.
- In the Right Arm box, select TCR Carousel . Double-click the 1x1 box to move the Pipettor to the TCR Carousel, bottle 1.
- Select Bar to perform a barometric level sense of the TCR.
- Use Service Software to continuously move the TCR Carousel. Observe the belt for noises or interference and for proper tension.
- Carefully close the Service Drawer .

## TCR Carousel Module Removal and Replacement Procedures
id="mc-main-content">
TCR Carousel Module Removal and Replacement Procedures
Note— Firmware Installation must be performed when replacing a module or PCB.
- Molded TCR Carousel Module Remove and Replacement Procedure
- TCR Carousel Module Remove and Replacement Procedure
TCR Carousel Subassemblies Removal and Replacement Procedures
- Molded TCR Carousel Home Sensor
- Molded TCR Carousel Motor
- Molded TCR Carousel PCB
- Molded TCR Carousel Scanner
- TCR Carousel Belt Removal and Replacement
- TCR Carousel Door Interlock
- TCR Carousel Drip Shield Installation
- TCR Carousel Home Sensor
- TCR Carousel Mixer Motor
- TCR Carousel Motor
- TCR Carousel Motor Mount
- TCR Carousel Reagent Holders/Cups
- TCR Carousel Scanner
- TCR Door Grounding Brush Installation
- TCR Door Hinge Replacement Procedure

## TCR Carousel Scanner Removal and Replacement
id="mc-main-content">
TCR Carousel Scanner Removal and Replacement
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.
Parts and Materials Required
- Proper PPE
- 1.5 mm ball driver or Allen key
- MTU INPUT Q/TCR CAROUSEL, SCANNER
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Ensure that the Sample Pipettor is out of the way, so that it will not be damaged.
- Unplug the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel scanner from the PCB.
- Note the location of the bolt that secures the TCR Carousel scanner head to the bracket. There are three hole locations. Note the hole location that the bolt is in.
- Using a 1.5 mm ball driver or Allen wrench, remove the two bolts that secure the TCR Carousel scanner head to the bracket.
- Remove the TCR Carousel scanner.
Replacement Procedure
- Coil the excess cables from the TCR Carousel scanner and place the coils in the clip. Leave just enough slack on the cable so that the TCR Carousel scanner head can be attached to the bracket and the TCR Carousel scanner plug will reach the PCB .
- Using the 1.5 mm ball driver or Allen key, insert and tighten the two bolts that secure the TCR Carousel scanner head to the bracket. Use the same hole position noted in Step 5 of the removal procedure.
Note— The hole position is important for obtaining the correct focal length for the scanner
- Plug the TCR Carousel scanner cable into the PCB.
- Power on the Panther System.
Verification
- Load customer TCR bottles in each of the four TCR locations with the barcodes properly oriented.
- Open Service Software and initialize the TCR carousel.
- Go to the Front and Loading Units tab and click on the TCR Loading button.
- Click on 1 , 3 , 5 , and 7 under the barcodes section to test that the barcode scanner properly scans each of the locations .
- If customer uses TER bottles, load the bottles in each of the four TER locations with the barcodes properly oriented.
- Click on 2 , 4 , 6 , and 8 under the barcodes section to test that the barcode scanner properly scans each of the locations.
- Repeat Steps 4 and/or 6 at least three times

## Tip Eject Chute Removal and Replacement
id="mc-main-content">
Tip Eject Chute Removal and Replacement
Parts and Materials Required
- Proper PPE
- Ball driver, 12"
- Hex screwdriver, 4 mm long
- TIP EJECT CHUTE, MODULE
Time Required
- 60 minutes
Removal Procedure
- Put on proper PPE.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Clear MTUs using one of the following methods
- Reboot the Panther System main software.
Or
- Start Service Software, navigate to the Service Software System tab, and click Clear MTUs .
- Power down the Panther System.
- Carefully open the Service Drawer .
- Open the Mid Bay
- To remove the Sample Tip Chute:
- Remove the Sample Dispense Slot .
- Remove the screws that secure the Tip Chute Station .
- Remove the rear screw and washer.
- Carefully pull the Tip Chute Station out of the system.
- To remove the Reagent Tip Chute:
- Remove the Magnetic Parking Module .
- Remove the Tip Chute washer and screws on the front and back of the module.
- Carefully remove the Tip Chute .
- Remove the rear screw and washer.
- Carefully pull the Tip Chute Station out of the system.
Note—If returning the module, decontaminate and fill out the appropriate paperwork to return the module.
Replacement Procedure
- Reverse the removal procedure.
Alignment/Calibration
Sample Tip Chute
- Teach the Sample Pipettor to the Sample Dispense Slot .
- Teach the Sample Pipettor to the Sample Tip Eject Chute .
- Teach the Distributor to the Sample Dispense slot .
Reagent Tip Chute
- Teach the Reagent Pipettor to the Reagent Tip Eject Chute .
- Teach the Distributor to the Magnetic Parking Module .
Verification
- Verify pick and strip tip with Service Software.

## Tip Drawers Module Removal and Replacement
id="mc-main-content">
Tip Drawers Module Removal and Replacement
Parts and Materials Required
- Proper PPE
- Pipettor teach caps
- 2 mm Hex driver
- 3 mm Hex driver
- 4 mm Hex driver
- Large screwdriver
- TIP DRAWER, ASSY
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove the gantry shield by removing the two screws (optional).
- Remove both of the Tip Drawer handles and the partition wall by removing the 3 mm screws as shown .
- Remove the Upper Bay front cover panel .
- Unscrew and remove the 4 mm screws shown below.
Note— The photo below shows the front cover in place. This is for reference only as the cover was removed in the previous step.
- Remove the rubber bands that hold down each flex cable .
- Unplug the flex cable from the orange connectors .
- Remove the Tip Drawer by carefully pulling the front of the Tip Drawer while carefully lifting the front end out towards the front of the system.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Slide the rear brackets of the Tip Drawer into the fixed screws in the Upper Bay. If necessary, loosen the fixed screws a half or full turn with the screw driver
- Use the two 4 mm screws removed during the Removal Procedure to secure the Tip Drawer.
- Replace the Upper Bay front cover panel .
- Reattach both drawer handles using the screws removed in step 2 of the Removal Procedure.
- Replace the front cover.
- Reattach both drawer handles using the 3 mm screws removed in step 2 of the Removal Procedure.
Alignment/Calibration
- Teach the Reagent and Sample Pipettors to the Tip Drawer module .
Verification
- Start up Service Software.
- Using Service Software, initialize the sample module and verify the Tip Drawers Sensors. Check the sensors are properly wired and work correctly. Use the Read button to verify the State of the drawer is correct by opening and closing the drawers individually .
- Verify for each drawer the State corresponds to the position of the flag to optoswitch sensor when the flag in or out using the Read button .
- Verify Tip Drawers lock and unlock. With the left drawer in, lock the drawer. Verify the Lock Sensor reads locked using the Read button. Unlock the drawer and verify the Lock Sensor reads unlocked using the Read button. Do the same with the right drawer.

## Universal Fluid Drawer Bleach Sensor Removal and Replacement
id="mc-main-content">
Universal Fluid Drawer Bleach Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- UFD, "FULL" BLEACH SENSOR ASSY
Time Required
- 20 minutes
Removal Procedure
- Put on proper PPE.
- Remove all fluid bottles from the Universal Fluid Drawer.
- Remove the Universal Fluid Drawer door panel by removing the three 3 mm screws from the sides of the door .
- Using a 2.5 mm Allen wrench, loosen the left and right side screws of the universal fluids holder .
- Slightly lift the small bin cover to access the Universal Fluid Drawer PCB.
- Disconnect the RFID cable from the right side of the Universal Fluid Drawer PCB .
- Unplug the bleach sensor cable from the Universal Fluid Drawer PCB .
- Push the Magnetic Wash, deactivator, and bleach fluid lines into the Universal Fluid Drawer bin .
- Shift the small bin so that you can lift the large bin out of the drawer .
- Release the blue tubing so that the bin can be lifted farther out of the drawer .
- Locate the bleach sensor on the side wall of the Universal Fluid Drawer .
- Using a 2.5 mm Allen wrench, remove the two screws that secure the sensor and remove the sensor.
Replacement Procedure
- Install the bleach sensor using two 2.5 mm screws .
- Route the bleach sensor cable along the back of the Universal Fluid Drawer and through to the front of the Universal Fluid Drawer PCB. Use the existing cable holder to secure the cables .
- Lower the large bin back into the Universal Fluid Drawer.
- Plug the bleach sensor into the Universal Fluid Drawer PCB .
- Push the RFID cable through the slot and re-attach the RFID cable .
- Fix the bins so that they appear to be sitting flush .
- Gently pull the deactivator, Magnetic Wash, and bleach connectors out of the bin.
- To re-install the Universal Fluid Drawer panel, align the front panel to the two screws on the left side of the Universal Fluid Drawer, and to the one screw on the right side of the drawer .
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the left side of the Universal Fluid Drawer .
- Using a 3 mm Allen wrench, insert and tighten one 3 mm screw, washer, and lock washer on the right side of the Universal Fluid Drawer .
Verification
- Remove the bleach bottle. Fill the bleach bottle up to the full line indicated on the bottle.
- Start up Service Software .
- Reset the Universal Fluid Drawer module (under the Front And Loading Units tab).
- Select the Main & Com tab in Service Software.
- Place the bleach bottle into its proper position in the Universal Fluid Drawer. Ensure that the bottle is rotated such that the bottle handle is oriented toward the front right corner of the drawer. Verify that Service Software message 34 00 01 00 61 appears.
- Remove the bleach bottle from the drawer. Verify that Service Software message 34 00 01 00 60 appears.

## Bleach Bottle Tubing Replacement Procedure (Solvent Bonded Connection)
id="mc-main-content">
Bleach Bottle Tubing Replacement Procedure (Solvent Bonded Connection)
Purpose
This provides instructions for inspecting and, if necessary, upgrading the bleach line in the Panther System.
The new bleach line, UFD Bleach Line Assembly, solvent-bonds the two tubes together and eliminates the reduction barb fitting. This significantly reduces the risk of a leak at the connection of the two lines.
What is Affected
The Panther System bleach line underneath the universal fluids drawer tray will be inspected and replaced, if necessary.
Leaks have been known to occur at the reduction barb fitting located underneath the universal fluids tray.
The entire bleach line will be replaced with the UFD, Bleach Line Assembly.
The new UFD Bleach Line Assembly solvent bonds the two tubes together.
This eliminates the reduction barb fitting and reduces the risk of leaks at the connection of the two lines.
Parts and Materials Required
- Proper PPE
- Set of metric Allen wrenches
- Small set of needle nose pliers
- Tube cutter or snips
- UFD, BLEACH TUBING ASSY
Time Required
- 60 minutes
Applicable Panther Systems
This procedure applies to Panther Systems with S/N 245 and older.
Background
The reduction barb fitting that connects the tube from the bleach bottle to the tube that runs to the deactivation peristaltic pump tends to crack and leak over time.
A visual inspection of the fitting can be done by tracing the bleach line to the right hand side of the universal fluids drawer.
Examples of leaky fittings.
Procedure
- Put on proper PPE.
- Open the Universal Fluids Drawer and inspect the bleach line to determine which configuration exists on the system.
If the connection has the reduction barb fitting, then proceed to the next step. If the solvent bonded tubes are already installed, proceed to step 23.
- Open the Universal Fluids Drawer and disconnect all fluid quick connects from the universal fluids bottles.
- Start Panther Software and perform two full system primes.
- After the second prime is completed, power down the Panther System.
- Inspect the universal fluids solenoid area for any signs of leaks. Clean, correct, and tighten any leaking fittings, as necessary.
- Mark A and B on the respective universal fluids bottle kits. Remove the bottles and set them aside on an absorbent pad.
- Push all universal fluid tubes through the grommets in the universal fluid trays to allow you to remove the trays without stretching the tubes.
- Remove the M4 screw that secures the AD1, AD2, and Oil tray to the side of the Universal Fluids tray.
Note— Watch for washers as you perform this step.
- Remove the Universal Fluids Drawer front cover and remove the second mounting screw behind the drawer cover.
- Move the AD1, AD2, and Oil tray aside. Be careful not to kink or damage any fluid lines.
- Disconnect the Universal Fluids LED indicator display board from the Universal Fluids PCB prior to lifting the Wash and Deactivation fluid tray out of the drawer.
- Carefully lift out and position the Wash and Deactivation fluid tray to the left hand side of the Universal Fluids drawer. Be careful not to damage or kink any fluid lines or RFID antennae.
- Clean any dried bleach that has accumulated under the fluids tray. Inspect the inside of the system near the vacuum pump module and the liquid cooling unit for evidence of leaking bleach and clean.
Note— Do not use ethanol for cleaning.
- Remove the existing bleach line (Not the buffer line). by cutting the bleach line just below the luer fitting at the peristaltic pump and by cutting the line just below the quick connect fitting at the Universal Fluid tray.
Note— Make note of the tube routing while removing the bleach line.
- Remove the luer fitting and tubing clip from the new bleach tubing set to thread the tubing through the grommet on the chassis.
- Install the new bleach tube by back tracking Step 15.
Note— Start by connecting the tube on the peristaltic pump first, then routing the line from there.
- Reinstall the tube clip and luer fitting to the bleach line, in the order listed. Push the tubing clip over the barb and reconnect the luer fitting to the peristaltic pump.
- Route the Universal Fluid LED display connector through the hole, and carefully lower the Wash Buffer and Deactivation tray back into place.
Warning—Make sure the bleach line is not routed under the tray.
- Reinstall the front drawer cover and make sure to align it with the drawer close sensor and verify that it closes correctly with interfering with the Mid Bay drawer cover.
- Reconnect the Universal Fluids LED display connector to the Universal Fluids PCB.
Note— Be careful not to pinch or kink the tubes during this process. The tubes should be routed around the side and in front of the tray.
- Reinstall the AD1, AD2, and Oil tray by reversing the process in Step 11. Tighten the screw at the back of the tray to hold it in place.
- Perform a Total Service Call on the Universal Fluids Drawer and fittings:
- Wipe down the Fluids Drawer trays with bleach, DI water, and ethanol.
- Tighten all cap fittings on the Universal Fluids caps and clean any dried fluids from the caps.
- Clean and grease all fluids quick connects.
- Reinstall all Universal Fluids back into their respective kit positions.
- Replace the deactivation peristaltic pump tubing, if needed.
Verification
- Power on the Panther System.
- Start the Panther software.
- Run a full system prime.
- Inspect all fluids fittings for signs of leakage, especially at the peristaltic pump fittings.
A second prime may be required because the lines were drained in Step 3 of the procedure.
Verification is complete when the prime passes.

## Bleach Bottle Fitting
id="mc-main-content">
Bleach Bottle Fitting
Implementation
On Panther Systems below SN 196, replace the old Bleach Bottle Fitting with the new white one.
On Panther Systems 196 and above, the new Bleach Bottle Fitting is pre-installed.
See Bleach Bottle Fitting Upgrade Kit for more information about the fitting replacement.
Parts and Materials Required
- Proper PPE
- Bleach Bottle Fitting Kit
- Bottle fitting
- Fitting nut
- Fluid Line fitting
Time Required
- 15 minutes
Removal Procedure
- Open the Universal Fluids drawer.
- Remove the bleach bottle from the drawer.
- Empty the bleach bottle.
- Reaching inside the bleach bottle, unscrew the cylindrical nut securing the fitting in the bottle.
- Remove the fitting and aspirator tube assembly from the bottle.
- Carefully pull the aspirator tube (with short coupling tube) off of the fitting barb.
Note— This aspirator tube and coupling tubing is re-used so do not damage the tubing. Using a dry kimwipe or emery cloth helps to grip the coupler tube while pulling it off of the barb.
- Remove the mating quick-connect fitting from the Bleach fluid line in the Universal Fluid drawer.
- Dispose of the 2 fitting halves and the cylindrical nut. Keep and re-use the aspirator tube and coupler.
- Proceed to the Replacement Procedure.
Replacement Procedure
- Install the aspirator tubing and coupling on the new barbed fitting.
Note— The color of the new fitting is white, and the color of the old version is almond.
- Push the aspirator tubing into the coupler tubing as far as possible.
- Install the new fitting/aspirator tube assembly into the bleach bottle by tightening the new nut on the inside of the bottle.
- If the end of the Bleach fluid line tubing in the Universal Fluid drawer was stretched out and/or deformed by the previous barbed fitting, using an X-acto knife, cut 1.5 cm off of the tubing to provide a clean tubing end for the new barbed fitting to mate against.
- Install the mating quick-connect fitting on the Bleach fluid line in the Universal Fluid drawer.
- Fill the Bleach bottle to the Fill line indicated on the bottle.
Verification
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system and inspect the bleach fluid line for air leaks.

## Bottle Straw Connections
id="mc-main-content">
Bottle Straw Connections
Purpose
How to install screw-in bottle straws.
What is Affected
The screw-in design assembly uses a threaded connection that securely screws the straw into its quick-connect fitting.
There are 4 straw types in the field. Effective immediately, only the Type 2 straw is available to order as a replacement.
Parts and Materials Required
- Proper PPE
- Bench pads
- Panther Tool Kit
- Panther, ASM, Wash Bottle Straw w/Fittings Set
- Panther, ASM, Deactivation Buffer Bottle Straw w/Fittings Set
- Panther, ASM, Oil/AD1/AD2 Bottle Straw w/Fittings Set
Time Required
- 60 minutes
Procedure
Note— Wash Bottle A is shown below. Check to match the correct bottle straw fitting to its bottle.
- Put on proper PPE.
- Lay out clean bench pads to prepare a work surface.
- Open the Universal Fluid Drawer.
- One at a time, unscrew each bottle cap and inspect the straw connection fitting for wear.
- If the straw connection is loose or damaged, complete this procedure.
- If the straw connection is secure and intact, reconnect the bottle cap and straw connection.
- Disconnect the fluid line from the bottle.
- Unscrew the bottle cap.
- Place old cap and straw on a clean bench pad.
- Holding the fitting nut inside the bottle cap, unscrew the quick-connect from the plastic fitting nut inside the bottle cap.
- Discard the quick-connect fitting and straw.
- Clean the cap and fitting nut with DI water and dry.
Note— Check the ventilation port on top of the bottle cap is clear.
- On the new straw assembly, check the threaded straw is secured to its quick-connect fitting securely.
- Holding the fitting nut in the new assembly, screw in the new fitting into its matched bottle cap.
Caution—DO NOT unscrew the straw from the fitting as the connection is torqued according to manufacturer specifications.
- Screw the bottle cap with new fitting and straw into the matched bottle.
- Reconnect the fluid line.
- Repeat Steps 5-–14 for every straw that requires replacement.
- Proceed to Verification.
Verification
- Run a full system prime.
- Inspect all fluids fittings for signs of leakage.
Verification is complete when the prime passes.

## Magnetic Latch Installation
id="mc-main-content">
Magnetic Latch Installation
Purpose
Instructions to install magnetic latches on the Universal Fluid Drawer and the Waste Drawer.
The following Panther System SN's are affected by magnetic latches:
Serial Number
Type of Magnetic Latch
Waster Drawer
Universal Fluid Drawer
00001–00099
No latches possible
Frame/chassis does not accommodate magnetic latch hardware
00100–01936
Hologic design
ASY-09018
Lock is on the left of the
drawer as you face the Panther
ASY-09015
Lock is on the right of the
drawer as you face the Panther
01937 and up
Stratec design
New design cut-in, not available as a spare part
01937 and up
Stratec design
Lock is on the right of the
drawer as you face the Panther
Lock is on the left of the
drawer as you face the Panther
Parts and Materials Required
- Assembly, Panther, UFD Magnetic Latch
- Assembly, Panther, Waste Drawer Magnetic Latch
- Loctite 242
- Panther Tool Kit
- Proper PPE
Time Required
60 minutes
Procedure
Note— Apply Loctite 242 to all screws used in this procedure.
Part A – Waste Drawer Magnetic Latch [ASY-09018] Installation
- Put on proper PPE.
- Shut down the Panther System and PC.
- Open and fully extend the Waste Drawer.
- Referring to Waste Drawer Removal and Replacement , remove the current Waste Drawer retaining clips from the waste drawer slide rails.
- The Waste Drawer upgrade consists of 2 brackets, 1 that mounts to the back of the waste drawer (chassis side) and 1 that mounts on the waste drawer lock assembly (drawer side).
- Using the included 2 M4x12 screws, 2 M4 flat washers, and 2 M4 lock washers, loosely assemble the magnet housing to the mounting bracket.
- Slide the magnet housing in the direction of the arrow.
- Tighten the mounting screws.
- Remove the tube bracket found on the lower left side (as you face the Panther) of the back of the waste drawer, highlighted below. Discard the screws.
- Remove the bracket and pull the 2 tubes and sensor cables away from the back panel of the drawer allowing the strike plate to slide over the 2 standoffs.
- Route the tubing (with the sensor cables) against the strike plate and between the stanchions.
- Using the included M4X16 Socket Head Cap Screws, reinstall the bracket.
- From the left side of the system, using an 8 mm socket drive, remove the 2 upper nuts highlighted in the picture. Retain these nuts to be used in the next step.
- Placing the magnet assembly with the bracket on the Waste Drawer lock assembly as shown, secure it with the included 2 M4 flat washers and 2 M4 lock washers and the 2 nuts that were removed in the previous step.
- Push the Waste Drawer shut and confirm the engagement of the magnet with the strike plate.
- Pushing against the front side of the drawer to align the drawer locking pin with the pin hole, tighten the 2 screws securing the magnet assembly to the bracket.
- Open and close the Waste Drawer a couple of times to ensure proper engagement of the magnet, the strike plate, and the locking pin with the drawer locking bracket.
- You may need to remove the magnet assembly to adjust the magnet position on the bracket to ensure proper alignment.
- The bracket is slotted to slide the magnet assembly on the bracket for best results.
Note— You may require assistance and may need to repeat this step a number of times to get the best results.
Confirm that the 2 looped tubes in the back of the drawer are routed correctly, with no overlapping of the tubing on the back of the drawer which could obstruct smooth closing of the drawer.
Some systems have spiral wrap around the tubing in the back of the system, which may block the magnet assembly. If the magnet assembly is blocked, then the tubing may be pulled too closely to the Waste Drawer side. To fix this issue, from the backside of the vacuum pump, pull the tubes to the Universal Fluid Drawer side.
- With the Waste Drawer open , loosen 1 nut/screw at a time, of every hardware used to install the assembly, apply Loctite 242, and retighten them.
- Repeat Step 17 if the bracket shifts position during this process.
- Inspect and, if needed, retighten the screws of the Waste Drawer handle and the screws holding the front skin of the Waste Drawer.
- Proceed to Verification.
Part B – Universal Fluid Drawer Magnetic Latch [ASY-09015] Installation
- Put on proper PPE.
- Open and fully extend the Universal Fluid Drawer.
- Remove the current UFD retaining clips from the drawer slide rails.
- The Universal Fluid Drawer upgrade consists of 2 brackets, 1 that mounts to the back of the UFD drawer and 1 that mounts on the chassis.
- From the right side of the Universal Fluid Drawer, remove the 2 screws holding the tube/cable clips and discard the screws.
- Replace the discarded screws with the included M4X16 Socket Cap Head Screws and screw them in loosely allowing the strike plate and bracket to slide under the tube/cable clips.
Note— Slightly lifting the fluids tray may give better access to removing the old tube/cable clip screws and installing the new screws. Be careful not to disconnect the ribbon cable. When installation is complete, confirm the ribbon cable is firmly connected.
- Using the included 2 M4x12, 2 M4 flat washers, and 2 M4 lock washers, assemble the magnet housing to the mounting bracket.
- Loosely tighten the screws to allow the magnet assembly to slide on the bracket for adjustment at a later step.
- Locate the chassis-side mounting screw and unscrew it using a Phillips head screwdriver and a straight 7 mm socket drive. Retain this nut for use in a later step.
- Replacing the existing M4 flat head screw with the included M4X16 Flat Head Cap Screw and with the retained nut, mount the magnet assembly and bracket as shown.
- The lower white cable tie on some systems may need to be removed and discarded to allow the bracket to be correctly mounted.
- Close the drawer slowly to allow the magnet to engage with the strike plate.
- Adjust the 2 assemblies to get the best alignment between the magnet and the strike plate, then tighten all the screws while holding the drawer in position.
Note— This step might need to be repeated a number of times to get the best results.
- Close and open the drawer a number of times to confirm a good contact between the strike plate and the magnet.
- With the Waste Drawer open, loosen 1 nut/screw at a time, of every hardware used to install the assembly, apply Loctite 242, and retighten them. Repeat Step 11 if the bracket shifts position during this process.
- Inspect and, if needed, retighten the screws of the fluids drawer handle, and the screws holding the front skin of the Waste Drawer.
- Proceed to Verification.
Verification
- Power up the Panther System and PC.
- Start Service Software.
- On the 4. LiVaCo System and Drawer tab, confirm the Waste Drawer lock functions properly (toggle Lock/Unlock ) and the Read button is reading the state of the interlock and drawer correctly.
- Click Universal Drawer , and verify the Sensors Read button is reading the state of the drawer (open/closed) correctly.
- Close Service Software.
- Start Panther Main.
- Verify Panther Main starts with no errors and the Waste and Universal Fluid Drawers functions are working properly.

## Universal Fluids Drawer Main PCB Removal and Replacement
id="mc-main-content">
Universal Fluids Drawer Main PCB Removal and Replacement
The following details the instructions to remove and replace the UFD Main PCB.
Parts and Materials Required
- Proper PPE
- Allen Wrench, 2.5 mm
- PCB, Main, Universal Fluids Drawer
Required Time
- 30 minutes
Procedure
- Remove the UFD Cover.
- Remove and set aside the Auto Detect 1, Auto Detect 2, and Oil bottles.
- Locate and loosen (do not remove) the two 3mm socket head cap screws that secure the Detect and Oil bottle on both sides of the carrier.
- Move the carrier out of the way to expose the UFD, Main PCB with RFID antennas for AD1, AD2, and oil fluids.
- Disconnect the Buffer and Wash Solution RFID antennae connections (red, yellow, green, and blue connections).
- Disconnect the CAN BUS module connection, the A/B Solenoid valve power/signal connections, the Bleach bottle empty/full sensor connection, and the UFD, RFID Display Flex Cable Connection.
- Remove the five 2.5mm Socket Head Cap Screws that secure the UFD Main Board in place.
- Remove the old UFD Main Board and install the new UFD Main Board.
Use the reverse procedure in the above steps.
- Run Instrument Set Up to ensure the new board has the correct Firmware installed.
Verification
- Start up Panther Main and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the instrument.
- Ensure all LEDs are correctly indicating bottle presence or absence.

## Universal Fluid Drawer Deactivation Buffer A (Blue) RFID Antenna Removal and Replacement
id="mc-main-content">
Universal Fluid Drawer Deactivation Buffer A (Blue) RFID Antenna Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- UFD, RFID ANTENNA, BLUE
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove all fluids from the Universal Fluid Drawer.
- Remove the Universal Fluid Drawer door panel by removing the three 3 mm screws from the sides of the door .
- Using a 2.5 mm Allen wrench, loosen the left and right side screws of the universal fluids holder .
- Slightly lift the small bin cover to access the Universal Fluid Drawer PCB.
- Disconnect the RFID cable from the right side of the Universal Fluid Drawer PCB .
- Unplug the blue RFID cable from the Universal Fluid Drawer PCB .
- Push the Magnetic Wash, deactivator, and bleach fluid lines into the Universal Fluid Drawer bin .
- Shift the small bin so that you can lift the large bin out of the drawer .
- Release the blue tubing so that the bin can be lifted farther out of the drawer .
- Locate the blue RFID antenna on the back wall of the Universal Fluid Drawer .
- Using a 2.5 mm Allen wrench, remove the two screws that secure the antenna and remove the antenna.
Replacement Procedure
- Install the blue RFID antenna using two 2.5 mm screws .
- Route the blue RFID antenna cable in front of the blue RFID board, along the back of the Universal Fluid Drawer, and through to the front of the Universal Fluid Drawer PCB. Use the existing cable holder to hold the cables in place .
- Lower the large bin back into the Universal Fluid Drawer.
- Plug the blue RFID antenna cable into the Universal Fluid Drawer PCB .
- Push the RFID cable through the slot and re-attach the RFID cable .
- Fix the bins so that they appear to be sitting flush .
- Gently pull the deactivator, Magnetic Wash, and bleach connectors out of the bin.
- To re-install the Universal Fluid Drawer panel, align the front panel to the two screws on the left side of the Universal Fluid Drawer, and to the one screw on the right side of the drawer .
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the left side of the Universal Fluid Drawer .
- Using a 3 mm Allen wrench, insert and tighten one 3 mm screw, washer, and lock washer on the right side of the Universal Fluid Drawer .
Verification
- Start up the Panther System.
- Replace Universal Fluid bottles with new bottles.
- Verify that the system correctly reads bottle ID labels.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Universal Fluid Drawer RFID Display Flex Cable Removal and Replacement
id="mc-main-content">
Universal Fluid Drawer RFID Display Flex Cable Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- UFD, RFID DISPLAY FLEX CABLE
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Disconnect the UFD Display flex cable from the right side of the Universal Fluid Drawer PCB by pulling straight down on the UFD Display flex cable .
- Obtain a piece of masking tape approximately 2 feet long.
- To aid in installing the new flex circuit cable, it is recommended to use masking tape to help thread the UFD Display flex cable through. Fold the masking tape in the middle, and attach both ends to either side of the UFD Display flex cable connector .
- Unpeel the UFD Display flex cable from the bin to remove the UFD Display flex cable. Be careful not to pull the masking tape all the way through the Universal Fluids Drawer. Once the UFD Display flex cable connector has been pulled to the top of the bin, remove the masking tape, and secure the tape to the new UFD Display flex cable connector .
Replacement Procedure
- Using the masking tape, pull the UFD Display flex cable back through the drawer.
- Stick the RFID display on the bin .
- Connect the UFD Display flex cable to the PCB connector .
Verification
- Start up the Panther System.
- Replace Universal Fluid bottles with new bottles.
- Verify that the system correctly reads bottle ID labels.

## Universal Fluid Drawer Deactivation Buffer B (Green) RFID Antenna Removal and Replacement
id="mc-main-content">
Universal Fluid Drawer Deactivation Buffer B (Green) RFID Antenna Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- UFD, RFID ANTENNA, GREEN
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove all fluids from the Universal Fluid Drawer.
- Remove the Universal Fluid Drawer door panel by removing the three 3 mm screws from the sides of the door .
- Using a 2.5 mm Allen wrench, loosen the left and right side screws of the universal fluids holder .
- Slightly lift the small bin cover to access the Universal Fluid Drawer PCB.
- Disconnect the RFID cable from the right side of the Universal Fluid Drawer PCB .
- Unplug the green RFID cable from the Universal Fluid Drawer PCB .
- Push the Magnetic Wash, deactivator, and bleach fluid lines into the Universal Fluid Drawer bin .
- Shift the small bin so that you can lift the large bin out of the drawer .
- Release the blue tubing so that the bin can be lifted farther out of the drawer .
- Locate the green RFID antenna on the back wall of the Universal Fluid Drawer .
- Using a 2.5 mm Allen wrench, remove the two screws that secure the antenna and remove the antenna.
Replacement Procedure
- Install the green RFID antenna using two 2.5 mm screws .
- Route the green RFID antenna cable in front of the green RFID board, along the back of the Universal Fluid Drawer, and through to the front of the Universal Fluid Drawer PCB. Use the existing cable holder to hold the cables in place .
- Lower the large bin back into the Universal Fluid Drawer.
- Plug the green RFID antenna cable into the Universal Fluid Drawer PCB .
- Push the RFID cable through the slot and re-attach the RFID cable .
- Fix the bins so that they appear to be sitting flush .
- Gently pull the deactivator, Magnetic Wash, and bleach connectors out of the bin.
- To re-install the Universal Fluid Drawer panel, align the front panel to the two screws on the left side of the Universal Fluid Drawer, and to the one screw on the right side of the drawer .
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the left side of the Universal Fluid Drawer .
- Using a 3 mm Allen wrench, insert and tighten one 3 mm screw, washer, and lock washer on the right side of the Universal Fluid Drawer .
Verification
- Start up the Panther System.
- Replace Universal Fluid bottles with new bottles.
- Verify that the system correctly reads bottle ID labels.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Universal Fluid Drawer Wash Buffer A (Red) RFID Antenna Removal and Replacement
id="mc-main-content">
Universal Fluid Drawer Wash Buffer A (Red) RFID Antenna Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- UFD, RFID ANTENNA, RED
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove all fluids from the Universal Fluid Drawer.
- Remove the Universal Fluid Drawer door panel by removing the three 3 mm screws from the sides of the door .
- Using a 2.5 mm Allen wrench, loosen the left and right side screws of the universal fluids holder .
- Slightly lift the small bin cover to access the Universal Fluid Drawer PCB.
- Disconnect the RFID cable from the right side of the Universal Fluid Drawer PCB .
- Unplug the red RFID cable from the Universal Fluid Drawer PCB .
- Push the Magnetic Wash, deactivator, and bleach fluid lines into the Universal Fluid Drawer bin .
- Shift the small bin so that you can lift the large bin out of the drawer .
- Release the blue tubing so that the bin can be lifted farther out of the drawer .
- Locate the red RFID antenna on the front wall of the Universal Fluid Drawer .
- Using a 2.5 mm Allen wrench, remove the two screws that secure the antenna and remove the antenna.
Replacement Procedure
- Install the red RFID antenna using two 2.5 mm screws .
- Route the red RFID antenna cable behind the red RFID board, along the front of the Universal Fluid Drawer, and through to the front of the Universal Fluid Drawer PCB .
- Lower the large bin back into the Universal Fluid Drawer.
- Plug the red RFID antenna cable into the Universal Fluid Drawer PCB .
- Push the RFID cable through the slot and re-attach the RFID cable .
- Fix the bins so that they appear to be sitting flush .
- Gently pull the deactivator, Magnetic Wash, and bleach connectors out of the bin.
- To re-install the Universal Fluid Drawer panel, align the front panel to the two screws on the left side of the Universal Fluid Drawer, and to the one screw on the right side of the drawer .
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the left side of the Universal Fluid Drawer .
- Using a 3 mm Allen wrench, insert and tighten one 3 mm screw, washer, and lock washer on the right side of the Universal Fluid Drawer .
Verification
- Start up the Panther System.
- Replace Universal Fluid bottles with new bottles.
- Verify that the system correctly reads bottle ID labels.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Universal Fluid Drawer Wash Buffer B (Yellow) RFID Antenna Removal and Replacement
id="mc-main-content">
Universal Fluid Drawer Wash Buffer B (Yellow) RFID Antenna Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- UFD, RFID ANTENNA, YELLOW
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Remove all fluid bottles from the Universal Fluid Drawer.
- Remove the Universal Fluid Drawer door panel by removing the three 3 mm screws from the sides of the door .
- Using a 2.5 mm Allen wrench, loosen the left and right side screws of the universal fluids holder .
- Slightly lift the small bin cover to access the Universal Fluid Drawer PCB.
- Disconnect the RFID cable from the right side of the Universal Fluid Drawer PCB .
- Unplug the yellow RFID cable from the Universal Fluid Drawer PCB .
- Push the Magnetic Wash, deactivator, and bleach fluid lines into the Universal Fluid Drawer bin .
- Shift the small bin so that you can lift the large bin out of the drawer .
- Release the blue tubing so that the bin can be lifted farther out of the drawer .
- Locate the yellow RFID antenna on the side wall of the Universal Fluid Drawer .
- Using a 2.5 mm Allen wrench, remove the two screws that secure the antenna and remove the antenna.
Replacement Procedure
- Install the yellow RFID antenna using two 2.5 mm screws .
- Route the yellow RFID antenna cable in front of the yellow RFID board and along the front of the Universal Fluid Drawer and through to the front of the universal fluids PCB. Use the existing cable holder to hold the cables in place .
- Lower the large bin back into the Universal Fluid Drawer.
- Plug the yellow RFID antenna cable into the Universal Fluid Drawer PCB .
- Push the RFID cable through the slot and re-attach the RFID cable .
- Fix the bins so that they appear to be sitting flush .
- Gently pull the deactivator, Magnetic Wash, and bleach connectors out of the bin.
- To re-install the Universal Fluid Drawer panel, align the front panel to the two screws on the left side of the Universal Fluid Drawer, and to the one screw on the right side of the drawer .
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the left side of the Universal Fluid Drawer .
- Using a 3 mm Allen wrench, insert and tighten one 3 mm screw, washer, and lock washer on the right side of the Universal Fluid Drawer .
Verification
- Start up the Panther System.
- Replace Universal Fluid bottles with new bottles.
- Verify that the system correctly reads bottle ID labels.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).

## Universal Fluid Drawer Removal and Replacement
id="mc-main-content">
Universal Fluid Drawer Removal and Replacement
Parts and Materials Required
- Proper PPE
- Absorbent pads
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- Long flat head screwdriver
- UNIVERSAL FLUIDS DRAWER
Time Required
- 30 minutes (without verification—60 minutes with verification)
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Locate the Universal Fluid Drawer .
- Remove all fluid bottles from the Universal Fluid Drawer.
- Slide the Universal Fluid Drawer open as far as possible.
- Disconnect the Auto Detect 1, Auto Detect 2, and Oil fluid lines from each solenoid valve outlet (fluid lines that lead to the pumps). Use an absorbent pad to catch any fluid that drains from the disconnected lines. .
- Disconnect the two fluid lines underneath the Universal Fluid Drawer by pulling the tubing off the barb .
- Remove the Universal Fluid Drawer door panel by removing the three 3 mm screws from the sides of the Universal Fluid Door .
- Unplug the Universal Fluid Drawer power cable .
- Remove the three 4 mm screws and retaining anchors securing the power cable and tubing.
- The drawer is secured to the slides by a total of 4 mounting tabs, two on each side. Locate the front tabs of the linear slide mount. Lift the drawer up while pushing the slide downward to disengage the slide from the drawer. This may require considerable force. Alternatively, you may insert large flat-head screwdriver into the gap and twist to pry the drawer free as shown in the following picture. .
- Remove the drawer from the rear slide tabs by pulling the drawer forward and pushing the slide back.
- Remove the Universal Fluid Drawer.
Note— If the module will be returned, clean the module.
Replacement Procedure
- Reverse the Removal procedure.
Note— Adjust the front cover so that it aligns properly and flush with the other system front covers.
- Run Instrument Setup.
Verification
- Start up the Procleix Panther System and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).
- Inspect for leaks around the valve fittings.

## Universal Fluid Drawer Removal and Replacement List
id="mc-main-content">
Universal Fluid Drawer Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Universal Fluid Drawer Module
Universal Fluid Drawer Subassemblies
- Auto Detect 1, Auto Detect 2, and Oil Solenoid
- Bleach Bottle Fitting
- Bleach Bottle Tubing Replacement Procedure (Solvent Bonded Connection)
- Bleach Sensor
- Bottle Straw Connections
- Deactivation Buffer A (Blue) RFID Antenna
- Deactivation Buffer B (Green) RFID Antenna
- Magnetic Latch Installation
- RFID Display Flex Cable
- Universal Fluids Drawer Main PCB Removal and Replacement
- Wash Buffer A (Red) RFID Antenna
- Wash Buffer B (Yellow) RFID Antenna
- Wash and Deactivation Buffer Solenoid Valve Removal and Replacement
- Universal Fluids A/B Solenoid Valve Wiring Orientation
- Red
Wash Solution Valve
- Black
Wash Solution Valve
- Red
Buffer Valve
- Black
Buffer Valve
- Red
Auto Detect 1 Valve
- Black
Auto Detect 1 Valve
- Red
Auto Detect 2 Valve
- Black
Auto Detect 2 Valve
- Red
Oil Valve
- Black
Oil Valve

## Auto Detect 1, Auto Detect 2, and Oil Solenoid Valve Removal and Replacement
id="mc-main-content">
Auto Detect 1, Auto Detect 2, and Oil Solenoid Valve Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- UFD, A/B BOTTLE VALVE 4 AD1/AD2/OIL
Time Required
- 20 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Locate the solenoid valve that you want to replace.
- Using a 2.5 mm Allen wrench, loosen the two screws from beneath the Universal Fluids Drawer to allow removal of the secured solenoid valve. Slide the valve off the mounting plate
Warning—Do not remove the top screws. Remove only the screws from the bottom .
- Unscrew the tubing that is connected to the solenoid valve .
- Remove the solenoid valve.
- Unplug the connector from the main Universal Fluids Drawer PCB .
- Remove the two solenoid valve wire leads from the connector. Note the correct wiring orientation as shown in the following photo .
- Red Wash Solution Valve
- Black Wash Solution Valve
- Red Buffer Valve
- Black Buffer Valve
- Red Auto Detect 1 Valve
- Black Auto Detect 1 Valve
- Red Auto Detect 2 Valve
- Black Auto Detect 2 Valve
- Red Oil Valve
- Black Oil Valve
Replacement Procedure
- Reverse the removal procedure.
Verification
- Start up the Panther System and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).
- Inspect for leaks around the valve fittings.
- Without disconnecting the quick-connect fitting, unscrew the bottle from the bottle cap assembly and inspect the aspiration tube to ensure it was fully primed and the valve is actuating between the A and B bottles.

## Wash and Deactivation Buffer Solenoid Valve Removal and Replacement
id="mc-main-content">
Wash and Deactivation Buffer Solenoid Valve Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- UFD, A/B BOTTLE VALVE 4 WASH&DEACT
Time Required
- 20 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Disconnect or pinch the line going to the deactivation bottles to prevent spilling.
- Locate the solenoid valve that you want to replace
- Using a 2.5 mm Allen wrench, remove the two lower screws that secure the solenoid valve to the mounting plate.
Warning— Do not remove the top screws shown in the following photo (indicated in red). Remove only the screws from the bottom (indicated in green).
- Remove the tubing that is connected to the solenoid valve by sliding it off the valve barb fitting .
- Remove the solenoid valve.
- Unplug the connector from the main Universal Fluids Drawer PCB .
- Remove the two solenoid valve wire leads from the connector. Note the correct wiring orientation as shown in the following photo .
- Red Wash Solution Valve
- Black Wash Solution Valve
- Red Buffer Valve
- Black Buffer Valve
- Red Auto Detect 1 Valve
- Black Auto Detect 1 Valve
- Red Auto Detect 2 Valve
- Black Auto Detect 2 Valve
- Red Oil Valve
- Black Oil Valve
Replacement Procedure
- Reverse the removal procedure.
Verification
- Start up the Panther System and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).
- Inspect for leaks around the valve fittings.
- Without disconnecting the quick-connect fitting, unscrew the bottle from the bottle cap assembly and inspect the aspiration tube to ensure it was fully primed and the valve is actuating between the A and B bottles.

## Uninterruptible Power Supply (UPS) Internal Batteries Removal and Replacement
id="mc-main-content">
Uninterruptible Power Supply (UPS) Internal Batteries Removal and Replacement
Caution—The UPS internal batteries are heavy. Use caution when handling the heavy batteries.
Parts and Materials Required
- Phillips screwdriver
- Uninterruptible Power Supply
Time Required
- 1 hour
Warnings
- Servicing should be performed by qualified service personnel knowledgeable of batteries and required precautions. Keep unauthorized personnel away from batteries.
- Batteries can present a risk of electrical shock or burn from high short circuit current. Observe the following precautions: 1) Remove watches, rings, or other metal objects; 2) Use tools with insulated handles; 3) Do not lay tools or metal parts on top of batteries, 4) Wear rubber gloves and boots.
- When replacing batteries, replace with the same type and number of batteries or battery packs. Contact your service representative to order new batteries.
- Proper disposal of batteries is required. Refer to your local codes for disposal requirements.
- Never dispose of batteries in a fire. Batteries may explode when exposed to flame.
- Do not open or mutilate the battery or batteries. Released electrolyte is harmful to the skin and eyes and may be extremely toxic.
- Determine if the battery is inadvertently grounded. If inadvertently grounded, remove source from ground. Contact with any part of a grounded battery can result in electrical shock. The likelihood of such shock can be reduced if such grounds are removed during installation and maintenance (applicable to equipment and remote battery supplies not having a grounded supply circuit.
- ELECTRICAL ENERGY HAZARD. Do not attempt to alter any battery wiring or connectors. Attempting to alter wiring can cause injury.
- Disconnect charging source prior to connecting or disconnecting battery terminals.
Removal Procedure
The internal batteries are located behind the UPS front cover. The internal batteries are packaged together as one unit for easier handling.
- Remove the UPS front cover by pushing down on the top of the cover and pulling the cover toward you to unclip it from the cabinet.
Note— A ribbon cable connects the LCD control panel to the UPS. Do not pull on the cable or disconnect it.
- Remove and retain the two screws that secure the internal battery connector. Disconnect the internal battery connector.
- Remove and retain the two screws that secure the battery cover plate. Grasp an edge of the battery cover plate and pull it forward gently. Remove and retain the battery cover plate.
- Carefully pull the handle on the battery tray and slide the battery package slowly out onto a flat, stable surface. Use two hands to support the battery package. ( See the UPS User's Guide for information on proper disposal of batteries .)
- Slide the new battery package into the cabinet. Push the battery package in firmly.
- Replace the battery cover plate into the slots at the left, threading the battery connector through the access slot. Reinstall the retained screws.
- Reconnect the internal battery connector. Connect red to red, and black to black. Press the two parts tightly together to ensure a proper connection.
- Place the connector between the screw mounts and reinstall the retained screws.
- Replace the UPS front cover.
- Verify that the ribbon cable is protected.
- Insert the clips on the back of the cover into the cabinet.
- Push firmly to snap the cover into place.
- Test the new batteries.
- Plug the UPS into a power outlet for 48 hours to charge the batteries.
- Press any button on the UPS to activate the menu options.
- Select CONTROL > START BATTERY TEST .
The UPS starts a battery test if the batteries are fully charged, the UPS is in Normal mode with no active alarms, and the bypass voltage is acceptable.
During the battery test, the UPS transfers to Battery mode and discharges the batteries for 25 seconds. The front panel displays Battery test running and the percentage of the test completed.

## Uninterruptible Power Supply (UPS) Module Removal and Replacement
id="mc-main-content">
Uninterruptible Power Supply (UPS) Module Removal and Replacement
Parts and Materials Required
- Phillips screwdriver
- Uninterruptible Power Supply
Time Required
- 1 hour
Removal Procedure
- Power down the Panther System.
- Disconnect the load by removing all power cords from the UPS outlets.
- Press and hold the On/Off button for five seconds.
- Remove the power cord from the AC Alternating current outlet.
Replacement Procedure
- Power down the Panther System.
- Connect the power cord to an AC outlet.
- Connect the system power cord to the UPS outlet.
- Press the On/Off button to power up the UPS.
Note— Also see the UPS User's Guide .

## Upper Bay Removal and Replacement
id="mc-main-content">
Upper Bay Removal and Replacement
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Auto Detect Pumps
- COP
- Oil Pump
- Pipettors
- Reagent Bay
- Sample Bay
- TCR Carousel
- Tip Drawers
- Wash Pump

## Vacuum Module (Configuration 1) Special Notes/Instructions
id="mc-main-content">
Vacuum Module (Configuration 1) Special Notes/Instructions
- Vacuum Pump Line Fuse Installation - 24V+ Power Supply
- Vacuum Pump/Cooling Module Fuse Upgrade Procedure
- Vacuum System Troubleshooting Guide
- Wiring Inspection and Rerouting

## Vacuum Pump (Configuration 1) Wiring Inspection and Rerouting
id="mc-main-content">
Vacuum Pump (Configuration 1) Wiring Inspection and Rerouting
Purpose
The purpose of this procedure is to provide instructions for inspecting the wiring on the Vacuum Pump Module and addressing any wiring damage or potential for damage.
Parts and Materials Required
- Proper PPE
- 2.5mm Allen Wrench
- 3mm Allen Wrench
Time Required
- 45 Minutes
Procedure
- Remove the Vacuum Pump Module.
- Place the Vacuum Pump Module on an absorbent pad on a workbench.
- Locate the pump controller module on each vacuum pump shown in the image below.
- Locate the power wires exiting the controller modules shown below.
Note— The power wires may be in contact with the housing of the adjacent pump, which can damage the insulation of the wires.
- Inspect all power wires for damage to the insulation.
Note— If damage is present and the metal wire is exposed the Vacuum Pump Module must be replace.
Note— Minor abrasion to the insulation where the metal wire is not exposed is acceptable.
Caution— Replace both pumps if there is damaged insulation.
- Route the wiring from the controller module connector so that the wires are away from the adjacent pump.
- There should be an adequate gap between the wires and the adjacent pump.
- Install the Vacuum Pump Module into the Panther System.
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
- Maintains a vacuum level between -203mbar and -270mbar
AND
- Maintains a vacuum pump speed above 1650RPM.
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification.
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum Pump 24V Power Cable Routing Procedure
id="mc-main-content">
Vacuum Pump 24V Power Cable Routing Procedure
Parts and Materials Required
- Proper PPE
- 4mm Allen Wrench
Time Required
- 30 Minutes
Procedure
- Put on proper PPE.
- Shutdown the Panther system.
- Disconnect the Power cable from the UPS or PDU.
- Pull the Universal Fluid Drawer out.
- Open the right-side panel as shown below.
- From the right side of the system, release and slide the vacuum pump mount plate towards the front of the system.
- Disconnect any tubing if necessary.
Note— There are two configurations of the vacuum pump mount plate.
- Inspect the vacuum power cable and verify the wires are not contacting any surfaces of the drawer (conductive or non-conductive). Make sure the wires are routed as shown below.
- When the inspection is complete, return the vacuum pump plate back to its original location in the system.
- Secure the latch and make sure the tubing is in place.
- Close the right-side panel.
- Close the Universal Fluid Drawer.
- Plug in the power cable.
- Power on the Panther System and PC.
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification:
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (serial #00281 and higher) or through the routed tubing (serial #00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum Module (Configuration 2) Special Notes/Instructions
id="mc-main-content">
Vacuum Module (Configuration 2) Special Notes/Instructions
- Vacuum Pump/Cooling Module Fuse Upgrade Procedure
- Vacuum Pump 24V Power Cable Routing Procedure
- Vacuum Pump Line Fuse Installation - 24V+ Power Supply
- Vacuum System Troubleshooting Guide

## Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00281 and Above
id="mc-main-content">
Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00281 and Above
This procedure is to be used on Panthers serial # 281 and higher. If the Panther System is serial # 280 and below, complete Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00280 and Below
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Vacuum Module (Quad-Head)
- Pump, Quad, Vacuum System
- Vacuum, Power Cable with Fuse and Ferrite
- PCB, Vacuum System, Quad
- Fan, Vacuum System, Quad
- Assy, Vacuum, Muffler
- Vacuum System Quad Pump, Signal Cable
Time Required
- 1 Hour and 30 Minutes
Procedure
- Put on proper PPE.
- Prepare a clean and flat work space covered with bench pads.
- Power down the Panther System and PC.
- Remove the existing vacuum module.
- Vacuum Module (Configuration 1) Removal and Replace
- Vacuum Module (Configuration 2) Removal and Replace
- Uncrate the new Vacuum Module (Quad-Head).
- Pull out the Mid-Bay Drawer and Waste Drawer to access the cable chase across the back of the lower bay.
- Disconnect the old power cable (and if present the Green Fuse PCB) from the 24V power supply.
Note— Remember the location of the old vacuum ground wire. The new ground wire will attach to the power supply using the same post, located behind the new PCB.
Note— If helps to loosen and unmount the power supply from the chassis to access the screws that secure the PCB to the terminals.
Note— The Green Fuse PCB will not be reused.
- Take off the cable chase cover and remove the old power cable from the channel. Note the cable routing. Discard the old cable.
- Secure the new power cable/Red PCB onto the 24V power supply. Two screws at the bottom and a nut in the middle (included) secure the PCB to the post.
- Install the power connections to the PCB.
Note— Use the image below as a reference for power connections.
- Secure the ground wire to the ground post along with the existing COP ground wire.
- Run the new power cable across the back of the cable chase to the vacuum housing.
Note— Use the same route as the previous power cable.
- Reinstall the cable chase cover.
- Slide the new Vacuum Module into the system.
- Connect the vacuum line to the fitting on the bottom of the new module when there is enough slack.
Note— Use vacuum grease if the vacuum line is difficult to connect.
- Connect the new power cable to the PCB on top of the vacuum housing.
- Plug the new signal cable into the Cooling Module PCB.
Note— If the in-line fuse cable is installed, remove and scrap the cable.
- Plug the other end of the signal cable into the Red PCB on top of the vacuum housing.
- Slide the module into the system and latch in place.
Note— Check to make sure no hoses are pinched (Cooling Module and Vacuum) and cables are not interfering
- Discard/Scrap old pump configuration parts as per 19-06-01-SOP Service Parts Return Procedure.
Summary listed below:
Non-repairable pumps can be scrapped on site if permitted by local requirements. If parts cannot be scrapped locally for any reason, they can by returned to Hologic for proper disposal. Contact Service Logistics for third party logistics providers that may be able to assist with disposal and recycling services.
- Procedure to the Verification section.
Verification
- Power on the Panther System and PC.
- Login to the FSE shield.
- Open Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system
- Verify the Vacuum is within Specification
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (Serial # 00281 and higher) or through the routed tubing (Serial # 00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum Module (Configuration 3) Special Notes/Instructions
id="mc-main-content">
Vacuum Module (Configuration 3) Special Notes/Instructions
- Configuring the Quad Head Vacuum Pump Speed

## Vacuum Housing Upgrade from Configuration 1 to Configuration 2
id="mc-main-content">
Vacuum Housing Upgrade from Configuration 1 to Configuration 2
Parts and Materials Required
- Proper PPE
- Panther Systems with Serial #s lower than 00281 also require:
- DUCT 7 FAN KIT
- VAC HSG
- CHILLER RAMP
- Combination hex wrench set
- 4 mm long handle hex driver
- 5 mm long handle hex driver
- Flat blade screwdriver
- Hex driver set
- Loctite 222 or 242
- Phillips head screwdriver
- Tubing cutter
- Zip ties
- VACUUM HOUSING
- PCB, VACUUM PLL CU
Time Required
- 2 hours
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Remove the Bleach, Wash Buffer, and Deactivation Buffer bottles from the Universal Fluids Drawer.
- Remove the Universal Fluids Drawer.
- Pop the drawer out of the drawer slides by lifting the front detent.
- Ensure the drawer is supported prior to disconnecting it from the drawer slides.
- Push the slides back to pop free the rear horizontal detent.
- Being careful not to stretch kink the tubing, move the drawer out of the way.
- Set the drawer on an appropriately-sized supporting object (such as a sturdy box).
- Remove the Vacuum Module.
- Unlatch and unhook the buckle mechanism from the chassis base.
- Pull the Vacuum Module forward and remove the cable holder.
- Disconnect the control cable connector by grasping the sides of the connector.
- Disconnect the power and ground lugs.
- Slide the Vacuum Module forward.
- Disconnect the inlet and outlet tubing from the Vacuum Module.
- Remove the Vacuum Module from the system.
Note— Do not lift the Vacuum Module by the vacuum fittings.
- Remove the vacuum pumps from the Vacuum Module base by removing the 8 mounting screws from the mounting feet of each of the pumps.
- Disconnect the power and control cables from the PCB.
- Remove the buckle mechanism and its mounting screws. Do not discard the buckle and mounting screws—they will be used on the new housing.
Note— Do not discard the original base.
- Disconnect the black Norprene tubing sets from the pump head right-angle fittings.
Note— Be very careful not to break the fittings on the head.
- Remove the 4 pump head mounting screws on each of the vacuum pump heads.
- Rotate the pump head 90° so that the input/output barbed fittings are opposite the pump controller. Perform this operation on both pumps. It is not necessary to disassemble the pump head by removing the center screw.
- Disassemble the new vacuum housing in preparation for installing the pumps.
- Remove the front cover of the housing by removing the 10 M5X10 button head cap screws (BHCS) using a 3 mm Allen key.
- Unfasten the inner housing from the outer housing by removing the 10 M5X8 BHCSs using a 3 mm Allen key.
- Slide the inner housing out of the outer housing.
- Unfasten the pump mounting assembly from the inner housing by removing the 4 M6X8 BHCSs from the bottom of the inner housing using a 4 mm Allen key.
- Remove the mounting assembly from the inner housing.
- Remove the pump mounting bracket by removing the 4 socket head cap screws (SHCS) using a 5 mm Allen key.
- Remove the 8 M6X14 SHCSs from the bracket and base.
- Using 4 M6X14 SHCSs, install one pump on the new housing pump base. Orient the pump so that the fittings are on the side of the notch T-shaped feature in the base. The pump controller should be on the opposite side.
- Prepare the cables.
- Disconnect the pump ribbon cable connector from the pump controller.
- Connect the new ribbon cable so that wire #1 (designated with a stripe) is oriented down and the ribbon cable exits the connector toward the pump.
Note— Only one of the two sides of the flex cable allows you to connect it like this. If the striped wire is not facing down, flip the flex cable around and use the opposite side connector. The connectors are polarized with narrow and wide slots that match up to narrow and wide posts on the mating connector.
- Bundle and zip tie the longer pump control cable with the smaller connector (previously plugged into the small PCB on the original pump base—it will no longer be connected).
- Mount the new PCB.
- Remove the 3 nuts from the standoffs on the pump bracket.
- Install the PCB in the orientation shown in the photo.
- Apply Loctite 222 or 242 to the standoff threads and tighten the 3 nuts to secure the PCB to the standoffs.
- Optional: Snap off the 8 connector locks to ease future servicing. The lock is a small flexure on the inside of the connector post that is easy to break off. Do not snap off the entire post—only the small flexure.
- Using 4 M6X14 SHCSs, install the upper pump onto the bracket. The fittings of the pump should face the skinny legs of the bracket.
- Install the mounting bracket and upper pump onto the pump base by vertically sliding the bracket over the lower pump. The upper pump should be oriented so that the inlet/outlet fittings are on the same side as the lower pump fittings. The bracket will have to be spread apart slightly to fit over the lower pump controller. Fasten the bracket to the base with 4 M6X14SHCSs.
- Connect the ribbon cable from the pump and the new ribbon cable from the controller to the new PCB.
Note— Note how the new cable is flipped over to make the connection. The striped side of the ribbon cable is on the bottom at the pump control box, and then flips to the top at the PCB connector. The connectors are polarized with narrow and wide slots that match up to narrow and wide posts on the mating connector. Zip tie the cables so that they are tucked away neatly.
- Load the vacuum pumps assembly into the inner housing.
- Connect the fan wire to either of the 2 fan connectors on the PCB.
- Connect the power and control wires.
- Place the vacuum pumps assembly into the inner housing.
- Route the power cables.
- Route the power cable into the 2 clips.
- Route the power cable out of the inner housing and install the grommet into the feature at the top of the housing.
- Gently pull the fan cable from the top of the grommet in the fan channel of the housing (where the fan is mounted) so that the excess cable resides in the upper channel and will not rub against the tops of the pumps.
- Using a 4 mm Allen key, secure the stacked pump assembly into the inner housing with 4 M6X8 BHCSs from the bottom of the inner housing.
- Slide the inner housing into the outer housing. Be careful not to pinch your fingers.
Helpful Hint— From this point forward, it is up to the discretion of the field engineer to move the installed vacuum housing to the floor by the system. This is to help prevent heavy lifting of the vacuum housing.
- Using a 3 mm Allen key, secure the inner housing with 10 M5X10 BHCSs.
- Install 8 new pieces of black Norprene tubing from the pumps to the manifold.
WARNING—Correct connection is critical.
- Install the front cover.
- Slip the power and control cables through the front cover hole.
- Using a 3 mm Allen key, secure the front cover with 10 M5X10 BHCSs.
- Install the inlet tubing.
- Install the fitting assembly and buckle.
- Prepare the vent:
For Panther System Serial #s lower than 00281:
- Remove the plate from the upper location and install it on the rear location. Use the upper set of mounting holes so that the plate is pushed down.
For Panther System Serial #s 00281 and greater:
- Leave the upper plate installed.
- Add the rear vent duct.
- Upgrade the fan guard on the Cooling Module.
- Pull off the black plastic fan guard.
- Install the new wire fan guard using mounting screws/washers from the package. (Screws/washers may come separate, without the gasket. Only sue the screws and washers. Discard the gasket if included in the kit.)
- Prepare power for the new vacuum box. (It may be helpful to remove the power supply from the system.)
- Pull the cable panel off and remove the original power cable.
- Install the new power cable and attach lugs to the power supply.
- Route the new power cable to the vacuum box.
- It is optional to use zip ties to hold the cables in place.
- Discard the old power cable
- Cut off the barbed fitting at the end of the tubing from the waste drawer and discard.
- Remove the existing (dual) muffler and exhaust tubing from the system. (The new vacuum box has an internal muffler and a new exhaust system.)
- Although not required, removing the Cooling Module may be helpful.
- Remove the dual muffler assembly (refer to Installation of the Secondary Vacuum Muffler ).
- Remove and discard the existing control cable between the pump and the Cooling Module PCB.
- For newer Panther Systems (Serial # 00281 and greater), no further system modifications are necessary. Install the new vacuum housing module with the rear vent already attached to the vacuum box.
- Slide the vacuum housing module into the system.
- Attach the vacuum tubing from the waste drawer to the barbed fitting.
- Connect the power cable.
- Attach the communication cable to the Cooling Module PCB.
- Lock the vacuum box in place with the buckle mechanism.
Note— For older systems (Serial #s 00280 and lower), follow the instructions below for Chiller Ramp Upgrade for Older Panther Systems before installing the vacuum box.
Chiller Ramp Upgrade for Older Panther Systems (Serial #s 00280 and lower)
Older Panther Systems share the Chiller Ramp exhaust vent to exhaust hot air from the vacuum housing. This procedure describes modifications to the Chiller Ramp and installation procedures for the top vent on the vacuum housing.
- Reconfigure the Chiller Ramp for systems Serial #s 00280 and lower.
- Open the Service Drawer.
- Remove the Chiller Ramp Module.
- Unclamp the cable holder attached to the underside of the Chiller Ramp duct.
- Remove the Chiller Ramp duct from the Service Drawer by removing the four screws.
- Remove the Chiller Ramp fan from the duct by twisting the fan and mounting sleeve.
- Remove the rubber fan mounting sleeve from the fan.
- Install the mounting sleeve on the new fan so that the air flow direction indicated by the arrow on the side of the fan is toward the mounting sleeve. The fan label should be on the side with the sleeve.
- Install the fan and cable camp on the new Chiller Ramp duct.
- Install the fan power cable grommet into the clip.
- Transfer the cable clamp onto the new duct.
- Reinstall the Chiller Ramp duct.
- The tab goes under the chute tab.
- Reinstall the Chiller Ramp.
- Install the vacuum housing upper duct to share the Chiller Ramp vent with the new Chiller Ramp duct.
- Slide the vacuum housing into the system, then slide the Service Drawer out to allow access to the top of the housing.
- Loosen the rear screw half-way to ease duct installation.
- Install the duct onto the vacuum box.
- Install and tighten the 3 screws.
Verification
- Power on the Panther System.
- In Service Software, check to see if the vacuum is running.
- Launch Service Software.
- In the LiVaCo System and Drawer tab, select Vacuum Waste Drawer .
- In the Pump section, select Init and then Activate .
- Allow the system to run for at least 5 minutes.
- To read the manifold vacuum level for each configuration, select Read in the Vacuum and Waste Drawer window.
- Make sure to re-optimize the Panther System ported manifold since the new vacuum box is a little more restrictive.
Since the new Vacuum Box has a slightly more restrictive internal manifold connecting the pumps together, the Panther System ported manifold may need to be re-configured to achieve the optimum vacuum level. The optimum level is between 203 and 237 mbar vacuum. Vacuum levels greater than 237 mbar will cause the PID control system to start acting to control the pumps, which may result in the beating sound. Vacuum levels less than 203 mbar are not desirable for system performance. The optimum range is shown in green in the figure below, which is displayed as negative millibars (mbar) pressure to correspond to the values that will be displayed in Service Software. The Panther System main software provides the vacuum level in units of inches of mercury (in-Hg).
Start with the manifold cover port configuration with the lowest vacuum level so that the PID control system is not acting to control the vacuum level, and the pumps are forced to run at full speed. Increased airflow into the manifold through the ported manifold cover reduces the vacuum level. Therefore, the configuration that will result in the lowest vacuum level is the “both ports open” configuration (neither port plug screws installed), which should be the initial “as installed” configuration. The left port has a larger diameter air pathway than the right port. Therefore, the second configuration should be the “left port open, right port plugged” configuration followed by the “right port open, left port plugged” configuration. Finally, the “both ports plugged” configuration provides the highest vacuum level.
- Once the vacuum level is set correctly, the installation is complete.
- Using the Panther System Main software, perform a System Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). to verify that the vacuum system functions properly during Magnetic Wash Station aspiration.
- Verification is complete.

## How to Install the Vacuum Manifold Insert
id="mc-main-content">
How to Install the Vacuum Manifold Insert
Purpose
The purpose of this procedure is to provide service personnel with instructions on how to install a new part: the Vacuum Manifold Insert. Installing this part will help reduce the buildup of solid waste in the vacuum manifold.
What is Affected
Several Panther Systems have experienced shut-downs due to clogging of the vacuum manifold. Sample material exiting the MagSWash Aspirator tubing mixes with bleach exiting the Output Queue tubes and can create a solid residue inside the Vacuum Manifold. See the image below of a very high volume system. This residue can build and clog the vacuum sensor port, leading to a system failure.
The Panther Vacuum Manifold Insert consists of a plastic baffle and a rubber O-ring that allows the baffle to fit snugly inside the vacuum manifold. See the images below. The insert is designed to separate Sample Material and Bleach until both reach the bottom of the manifold. The higher air-flow rate at the bottom of the manifold will help prevent solid buildup.
Parts and Materials Required
- Proper PPE
- Absorbent Pads
- Dow Corning High Vacuum Grease
- L-type 2 mm Hex Wrench
- One bottle of Advance Cleaning Solution
- O-RING, AS568-129, VITON
- O-RING, VITON, 75 DURO, 2.5MM X 58MM ID, BLACK
- Panther Manifold Insert
- 2.5 mm Hex Wrench
- Vacuum Manifold, OQ Asp Fitting (BAG OF 5)
- If OQ fittings are damaged and need to be replaced.
- Vacuum Manifold, Outlet Elbow Fitting
- If elbow fitting is damaged and needs to be replaced.
Time Required
- 30 Minutes
Procedure
WARNING— The Vacuum Manifold and connected tubing is part of the Panther System waste disposal system which should always be considered contaminated. It is important to wear proper PPE and take all necessary precautions.
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Open both Pipettor doors.
- Remove the Sample Bay Divider.
- Cover the entire Upper Bay with absorbent pads.
Note— The pads should cover the Reagent Bay, Tip Trays, Sample Bay, TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.  Carousel, and underneath the vacuum manifold.
- Move the Sample Pipettor away from the vacuum manifold work area.
- Place absorbent pads on a bench-top.
- Remove the 3 screws that fasten the clear front manifold cover with a 2.5 mm hex wrench.
Note— Some systems will have a manifold cover with a leak plate, other Panthers may include a silence plate.
- Remove the front manifold cover and place it on the absorbent pads.
- Visually inspect the inside of the manifold to ensure that it is clean.
- Clean the manifold using a paper towel soaked in Advance Cleaning Solution.
- Replace the manifold cover if the solid residue inside the manifold is difficult to remove. Disconnect the aspirator tubing and unscrew the entire manifold from its elbow connector (to the vacuum tubing).
- Remove the manifold cove and thoroughly clean the inside of the manifold using Advanced Cleaning Solution. The Manifold and its ports MUST  be free of any residue.
- Apply a thick layer of vacuum grease on the sides, top, and rubber O-ring of the Panther Vacuum Manifold Insert.
- Orient the Manifold Insert as shown in the image below, and press it squarely inside the manifold cavity.
- Press the insert fully against the back wall of the manifold, such that the front is flush with the face of the cavity. The clear front manifold cover should be able to be reinstalled without interference from the Insert.
- Re-install the manifold cover using a 2.5 mm hex wrench.
- If the Vacuum Manifold was removed from the system, re-install the manifold onto its elbow connector and reconnect the Output Queue aspirator tubing. DO NOT  over-tighten the manifold.
- The vacuum grease used to install the Manifold Insert may have clogged the Vacuum Sensor port or the MagWash tubing ports. Clear the Vacuum Sensor port by unscrewing the Vacuum Sensor fitting with an L-type 2 mm hex wrench.
- Repeat on each of the MagWash ports, reinstalling each fitting into its proper hole when complete.
- Decontaminate any tools that come in contact with the vacuum manifold.
- Remove any paper towels or pads used in this procedure.
Verification
- Power on the Panther System and PC.
- Open the System Software.
- Perform a Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .
- Observe and ensure there are no leaks or clogs in the manifold or the tubing.
- Verify that the system does not report any vacuum pressure out-of-range errors.
- Verify that the OQ aspirates all fluid from the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. .
- Verify that no MagWash or Output Queue errors are reported by the system.
- Verify that there are no fatal crashes reported by the system.

## Vacuum and Oil Pressure Transducer Replacement
id="mc-main-content">
Vacuum and Oil Pressure Transducer Replacement
Parts & Materials
- PPE
- FSE Toolkit
- OIL/VACUUM, PRESSURE SENSOR PCB
Time Required
- 30 minutes for replacing the Vacuum Pressure Transducer
- 1 hour for replacing the Oil Pressure Transducer
Procedure
Part A - Replacing the Oil Pressure Transducer
- Put on proper PPE.
- Power off the Panther System.
- Disconnect the cable to the Pump Monitor PCB.
- Unscrew both Oil Fittings.
- Using a 2.5mm hex driver, remove the four screws that secure the Oil Pressure Transducer to the Pumps Module. Discard the Oil Pressure Transducer.
- Remove the yellow plug and secure the new Oil Pressure Transducer using the 2.5mm hex driver and the four screws previously removed.
- Screw in the Oil Fitting coming from the Oil Pump to the right side of the Oil Pressure Transducer.
- Screw in the Oil Fitting coming from the splitter valve to the left side of the Oil Pressure Transducer.
- Connect the cable to the Pump Monitor PCB.
- Proceed to the Verification section.
Part B - Replacing the Vacuum Pressure Transducer
- Put on proper PPE.
- Power off the Panther System.
- Disconnect the cable to the pump monitor PCB.
- Unscrew the Vacuum Fitting.
- Using a 2.5mm hex driver, remove the four screws that secure the Vacuum Pressure Transducer to the Pumps Module. Discard the Vacuum Pressure Transducer.
- Do not remove the yellow plug and secure the new Vacuum Pressure Transducer using the 2.5mm hex driver and the four screws previously removed.
- Screw in the Vacuum Fitting to the right side of the Vacuum Pressure Transducer.
- Connect the cable to the pump monitor PCB.
- Proceed to the Verification section.
Verification
Part A - Oil Pressure Transducer
- Power on the Panther System.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify no fluid leaks at the pressure sensor.
Part B - Vacuum Pressure Transducer
- Power on the Panther System.
- Prime the system.

## Ported Vacuum Manifold Cover
id="mc-main-content">
Ported Vacuum Manifold Cover
Purpose
The purpose of this change is to eliminate the beating noise that is produced by some vacuum pump modules.
Caution—Read the entire procedure before beginning. This procedure involves opening the Panthers Waste Manifold and requires careful handling to avoid contamination of the system.
Parts and Materials Required
- Proper PPE
- Absorbent Pad
- 50/50 Bleach
- Kit, Manifold Cover
- Ported Vacuum Manifold Cover
- 3x M3x16 Mounting Screws
- 3x M3 Flat Washers
- 2x M3x4 Plug Screws
- 2.5 mm Hex Key
- Vacuum Filter - If Required, see procedure.
Time Required
- 45 minutes
Procedure
Preparation
- Put on proper PPE.
- Verify that the vacuum system is performing properly by checking the vacuum level by either using the " Temperatures and Sensors " screen in the Panther User Interface or the Service Software method described in the Configuration section below. The vacuum level should be between 6 and 8 in Hg (-203 and -271 mbar).
- Address any problems (leaks, clogged filter, etc.) that result in low vacuum levels prior to proceeding with the installation of the ported vacuum manifold cover.
- Power down the Panther System.
- Replace the vacuum filter in the waste drawer if it has been more than 3 months since a new filter was installed.
- Open the right-side door panel and locate the vacuum manifold.
- Place an absorbent pad under the vacuum manifold to catch any dropped components and to absorb any fluid leaks.
Removal
- Remove the original (non-ported) vacuum manifold cover by removing the 3 M3 mounting screws and washers using a 2.5 mm hex key.
- Decontaminate the original manifold cover, mounting screws, and washers immediately after removal with 50/50.
Caution—DO NOT place the cover where it may contaminate surrounding areas prior to decontamination.
- Discard the original manifold cover, mounting screws, and washers according to current laboratory practices.
- Visually inspect that the O-Ring seal remains in the seal gland (groove).
Note— Make sure the seal is properly seated in the gland before installing the new cover. Vacuum grease can be used as needed in the seal gland to aid in seal fitting and retention.
Installation
- Check that all parts are included in the manifold cover kit.
- Make sure the O-Ring seal is properly seated in the seal gland (groove).
- Place the new ported vacuum manifold cover onto the front of the vacuum manifold and secure it with the 3 M3x16 screws and the 3 M3 washers.
Note— Do not over tighten the mounting screws.
- There are two ports in the ported manifold cover.
Before powering on the system, ensure both port plugs are removed (plug screws are not installed).
Retain the port plug screws for use in the configuring the ports as described below.
- Power on the Panther System.
- Start the Service Software.
- Select the "4. LiVaCo System and Drawer" tab and select "Vacuum and Waste Drawer" button in the lower section.
- Select "Init" button then the "Activate" button in the "Pump" section.
- Allow the vacuum system to run for at least 5 minutes.
Configuration
The optimum vacuum is between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm
- Verify the first manifold cover configuration by reading the vacuum level using Service Software.
- Configure the manifold cover for each of the other configurations as necessary by installing the M3x4 port plug screws using a 2.5mm Allen key (do not over tighten the plug screws).
Evaluate the vacuum level of each configuration by reading the vacuum level using Service Software.
- Select the appropriate configuration.
The manifold ports must be configured to achieve the optimum vacuum level.
Panther Systems that are installed at sites located in higher elevations may require different configurations than systems at lower altitudes.
There also may be variability in system performance from one system to another.
The configurability of the ports allows the system to be set up to accommodate these variations.
The optimum vacuum is between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm
Vacuum levels above 237 mbar will cause the PID control system to start acting to control the pumps, which may result in the beating sound that this change is intended to eliminate.
Vacuum levels below 203 mbar are not desirable for system performance.
The optimum range is shown in green in the figure below, which is displayed as negative millibars (mbar) pressure to correspond to the values that will be displayed in Service Software.
The Panther Main Software provides the vacuum level in units of inches of mercury (in-Hg).
It is important to start with the manifold cover port configuration with the lowest vacuum level so that the PID control system is not acting to control the vacuum level and the pumps are forced to run at full speed.
Increased airflow into the manifold through the ported manifold cover will act to reduce the vacuum level.
Therefore, the configuration that will result in the lowest vacuum level is the “both ports open” configuration (neither port plug screws installed), which should be the initial “as installed” configuration.
The left port has a larger diameter air pathway than the right port.
Therefore, the second configuration should be the “left port open, right port plugged” configuration followed by the “right port open, left port plugged” configuration.
Finally, the “both ports plugged” configuration provides the highest vacuum level.
To achieve the desired vacuum level, start with the initial (both ports open) configuration and step through each configuration in order of increasing vacuum level until the maximum desired vacuum level is exceeded.
For example, if configuration 3 results in an average vacuum level above 237 mbar it is not necessary to test configuration 4.
Note — The vacuum system can remain on and running when transitioning from one configuration to the next. Wait time between each configuration is not required if the system remains running when the configuration is changed.
The final configuration should be the one that best fits the optimum level as described above. Images of each configuration and the test order are provided in the datasheet below.
To read the manifold vacuum level for each configuration, select the “Read” button in the “Vacuum and Waste Drawer” area of Service Software while the vacuum system is running (as described above).
The value will be displayed in the “Pressure” area in units of millibars (mbar) and will be a negative value since it is under vacuum (negative pressure relative to the atmosphere).
The vacuum level in the manifold rapidly fluctuates due to pulses created by the pumps and the dynamics of the system.
Therefore, the vacuum level reported in Service Software will vary each time the vacuum sensor is read.
The vacuum level of each configuration should be evaluated based on an estimated average value.
This can be accomplished by repeatedly reading the vacuum level about once per second for about 20 seconds.
While repeatedly reading the vacuum level, note the highest and lowest observed values.
Record the highest and lowest observed values in the table below for each configuration.
Average the highest and lowest observed values to get the estimated average value for each configuration. Select the configuration that best meets the criteria described above.
Verification
The optimum vacuum is between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm
Utilizing the Panther Main Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. software, perform a system prime to verify that the vacuum system functions properly during Magwash Magnetic washer aspirations.
Note— The vacuum level is verified during the configuration procedure described above.

## Ported Vacuum Manifold Silencer Plate Installation
id="mc-main-content">
Ported Vacuum Manifold Silencer Plate Installation
Purpose
The purpose of this procedure is to explain how to install the manifold silence plate in the Panther System. The silence plate will significantly reduce the noise level of the vacuum port manifold.
Caution—Read the entire procedure before beginning. This procedure involves opening the Panthers Waste Manifold and requires careful handling to avoid contamination of the system.
Parts and Materials Required
- Proper PPE
- 2.5mm Hex Key
- Ported Vacuum Manifold, Silencer Plate
Time Required
30 Minutes
Procedure
- Put on proper PPE.
- Verify that the vacuum system is performing properly by checking the vacuum level by either using the " Temperatures and Sensors " screen in the Panther User Interface or the Service Software method described in the Configuration section . The vacuum level should be between 6 and 8 in Hg (-203 and -271 mbar).
- Address any problems (leaks, clogged filter, etc.) that result in low vacuum levels prior to proceeding with the installation of the ported vacuum manifold cover.
- Power down the Panther System.
- Replace the vacuum filter in the waste drawer if it has been more than 3 months since a new filter was installed.
- Open the right-side door panel and locate the vacuum manifold.
- Place an absorbent pad under the vacuum manifold to catch any dropped components and to absorb any fluid leaks.
- Remove the top 2 M3 mounting screws (white) and washers from the ported manifold cover and save them for later use.
Note— DO NOT  remove the bottom mounting screw (Red).
- Check to make sure that the manifold sealing O-Ring did not move of shift out of position.
- Place the manifold silencer plate over the front of the vacuum manifold ported cover.
- Align the bottom of the silencer plate with the lower mounting screw (shown with arrow in image below.)
- Secure the silencer plate with the 2 M3x16 mounting screws and 2 M3 washers that were removed in step 7.
Note— DO NOT over tighten the mounting screws.
- Power on the Panther System.
Verification
- Open Service Software
- Select the "4. LiVaCo System and Drawer" tab and select "Vacuum and Waste Drawer" button in the lower section.
- Select "Init" button then "Activate" button in the "Pump" section.
- Run the vacuum system for at least 5 minutes.
- Check the vacuum level by clicking on the "Read" button.
- Verify that the vacuum pressure is betwen 6 and 8 in Hg (-203 to -271 mbar).

## Vacuum System Removal and Replacement List (Configuration 1)
id="mc-main-content">
Vacuum System Removal and Replacement List (Configuration 1)
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Vacuum Module (Configuration 1)
Vacuum System Subassemblies (Configuration 1)
- Vacuum Dual-Head Pump
- Vacuum Housing Upgrade
- Vacuum Muffler
- Vacuum PCB
Special Notes/Instructions
- Vacuum Pump Line Fuse Installation - 24V+ Power Supply
- Vacuum Pump/Cooling Module Fuse Upgrade Procedure
- Vacuum System Troubleshooting Guide
- Wiring Inspection and Rerouting

## Vacuum System Removal and Replacement List (Configuration 2)
id="mc-main-content">
Vacuum System Removal and Replacement List (Configuration 2)
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Vacuum Module (Configuration 2)
Vacuum System Subassemblies (Configuration 2)
- Vacuum Dual-Head Pump
- Vacuum Fan
- Configuration 2 Vacuum Housing Power, Control, and 24V Power Cable
- Vacuum PCB
Special Notes/Instructions
- Vacuum Pump/Cooling Module Fuse Upgrade Procedure
- Vacuum Pump 24V Power Cable Routing Procedure
- Vacuum Pump Line Fuse Installation - 24V+ Power Supply
- Vacuum System Troubleshooting Guide

## Vacuum System Removal and Replacement List (Configuration 3)
id="mc-main-content">
Vacuum System Removal and Replacement List (Configuration 3)
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Vacuum Module (Configuration 3)
Vacuum System Subassemblies (Configuration 3)
- Vacuum PCB
- Vacuum Housing Fan
- Vacuum Muffler
- Vacuum Power Cable and Fuse Replacement Procedure (Config. 3)
- Vacuum Quad-Head Pump
- Configuring the Quad Head Vacuum Pump Speed

## Vacuum System Components Removal and Replacement List (System)
id="mc-main-content">
Vacuum System Components Removal and Replacement List (System)
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- How to Install the Vacuum Manifold Insert
- Ported Vacuum Manifold Cover
- Ported Vacuum Manifold Silencer Plate Installation

## Inspection and Replacement of System Vacuum Tubing
id="mc-main-content">
Inspection and Replacement of System Vacuum Tubing
Procedure
Provide instructions to inspect and replace the 12mm system vacuum tubing in the event that the incorrect tubing was installed during assembly.
Background
During the original assembly of the Panther Systems, some units were shipped with incorrect vacuum tubing installed.
The wall thickness of the suspect tubing was too thin and could allow the tubing to collapse during use.
Some, but not all, systems between serial numbers 875 and 1115 could be affected.
This procedure need only be performed on systems that exhibit low vacuum caused by collapsing tubing.
A system with the thin wall tubing may remain in service, as is, if the tubing is not collapsing and causing a low vacuum condition. There have been no reports of system failure due to tubing collapse at this writing, but a retrofit tubing kit is available should replacement be required.
The wall thickness of the correct tubing is 3mm. The wall thickness of the incorrect tubing is 2mm.
Parts and Materials Required
- Proper PPE
- Panther Vacuum Tubing Kit
- Tube Cutter
- Diagonal Wire Cutter
- 4mm Hex Wrench
- 3mm Hex Wrench
- Philips Screw Driver
- Flat Head Screw Driver
- 8mm Socket Driver or Wrench
- Measuring Tape
- Felt Tip Marker
- Adhesive Tape
- Container of Hot Water (Optional)
Time Required
- 4 Hours
Procedure
Inspection
The incorrect tubing is thinner walled tubing than is recommended for the vacuum system. Both samples of tube are 12mm ID, but the incorrect tubing has 2mm walls rather than 3mm walls. The outside diameter of the correct tubing is 18mm, the incorrect tubing will measure 16mm OD. However, it is difficult to measure the exact outside diameter of the tube as it is often deformed during use and not perfectly round. Therefore, it may be necessary to remove a connector and measure the actual wall thickness. Also, if the existing tubing shows extreme deformation (flattening) during use, this would indicate it is the incorrect tubing. Replacement of vacuum tubing should only be undertaken when there is an actual vacuum pressure issue caused by collapsed tubing.
Replacement
- Remove the solid and liquid waste from the Panther system and dispose of it following proper laboratory procedures.
- Remove the right and left access panels by opening and lifting them off their hinges.
- Remove the front drawer cover from the Waste Drawer and the Computer Bay Door by removing the mounting screws.
- Set all covers aside.
- Disconnect all power and remove the Dell Workstation from the Panther and set aside in a safe location.
- Remove the vacuum filter and the short sections of tubing that connect it. Save the small sections of tubing to be reused during installation of the new filter.
Note— Place the used filter on a bench pad, or dispose if to be replaced.
- Open the Upper Bay access doors.
- Remove the clear Pipettor shield by removing its two screws and lifting out of the mounting slots.
- Set the cover on clean bench pads out of the way.
- Cover the Upper Bay with bench pads to protect Reagent Bay, Sample Bay, Tip Tray, and TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel from damage and contamination.
- Raise both Pipettors and move them to the left side of the system out of harm's way.
- Disconnect the Vacuum Manifold pressure sensor hose from the pressure sender.
- Place bench pads below the Vacuum Manifold and Pump Module to collect any drops and disconnect both Wash (green stripe) and both Oil (black stripe) lines leading to the MagWash modules at their respective splitters mounted on the Pump Module.
Note— The hose locations may differ from the image below.
- Remove the 2 blue pump covers from the Peristaltic pump, allow fluid to drain back to the bottles.
- Disconnect the Bleach and Buffer lines from the input side of the Peristaltic pump after the fluid has drained back into the bottles.
- Remove the Output Queue Injector Housing by disconnecting the communication line and loosening the thumb screw.
Note— Move the Injector and Housing out of the way.
- Unscrew the 10 White MagWash aspiration lines from the Vacuum Manifold.
- Remove the 5 Red Output Queue aspiration lines form the Vacuum Manifold by carefully pulling them off their barbed fittings.
Note— The barbed fittings are delicate and can be easily broken.
- Loosen the 2 screws on the top of the Pump Module.
- Loosen the 1 screw under the Pump Module.
- Life the Pump Module to free it from the mounting screws and carefully set forward. This should provide space to pull the new hose through.
Note— Be careful to not damage the Ambient Temperature Sensor located on the bottom of the Pump Module.
- Remove the 2 screws that mount the Vacuum Manifold to the rear of the Panther.
- Cut the vacuum tubing at the end of the 90° fitting as shown in the picture below.
- Remove the Vacuum Manifold
- Remove the remaining tubing from the vacuum manifold fittings.
Note— Remove the remaining tubing by cutting a wedge from the upper end of the tube with diagonal cutters (shown below). Take care to not damage the fitting.
- Set the Vacuum Manifold aside.
- Open the Waste Drawer.
- Remove the 2 screws that mount the waste bottle manifold and quick connectors with a 4mm Hex driver.
- Cut the 2 vacuum hoses just below the barbed fittings with hose cutters.
- Remove the manifold.
- Remove the remaining tubing from the manifold.
- Set the manifold and hardware aside.
- Open the Waste Drawer.
Note— It may be helpful to block the drawer open by placing a box or similar item between the drawer and Panther to keep the drawer open.
- Remove the spiral wrap from around the two vacuum hoses leading away from the rear of the Waste Drawer.
- Remove the brackets that clamp the vacuum hose to the rear of the Waste Drawer.
- You can remove on screw and loosen the other screw from each clamp and allow it to hang out of the way.
- Note how the sensor wires are routed through the drawer and along the vacuum hoses as they will be reinstalled in the same location.
- Pull the 90° elbows away from the drawer a few inches and cut the vacuum hose on both sides of the elbows. Take extra care not to cut the two sensors that are attached to the vacuum hose by nylon cable ties.
- Remove the two elbows and remove the stubs of hose from all barbed fittings, and set the elbows aside for now.
- Lift the Waste Drawer off the fronts clips that connect it to the drawer slides with a flat head screwdriver.
- Lift the front of the drawer up and block it with a small box or appropriate item so you may access the underside.
- Use a Philips screwdriver to remove the 3 screws that mount the vacuum coalescing bottle to the inside of the drawer.
Note— The vacuum coalescing bottle may leak a small amount of retained fluid.
- Cut the tubing or slide it off the barbed fitting on the bottom of the coalescing bottle.
- Remove any remaining stubs of hose from the coalescing bottle, empty any retained fluid in a proper waste container and set the bottle aside for now.
- Use an 8mm wrench to remove the 2 nuts and clamps that retain the vacuum tube to the drawer next to the coalescing bottle.
- Cut the 90° elbow from the tube, and remove the stub of vacuum hose from the elbow and set the elbow aside for now.
- At this point all the tubing in the waste drawer should be loose and can be removed and discarded.
Note—Save any fitting or hardware that remains for re-installation of the new hoses.
- Snip the nylon cable ties from the vacuum tubing leading away from the waste drawer. Be careful to not cut the 2 sensor wires.
- Remove the 2 hose clamps that secure the vacuum hoses to the rear of the system. Save the clamps and hardware for installation of the new hose.
Note—Do not remove the vacuum hose that leads up through the frame to the vacuum manifold until instructed to do so. This tubing will be used to pull the new tubing through the frame.
- From the right side of the Panther System, release the vacuum pump clamp and carefully slide the pump forward to provide access behind it.
Note— It may be necessary to disconnect the power and control cables from the pump in order to slide it forward without stressing these wires.
- Disconnect the vacuum hose from the vacuum pump, the hose should now be free and it may be removed from the system.
Note— The straight, dual barbed fitting removed in this step will be used with the new hose and will also be used to assist in pulling the manifold hose through the frame in a later step of this procedure. It should be retained.
- Remove and save any fittings or hardware from this hose.
- The old hose may now be discarded.
Caution—Do not remove the hose leading up through the frame to the Vacuum Manifold; it will be used to pull the new hose.
- Find the 300cm (130”) hose in the retrofit kit. Put a mark at 147cm (58”) from one end with a felt tip marker.
This mark will assist in locating the clamp at the rear of the cabinet in a later step.
- Find the 220cm (87”) hose in the retrofit kit. Tape this hose to the 300cm hose in a neat coil on the marked end. The shorter hose should be on the inside of the curve. This will help to align the hoses so the Waste Drawer will close properly. The tape will be removed in a later step.
- Using the straight ½” dual barbed fitting taken from the vacuum pump in Step 49, temporarily attach the unmarked (loose) end of the new 330cm hose to the old hose leading up through the PANTHER frame to the Vacuum Manifold. By carefully pulling the hose from above and guiding it from below, you can pull the new hose through the frame using the old hose.
- Remove the barbed fitting and set aside after the new hose has been pulled through the system frame. The loose end will be attached to the Vacuum Manifold in a later step.
Note— Do not push the barbed fitting all the way into the tubing in this step. It will be removed after the tubing is pulled through the frame. These fittings are difficult to remove after they have been fully inserted. A bit of tape can be used to reduce the possibility the hose will separate from the barbed fitting.
- Use the original hose clamps to loosely clamp the new vacuum hose to the rear of the system. The longer hose that leads up to the vacuum manifold should be in the upper clamp. Align the felt tip mark made earlier with the edge of the clamp. This may not be the exact final location for the hose, but will be quite close. The two sensor cables should be clamped along with the hose in the upper clamp.
-
Attach the two 90° elbows to the end of the new manifold and vacuum pump hoses where they will enter the waste drawer. Connect the new 80cm (31.5”) hose to the 90° elbow of the hose that leads to the vacuum manifold and the new 115cm (45.5”) hose to the 90° elbow that leads to the vacuum pump. Insert these hoses through the rear of the waste drawer with the manifold line to the outside and the pump line on the inside. Arrange the natural curve of the shorter hoses so that they will lay flat on the floor inside the waste drawer during use.
- Inside the drawer, align and attach the vacuum manifold line to the barbed fitting for the rear waste bottle quick connect on the waste bottle manifold. Connect the short, 48cm (19”) hose to the front barbed fitting of the waste bottle manifold and feed it under the raised platform in the waste drawer. Attach the end with the 45° cut to the coalescing bottle such that the 45° face sits flat against the coalescing bottle. Feed the 115cm (45.5”) hose up through the coalescing bottle bay.
- Screw the coalescing bottle to the floor of the waste drawer with the three Philips screws removed earlier.
- The waste drawer may now be reinstalled on the drawer slides. The drawer mounts forward onto the rear slide clip and down onto the middle and front slide clips.
- Being careful to neatly route the sensor wires, clamp the two hoses to the rear of the waste drawer. Start with the clamp close to the mark made in step 29 and adjust as needed. The hoses should be routed such that the manifold hose is on the outside of the curve and the hoses will fold neatly against the rear of the system when the drawer is closed. Check that the drawer lock solenoid will properly lock the drawer and that the drawer doesn’t need to be held in position in order to lock. It may be necessary to adjust the position of the hoses in the clamps on the back of the system for the hose to fold neatly. The tape placed on the tubing earlier should help keep the two vacuum tubes together while connecting the fittings and clamps.
- Install the four tie wraps on the hose, being sure to neatly route the sensor wires along the hose. Remove the tape as the tie wraps are installed.
- Replace the spiral wrap (if used) after testing that the drawer closes. Test the drawer again and adjust the assembly as needed to allow the drawer to shut properly.
- Once confident that the hoses and cables are routed correctly and the drawer closes properly, tighten all clamps to keep the hoses from moving.
- Attach the vacuum filter hose to the inside of the waste drawer using the original clamps and nuts. Reinstall the 90° barbed elbow on the end of the hose. The hose should be routed such that it will lay flat on the floor of the drawer during use. Refer to the image in step 44 if needed.
- Install the old or new (if being replaced) vacuum filter on the coalescing bottle and vacuum line.
- Reattach the waste bottle manifold to the drawer using the two screws removed earlier. Check that the waste bottle mounts properly and adjust the manifold as needed for proper fit. Refer to the image in step 28 for proper location.
- Attach the vacuum manifold to the vacuum hose where it had been fed through the frame to the upper bay.
- Mount the vacuum manifold to the rear wall of the system with its two mounting screws. Route the excess hose neatly behind the Pump Module such that it won’t interfere with mounting the Pump Module and also won’t overly stress the elbow on the bottom of the vacuum manifold. It should not be necessary to cut the hose to make it fit if properly installed.
- Reinstall the Pump Module on its three screws and tighten them. Refer steps 19 and 20 for screw locations. Take extra care not to damage the Ambient Temperature sensor wire located on the bottom of the Pump Module.
- Reconnect the red Output Queue aspirator tubing to the vacuum manifold keeping in mind that the barbed fittings are fragile and easily damaged. Reconnect the MagWash aspirator tubing such that they are routed neatly from their modules to the vacuum manifold. Refer to the image in step 18.
- Reconnect the wash and oil lines to their proper splitters. Connect the vacuum pressure sensor line to the sensor module. Refer to the image in step 13 for proper locations.
- Reconnect the bleach and buffer lines to the peristaltic pump and replace the pump covers. Refer to step 15.
- Reinstall the Output Queue Injector block and its ribbon cable.
- Neatly route and connect the pump hose to the vacuum pump using the original barbed fitting.
- Reconnect the Vacuum Pump power and communications lines if they were disconnected.
- Reinstall the clear Pipettor safety cover in the upper bay.
- Reinstall the drawer covers and the side doors. Check that the drawers close correctly and adjust the drawers as needed.
- Replace and reconnect the Dell workstation.
- Attach the power cables to the computer and Panther.
- The Panther GUI will need to be started prior to the waste bag being replaced or the system will not correctly inventory the waste count. Replace the waste bag.
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification:
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (serial #00281 and higher) or through the routed tubing (serial #00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum Module (Configuration 1) Removal and Replace
id="mc-main-content">
Vacuum Module (Configuration 1) Removal and Replace
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- VACUUM PUMP, MODULE
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the Universal Fluid Drawer .
Note— It is not necessary to remove or disconnect all the fluid bottles to perform the procedure.
Note— It is also not necessary to remove the front cover of the Universal Fluid Drawer. If left in place, find a box or similar object to provide some support when the drawer is removed from the rails.
- Remove the Universal Fluids Drawer as shown below:
- Free the drawer from the slides in the front (left side and right side) by twisting each front tab up with a flathead screwdriver.
- Supporting the drawer, push the slides back. Then pull drawer forward to unhook from back horizontal tabs.
- Turn the drawer to the side and move out of the way. Do not stretch or strain any tubing.
- Set the drawer on an appropriately-sized supporting object. (If front cover was removed, the drawer can sit flat on the floor.
- Locate the vacuum pump module in the Lower Bay .
- Flip up the latch on the front of the module and unhook it from the floor of the system .
- Slide the module forward as far as the cables and tubing will allow.
- Disconnect the two black vacuum tubes from barbed connections to braided, clear tubing . (Label if necessary, one black tube comes from the Waste Drawer and one goes to the muffler.)
- Locate the PCB on the back left corner of the base of the vacuum module. (The PCB may also be found on the front right corner of the base.)
- Using a 3 mm hex drive, remove the cable clamp .
- Using a 3 mm hex drive, disconnect both power cable connections from the PCB .
- Disconnect the control cable from the PCB .
- Slide the vacuum module out of the system and place on a clean work area.
Replacement Procedure
- Prior to installing the pump module, connect the pump power connectors and control connectors to the PCB on pump module base as shown .
- Reverse the removal procedure.
Note— When connecting vacuum tubing, make sure that the exhaust tubing (to muffler) is connected to the exhaust side of the pump heads and the inlet tubing (to manifold) is connected to the inlet side of the pump heads. Pump head inlet and outlet are marked as shown in the picture below .
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 1) Muffler Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 1) Muffler Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM MUFFLER
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Locate the Outlet exhaust tubing that connects to the muffler.
- Remove the braided clear tubing/muffler/plastic connector from the black Norprene tubing as shown below.
- Remove the old muffler.
Replacement Procedure
- Connect the existing plastic connector to one end of the new braided clear tube, and the new muffler to the other end. Install the new muffler to the black Norprene tubing from the vacuum .
- Ensure the end of the muffler is sitting in the hole on the floor of the system behind the cooling module. (This image was taken below the system and shows the end of the muffler protruding through the chassis floor.)
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 1) PCB Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 1) PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM PCB
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the Universal Fluids Drawer. (The UFD does not have to be removed for this procedure.)
- Locate the Vacuum Pump PCB located on either the back left or front corner of the vacuum base.
- Remove the Power Connectors and Control connectors as shown. Carefully unlatch and slide the vacuum module forward if it helps to get access to any connections in the back. STOP sliding the module forward if it puts stress on the cables.
- When all cables have been disconnected, slide the module forward to get access to the PCB. Using a 2.5 mm hex driver, remove the 3 screws on the PCB. (Module is shown out of the system, but can be left in for the procedure.)
- Remove the PCB.
Replacement Procedure
- Reverse the removal process to install the new PCB.
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 1) Dual-Head Pump Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 1) Dual-Head Pump Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM PUMP, DUAL HEAD
Time Required
- 30 minutes
Removal Procedure
- Remove the Vacuum Module from the system .
- Disconnect the Power and Control cables from the affected pump (shown as "Step A" below).
- Disconnect the black norprene tubing from the inlet and exhaust ports of the affected vacuum pump (shown as "Step B" below).
Note— Note of the configuration prior to removal to ensure proper replacement.
- Remove the four mounting screws (2 per side) from the mounting feet of the affected vacuum pump (shown as "Step C" below).
- Remove the single affected vacuum pump from the sliding base.
Replacement Procedure
- Reverse the process to replace the single vacuum pump spare being installed.
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 2) Removal and Replace
id="mc-main-content">
Vacuum Module (Configuration 2) Removal and Replace
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- VACUUM PUMP, MODULE
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the Universal Fluid Drawer .
Note— It is not necessary to remove or disconnect all the fluid bottles to perform the procedure.
Note— It is also not necessary to remove the front cover of the Universal Fluid Drawer. If left in place, find a box or similar object to provide some support when the drawer is removed from the rails.
- Remove the Universal Fluids Drawer as shown below :
- Free the drawer from the slides in the front (left side and right side) by twisting each front tab up with a flathead screwdriver.
- Supporting the drawer, push the slides back. Then pull drawer forward to unhook from back horizontal tabs.
- Turn the drawer to the side and move out of the way. Do not stretch or strain any tubing.
- Set the drawer on an appropriately-sized supporting object. (If front cover was removed, the drawer can sit flat on the floor.
- Disconnect the vacuum tube from the side of the module and the cable that is connected to the Cooling Module PCB .
- Remove the module from the system by unlatching and unhooking the latch from the base. Then pull module forward by sliding it out the system.
Caution— This module is very heavy and can be difficult to carry out. Do not lift by vacuum fittings. Be aware from any cables and other parts near you when pulling out.
Replacement Procedure
- Reverse the Removal Procedure.
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Configuration 2 Vacuum Housing Power, Control, and 24V Power Cable
id="mc-main-content">
Configuration 2 Vacuum Housing Power, Control, and 24V Power Cable
Parts and Materials Required
- Proper PPE
- VACUUM HOUSING CABLE, HIGH POWER [CBL-02673]
- Panther Tool Kit
- Zip Ties
Time Required
- 2 Hours
Procedure
Part A: Install the Vacuum Housing Power Cable
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Unplug the power cable from the system.
- Remove the vacuum module and place on a sterile, clean workbench.
- Remove all ten M5x10 screws from the front cover. Remove the front cover from the housing ( carefully guide the cables through the hole in the upper left corner of the cover).
- Remove the other ten M5x10 screws from the upper and lower part of the housing.
- Slide the inner housing out.
- Remove the Neoprene tubing from the vacuum to allow access to the muffler.
- Remove the four M6x8 screws underneath the inner housing.
- Note the fan on top of the housing is routed into the back of the pumps, where it is connected to the PCB. Tilt the pumps forward to access the PCB connections.
Caution— Connector crimps are fragile. Do not allow tension on the cables!!!
- Disconnect the vacuum housing power and vacuum control connectors from the Vacuum Pump PCB.
- Remove the vacuum housing power, and control cable and grommet from the vacuum housing.
- Connect the new vacuum power and control cables to their respective connectors on the vacuum PCB.
- Route the new cable out of the housing through the two clips and install grommet.
- Return muffler to original position and screw into place with a 3mm hex driver.
- Install the Neoprene tubing back onto the pumps. Ensure they are in the configuration pictured below.
- Reinstall the inner housing back into the outer housing.
- Reassemble the outer housing.
Part B: Install +24V Vacuum Power Cable
- Pull the waste drawer as far out as possible to allow access to the cable panel and power supply at the back of the system.
- Pull the cable chase off of the system.
- On the back of the system, use a 3mm hex driver to loosen the four screws attaching the power supply to the system.
- From the left side of the system, lift up on the power supply and pull to remove the power supply from the rear of the system.
- Use a 3mm hex key to unscrew the screws on the power supply posts.
- Remove the two lugs connected to the current vacuum power cable.
In this example they are the black and red cables with red housing.
Remove vacuum power cable from system. Screen shot below for reference only. Your cable type might differ.
- Next connect the new power cable lugs to power supply with the 3mm hex key and screws.
- Route the new power cable through cable panel area. If necessary, use zip ties to hold cables in place.
- Reattach cable panel once all wires are secured in cable panel housing.
- Close the waste drawer.
- Reinstall the vacuum housing module.
- Reinstall the Universal Fluid Drawers.
- Plug in the Panther Power cable.
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification:
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (serial #00281 and higher) or through the routed tubing (serial #00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum Module (Configuration 2) Fan Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 2) Fan Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM FAN
Time Required
- 60 minutes
Removal Procedure
- Put on proper PPE.
- Remove the vacuum module and place on a sterile, clean workbench.
- Remove all ten M5x10 screws from the front cover. Remove the front cover from the housing ( carefully guide the cables through the hole in the upper left corner of the cover).
- Remove the other ten M5x10 screws from the upper and lower part of the housing.
- Slide the inner housing out.
- Remove the four M6x8 screws underneath the inner housing.
- Note the fan on top of the housing is routed into the back of the pumps, where it is connected to the PCB. Tilt the pumps forward to access the PCB connections.
Caution— Connector crimps are fragile. Do not allow tension on the cables!!!
- Disconnect the connector for the fan.
- Twist the fan counterclockwise and remove the fan from the housing.
Replacement Procedure
- Reverse the Removal Procedure. Route the new fan cable in the same manner as the old one.
- Re-install the vacuum module .
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 2) PCB Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 2) PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM PCB
Time Required
- 60 minutes
Removal Procedure
- Put on proper PPE.
- Remove the vacuum module and place on a sterile, clean workbench.
- Remove all ten M5x10 screws from the front cover.
- Remove the front cover from the housing (carefully guide the cables through the hole in the upper left corner of the cover).
- Remove the other ten M5x10 screws from the upper and lower part of the housing.
- Slide the inner housing out.
- Remove the four M6x8 screws underneath the inner housing.
- Remove all eight black tubes from both pumps (the black tube connected to the muffler can remain connected). USE EXTREME CAUTION when removing the tubes, as the plastic connectors break easily. Label the tubes 1-8 (with tape and sharpie) so they can be re-connected later at the correct location.
- Tilt the pump assembly out, and disconnect both power cables and the fan cable from the PCB. (The image below shows a view of the connections from behind.)
Caution— Connector crimps are fragile. Do not allow tension on the cables!
- Remove the pump assembly from the inner housing by sliding it completely out.
- Turn the pump assembly to view the side with the PCB. Disconnect only the three connections circled in red for the top pump. The bottom pump does not have to be removed or disconnected for a PCB replacement.
- Remove the four M6x14 screws (two on each side) that secure the top dual-head pump and take it off the pump bracket. Then remove the four M6x14 screws (two on each side) that hold the pump bracket to the bottom plate and remove the pump bracket.
- Remove the three nuts on the back of the PCB then remove. Add Loctite to the three threaded standoffs and install the new PCB on the bracket.
Replacement Procedure
- Reverse the Removal Procedure.
- Re-install the vacuum module .
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 2) Dual-Head Pump Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 2) Dual-Head Pump Removal and Replacement
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- VACUUM PUMP, DUAL HEAD
Time Required
- 60 minutes
Removal Procedure
- Put on proper PPE.
- Remove the vacuum module and place on a sterile, clean workbench.
- Remove all ten M5x10 screws from the front cover.
- Remove the front cover from the housing (carefully guide the cables through the hole in the upper left corner of the cover).
- Remove the other ten M5x10 screws from the upper and lower part of the housing.
- Slide the inner housing out.
- Remove the four M6x8 screws underneath the inner housing.
- Remove all eight black tubes from both pumps (the black tube connected to the muffler can remain connected). USE EXTREME CAUTION when removing the tubes, as the plastic connectors break easily. Label the tubes 1-8 (with tape and sharpie) so they can be re-connected later at the correct location.
- Tilt the pump assembly out, and disconnect both power cables and the fan cable from the PCB. (The image below shows a view of the connections from behind.)
Caution— Connector crimps are fragile. Do not allow tension on the cables!
- Remove the pump assembly from the inner housing by sliding it completely out.
- Turn the pump assembly to view the side with the PCB. If only the top dual-head pump needs to be replaced, only disconnect the three connections circled in red for the top pump. If the bottom dual-head pump needs to be replaced, you will have to disconnect all six connections circled in red. The solid grey ribbon cable that connects the PCB to the motor controller will be reused on a new pump.
- Remove the four M6x14 screws (two on each side) that secure the top dual-head pump and take it off the pump bracket. If the top pump is the failed pump, there is no need to complete the next step (skip to Replacement section).
- To remove the bottom dual-head pump (only if bottom pump is the failed pump), remove the four M6x14 screws that hold the pump bracket to the bottom plate and remove the bracket. Then remove the four screws (two on each side) from the bottom plate that secure the pump and remove.
Replacement Procedure
- When replacing new dual-head pumps, make sure to orient the heads and cables in the same way as the old pumps, shown below:
- Remove the four pump head mounting screws on each of the vacuum pump heads. There may be foam tape on the edge of the pump, which can be cut as required to separate the pump head from the pump body.
- Rotate the pump head 90 degrees so that the input/output barbed fittings are opposite of the pump controller. Re-install the pump head mounting screws. Perform this operation on any to be replaced.
Note— The pump controller should be on the opposite side and should not overhang the pump base.
- To replace the bottom dual-head pump, screw in the four M6x14 screws and make sure to orient the pump to fit the notch in the T-shape on the base.
- Install the Upper Pump onto the Bracket with four M6x14 screws. The fittings of the pump should face the skinny legs of the bracket as shown.
- Place the bracket with the top pump onto the base and make sure that the side with the PCB is facing the same side as the cables on the pump.
- Refer to the images below to connect pump cables to the motor controller.
Caution— Make sure that no cables or wires rest against any metal edges to avoid wire insulation damage caused by vibration during normal operation.
- Refer to the images below to connect pump cables to the PCB.
- When all pump cables are connected as shown below, zip tie the loose ribbon cables as shown.
Optional Recommended Preliminary Pump Functionality Check
At this point it is recommended, although not required, to place the pump assembly in the lower bay and verify operation before continuing. The optional steps to verify operation at this point are listed here:
- Slide the stacked pump assembly into the lower chassis so the cables can be connected.
- NEVER CONNECT OR DISCONNECT ANY CABLES WHILE THE PANTHER SYSTEM IS POWERED ON. Power down the Panther System, and connect the power and signal cables to the PCB on the cooling module.
- Power on the Panther System and use Service Software to initialize and activate the vacuum system.
- Make sure that both pumps are functioning. Air should be flowing at all inlet and outlet fittings of both pumps.
- NEVER CONNECT OR DISCONNECT ANY CABLES WHILE THE PANTHER SYSTEM IS POWERED ON. Power down the Panther System, disconnect the cables and remove the stacked pump assembly from the lower bay.
- Place the pump assembly back into the inner housing. Connect the power cables and fan cable back to the PCB.
- Route the power and signal cables (inside black tubing) through the two clips of the inner housing and through the grommet in the top of the housing as shown. Gently pull the fan cable from the top of the grommet in the fan channel of the housing so that the excess cable resides in the upper channel and will not rub against the tops of the pumps.
- Secure the pump assembly into Inner Housing by installing four M6x8 screws from bottom of inner housing.
- Install the eight black tubing back onto the pumps. Be VERY CAREFUL installing tubing to avoid breaking the barbed fittings. Apply a thin layer of High Vacuum Grease to the outside surface of the barbed fittings so that it will make installing the tubes easier.
Optional Recommended Preliminary Vacuum Check
At this point it is recommended, although not required, to place the inner housing assembly in the lower bay and verify operation before continuing. The optional steps to verify operation at this point are listed here:
- Place the inner housing (with pumps installed) into the lower chassis.
- NEVER CONNECT OR DISCONNECT ANY CABLES WHILE THE PANTHER SYSTEM IS POWERED ON. Power off the Panther System, and connect the power and signal cables.
- Install the inlet tubing/fitting assembly and connect the vacuum tubing from waste drawer.
- Power on the Panther System and use Service Software to initialize and activate the vacuum system. The fan should come on and vacuum pressure should be in accepted range.
- NEVER CONNECT OR DISCONNECT ANY CABLES WHILE THE PANTHER SYSTEM IS POWERED ON. Power off the Panther System, disconnect cables, disconnect waste drawer vacuum tubing, and remove inner housing assembly from the lower bay.
- Slide the inner housing into the outer housing.
- Secure the Inner Housing with ten M5x10 screws.
Caution— It is very easy to strip the screw holes. Start all screws by hand before tightening.
- Install front cover, secure with ten M5x10 using a 3 mm allen key.
Caution— It is very easy to strip the screw holes. Start all screws by hand before tightening.
- Re-install the vacuum module .
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 3) Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 3) Removal and Replacement
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Vacuum Module (Quad Head)
- Pump, Quad, Vacuum System
- Vacuum, Power Cable with Fuse and Ferrite
- PCB, Vacuum System, Quad
- Fan, Vacuum System, Quad
- Assy, Vacuum, Muffler
- Vacuum System Quad Pump, Signal Cable
Time Required
- 1 Hour
Removal Procedure
- Put on proper PPE.
- Prepare a clean and flat work space covered with bench pads.
- Power down the Panther System.
- Locate the Universal Fluid Drawer .
Note— It is not necessary to remove or disconnect all the fluid bottles to perform the procedure.
Note— It is also not necessary to remove the front cover of the Universal Fluid Drawer. If left in place, find a box or similar object to provide some support when the drawer is removed from the rails.
- Remove the Universal Fluids Drawer as shown below:
- Free the drawer from the slides in the front (left side and right side) by twisting each front tab up with a flathead screwdriver.
- Supporting the drawer, push the slides back. Then pull drawer forward to unhook from back horizontal tabs.
- Turn the drawer to the side and move out of the way. Do not stretch or strain any tubing.
- Set the drawer on an appropriately-sized supporting object. (If front cover was removed, the drawer can sit flat on the floor.
- Unlatch the vacuum module from the Panther chassis.
- Slide the vacuum module toward the front of the system.
- Disconnect the Vacuum Hose, Signal cable, and Power Cable.
- Slide the Vacuum Housing out of the Panther System and place on Blue Pads.
- Unscrew the 9 screws securing the front plate of the Vacuum Housing.
- Place the Vacuum Housing on its back as shown in the picture below.
- Unscrew the last screw securing the front plate to the housing.
- Remove and set aside the front plate.
- Unscrew the 4 screws securing the top cover for the PCB.
Note— Set the PCB cover aside.
- Disconnect the 4 cables shown below (labeled 1, 2, 3, and 4) connecting the Pump to the PCB.
- Remove the rubber grommet.
- Unscrew the 4 screws shown below on the bottom of the slide plate.
Note— Lay the Vacuum Housing on its back to make it easier to access these screws. Return the housing to an upright position when finished.
- Slide the Quad Head Pump out of the housing.
Note— Be careful not to pull the fan cable when sliding out the pump assembly. The fan is mounted to the Vacuum Housing.
Replacement Procedure
- Reverse the removal procedure.
Verification
- The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00280 and Below
id="mc-main-content">
Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00280 and Below
Parts and Materials Required
- Proper PPE
- VACUUM PUMP, QUAD HEAD
Time Required
- 90 Minutes
Procedure
Section 1: Prepare for Quad Head Pump Module Installation.
- Remove the Vacuum Pump Module following the instructions below.
- Vacuum Module (Configuration 1) Removal and Replace
- Vacuum Module (Configuration 2) Removal and Replace
- Prepare the old vacuum pump for disposal as per 19-06-01-SOP Service Parts Return Procedure.
Note— Non-repairable pumps can be scrapped on site if permitted by local requirements. If parts cannot be scrapped locally for any reason, they can be returned to Hologic for proper disposal. Contact Service Logistics for third party logistics providers that may be able to assist with disposal and recycling services.
- Uncrate the Stratec Quad Head Vacuum Pump Module.
- Place absorbent pads on a benchtop or flat work surface.
- Place the new Stratec Quad Head Vacuum Pump module on the work surface
Section 2: Installing the Stratec Quad Head Pump Module
Note— The Quad Head Vacuum Pump kit includes all parts required to complete the installation.
- Remove the Quad Head Pump from the housing.
- Vacuum Module (Configuration 3) Quad-Head Pump Removal and Replacement
- Cut the cables ties securing the vacuum tubing to the assembly as shown below.
Note— The pattern of vacuum tube routing and securing may vary from the pictures below.
The vacuum tubing will be routed out the upper vent of the Startec box.
- Reroute the vacuum tubes as shown below and secure with cable ties.
Note— Two cable ties are linked to wrap a vacuum tube to the mufflers.
- Pass the vacuum tubing through the upper vent of the Stratec box.
- Reinstalled the Quad Pump into the housing.
Note— If the screw holes between the bottom of the Stratec box and the Quad Head Pump feet do not align, manually adjust and hold each foot to align screw holes.
- Looking at the interior back wall of the Panther Chassis, locate the square opening behind the Vacuum Module and the round hole behind the Cooling Module.
- Place the new Stratec Quad Head Vacuum Pump Module into the lower bay of the system.
- As you slide the Vacuum Module into the system, guide the longer vacuum tube (green arrow) through the hole behind the Cooling Module and the shorter vacuum tube (red arrow) through the square opening behind the Vacuum Module.
- Route the vacuum tubing through the square opening on the back wall behind the Vacuum Pump and the rough hole on the floor plate behind the Cooling Module.
- Leave 4 inches of vacuum tubing exposed from the back of the system.
- Take off the cable chase cover and remove the old power cable from the cable chase. Discard the old cable.
- Secure the new power cable/Red PCB onto the 24V power supply. [CBL-02862]
Note— Use the image below as a reference for power connections.
- Run the new power cable across the back of the cable chase to the vacuum housing.
Note— Use the same route as the previous power cable.
- Reinstall the cable chase cover.
- Slide the new vacuum module into the system.
- Connect the vacuum line to the fitting on the bottom of the new module when there is enough slack.
- Connect the new power cable to the PCB on top of the vacuum housing. [CBL-02862]
- Plug the new signal cable into the Cooling Module PCB. [CBL-02935]
- Plug the other end of the signal cable into the Red PCB on top of the vacuum housing.
- Slide the module into the system and latch in place.
Note— Check to make sure no hoses are pinched (Cooling Module and Vacuum)
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification.
- Verify that exhaust is flowing through the routed tubing.
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum Module (Configuration 3) Fan Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 3) Fan Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM FAN
Time Required
- 60 minutes
Removal Procedure
To replace the fan inside the vacuum module, the module must first be removed from the system, then the pump assembly must be taken out to access the fan.
- Remove the vacuum module from the system .
- Remove the pump assembly. Follow Steps 1-6 of the Removal procedure in the Vacuum Module Pump Removal and Replacement procedure.
- Once the pump assembly has been removed, the fan will be accessible.
- Slide the fan towards you to free the rubber grommets from the slots and remove the fan.
Replacement Procedure
- Re-install the fan, ensure grommets are secure in the slots.
- Re-install the pump assembly. Follow Steps 5-10 of the Replacement procedure in the Vacuum Module Pump Removal and Replacement procedure.
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 3) Muffler Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 3) Muffler Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM MUFFLER
Time Required
- 60 minutes
Removal Procedure
To replace the mufflers, the vacuum module must first be removed from the system, then the pump assembly must be taken out.
- Remove the vacuum module from the system .
- Remove the pump assembly. Follow Steps 1–6 of the Removal procedure in the Vacuum Module Pump Removal and Replacement procedure.
- Cut the cable ties that are holding the mufflers to tubing or the pump.
Note— Use the small arrows in the image below as a reference.
- Disconnect the old muffler from the tubing that connects it to the pump exhaust.
Note— The black tubing will be reused with the new muffler.
- Discard the old mufflers.
Replacement Procedure
- Connect the free end of the coiled tubing to the end of each muffler.
-
Attach the large fitting of each muffler to the black tubing that connects to the pump.
-
Bind the two mufflers together using a large cable tie.
Note— Do not over-tighten the cable tie and clip off the excess cable tie material once tightened.
-
Use two smaller cable ties to attach each exhaust tube to the larger cable tie that binds the mufflers together. Secure one cable tie around coiled tubing and one around the large zip tie and interlock the two ties.
Note— Do not over-tighten the cable ties. Use the image below as a reference.
- Re-install the pump assembly. Follow Steps 5–10 of the Replacement procedure in the Vacuum Module Pump Removal and Replacement procedure.
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 3) PCB Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 3) PCB Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM PCB
Time Required
- 30 minutes
Removal Procedure
Note— In the following PCB removal/replacement procedure, the vacuum module is left inside the system. If desired, the module can be taken out for servicing.
- Remove the sheet metal cover that is protecting the red PCB on top of the vacuum housing.
- Disconnect the power cable and control cable from the front of the PCB.
- Disconnect the four remaining cables from the pump. Label if necessary to ensure each cable is reconnected in the same place on the new PCB. Then remove the five 5.5 mm nuts that hold the PCB in place.
- Remove the PCB from the top of the vacuum housing. DO NOT remove the gold spacers.
Note— The PCB could be slightly stuck to the soft grey pad underneath it, gently use a flat head screw driver to pry it off if necessary.
Replacement Procedure
- Insert the new PCB onto the threaded pin slots and tighten down the five 5.5 mm nuts. The PCB only fits one way. Then re-connect all 4 cables coming from the pump.
- Re-connect the power and control cables.
- Place the sheet metal cover back on top of the PCB. Screw down the 4 screws that hold the sheet metal cover in place.
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Module (Configuration 3) Quad-Head Pump Removal and Replacement
id="mc-main-content">
Vacuum Module (Configuration 3) Quad-Head Pump Removal and Replacement
Parts and Materials Required
- Proper PPE
- VACUUM PUMP, QUAD HEAD
Time Required
- 60 minutes
Removal Procedure
- Remove the vacuum module and place on a sterile, clean workbench .
- Remove the ten 3mm hex screws that are located around the front edge and at the bottom of the module, only one screw is located on the bottom.
- Remove the pump cover plate.
- Remove the four 5 mm hex screws that are located underneath the module surrounding the fan.
- Remove the pump wires and protective rubber O-ring on the pump housing.
- Slide the quad-head pump assembly out of the vacuum housing.
- Remove the two 5mm screws that secure the balancing weights on each side of the pump.
- Remove the 2 balancing weights.
- Remove the vacuum pump from the vibration dampeners.
- The mufflers and all muffler tubing will be reused. Cut the zip ties holding the 2 mufflers on the top of the pump and also the zip ties holding the clear muffler output flow lines (these are the smaller diameter lines). Note the tube routing to re-install on new pump. Then pull the mufflers from the black short hoses. Discard the old pump.
Replacement Procedure
- On the bottom of the new pump, install the short tube on the "T" fitting (comes in a bag with new pump) as shown. This is the tube that will extend outside the module when re-installed and connect to the system vacuum line. (An extra plastic fitting for the external connection is also provided in the bag if needed.)
- Re-install the mufflers on the new pump in the same way as before and secure with zip ties.
- Set the new pump on the vibration dampeners. (Refer to Step 9 of the Removal Procedure.)
- Re-install the 2 balancing weights. (Refer to Step 8 then Step 7 of Removal Procedure.)
- Slide the quad-head pump assembly into the vacuum housing.
- Secure the pump assembly by installing the same four 5 mm hex screws underneath the module surrounding the fan.
- Wrap the cables (except fan cable) with the cut O-ring as shown. Make sure the blue thin cable gets placed in first. The fan cable should be placed in last since it is held by the vacuum housing cover.
- Install the vacuum housing metal cover. Make sure the fan cable is the last cable to be placed into the cut O-ring. Tighten down the cover with the ten 3mm screws that go around the housing.
- Plug in the cables back into their corresponding slots on the red control PCB that is located on top of the vacuum housing. (The red connector does have a guide pin.)
- Reinstall the vacuum module .
Verification
- Using Service Software or the Panther System main software, initialize the system and verify that vacuum level is within range .

## Vacuum Power Cable and Fuse Replacement Procedure (Config. 3)
id="mc-main-content">
Vacuum Power Cable and Fuse Replacement Procedure (Config. 3)
This procedure provides instructions for the removal and replacement of the Vacuum Power Cable and Fuse (Config 3).
Note— This procedure can be completed without removing the Vacuum Housing.
Parts and Materials Required
- FSE Tool Kit
- Proper PPE
- Vacuum Power Cable and Fuse
Time Required
30 minutes
Procedure
- Disconnect the Power Cables from the PCB on top of the Vacuum Housing.
- Remove the Power Cable from the cable chase.
Note— Take care to prevent other cables inside the cable chase from falling out or becoming tangled with other cabling and equipment.
- Unscrew the positive and negative cable from the power supply.
Note— It may help to loosen and unmount the power supply from the chassis to access the screw-down terminals.
- Remove the old Red Fuse PCB from the power supply.
- Attach a new Red Fuse PCB to the power supply.
- Secure the new Power Cable to the new Red Fuse PCB.
- Route the new Power Cable through the cable chase and place the ferrite in an area where it will not interfere with any of the drawers.
- Connect the power cable to the PCB on the top of the Vacuum Housing.
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification:
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (serial #00281 and higher) or through the routed tubing (serial #00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Installing or Replacing the NEW Waste Bottle Block
id="mc-main-content">
Installing or Replacing the NEW Waste Bottle Block
Parts and Materials Required
- Proper PPE
- Absorbent spill-protection pads
- FSE Tool Kit
- High Vacuum Grease
- Mounting Block, Waste Bottle
Time Required
- 20 minutes
Procedure
- Power down the Panther System.
- Place spill-protection pads below the work area.
- Open the Waste Drawer and remove the Waste Bottle.
- Remove the two recessed hex socket screws that secure the Waste Bottle Block to the side of the Waste Drawer.
- Cut the liquid waste hose from the input from the bottom of the removed Waste Bottle Block and attach each hose to the corresponding fitting on the new Waste Bottle Block. Then repeat this process for the displaced air hose, moving it from the old Waste Bottle Block to the new Waste Block Bottle.
Note— For reference, in the image for Step 5, the view is from the side where the Waste Bottle Block attaches to the side of the Waste Drawer. The red arrow indicates the direction that waste flows into the waste bottle. The blue arrow indicates the flow of air out of the waste bottle, through the coalescing trap and filter, back into the vacuum system.
- Use the two hex screws to loosely attach the new Waste Bottle Block to the side of the Waste Drawer.
- Grease the connectors with High Vacuum Grease.
- With the mounting screws loose, lift the Waste Bottle Block up as high as it will travel, then tighten the two screws.
- Fully seat the Waste Bottle in the waste drawer.
- Loosen the two mounting screws and push down on the waste bottle.
- Allow the waste bottle to settle, then fully tighten the mounting screws.
Verification
- Verify that the Waste Drawer opens and closes smoothly.
- Use Service Software to monitor the Panther vacuum pressure. After 5 to 10 minutes the Panther vacuum pressure should settle into a range of 237 mb ± 34 mb.
- Verify that the system successfully passes Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .
- Discard the old Waste Bottle Block.

## Waste Bottle Male Fitting Removal and Replacement
id="mc-main-content">
Waste Bottle Male Fitting Removal and Replacement
Parts and Materials Required
- Proper PPE
- Crescent wrench, 8 in
- WASTE BOTTLE MALE FITTING (INSERT 3/8 NPT-M)
Time Required
- 15 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System and PC.
- Open the Waste Drawer and remove the Waste Bottle.
- Using a crescent wrench, carefully remove the waste bottle male fitting. .
Replacement Procedure
- If the old Waste Bottle male couplings (grey) are installed, install the new CPC Couplings (white).
- Reverse the removal procedure.
Note— Make sure not to over-torque to prevent the male fitting from breaking. The male fitting must be mounted flush with the coupling block.
- Lubricate the O-ring using Dow Corning High Vacuum Grease.
Verification
- Start the Panther System and ensure vacuum levels are within specification.
[-203mBar (6inHg) to -270mBar (8 inHg)]

## Waste Drawer Bottle Empty/Full Sensor Assembly Removal and Replacement
id="mc-main-content">
Waste Drawer Bottle Empty/Full Sensor Assembly Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Allen wrench, 3 mm
- WASTE DWR, BOTTLE EMPTY/FULL SENSOR ASSY
Time Required
- 60 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the left and right side panel doors.
- Open the Waste Drawer .
- Slide the Waste Drawer open as far as possible .
- Using a 3 mm Allen wrench, remove two screws from the left side of the Waste Drawer
- Using a 3 mm Allen wrench, remove two screws from the right side of the Waste Drawer.
- Remove the 2.5 mm screw that secures the Waste Drawer front cover panel to the bracket.
- Remove the Waste Drawer front cover panel from the Waste Drawer and set the Waste Drawer front cover panel aside.
- Locate the Waste Drawer bottle empty/full sensor .
- Using a 2.5 mm Allen wrench, remove the two screws from the full sensor and the two screws from the empty sensor .
- On the Liquid Cooling Module PCB, unplug the waste full/empty sensor.
- Free the waste bottle empty/full sensor cable from the cable holder and vacuum hose. The red line in the picture below shows the path of the cable.
- Remove the waste bottle full/empty cable from the system.
Replacement Procedure
- Use four 2.5 mm screws, attach the bottle empty/full sensors to the Waste Drawer. Mounting holes are slotted to allow for vertical adjustment of the sensor. Install the sensor with the fastener located in the center of the mounting slot. The sensor may be adjusted if necessary .
- Route the sensor cable along the inside of the Waste Drawer to the back of the Waste Drawer.
- Continue routing the cable along the vacuum hose and in the cable holder .
- On the Liquid Cooling Module PCB, plug the waste bottle empty/full sensor into the PCB .
- Pull out the Waste Drawer so that the Waste Drawer front cover panel can be re-installed .
- Place the front cover panel in front of the Waste Drawer and align the brackets with the screw holes .
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the left side of the drawer.
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the right side of the drawer.
- Attach the bracket to the Waste Drawer front cover panel door with the 2.5 mm screw.
- Close the left and right side panel doors.
- Close the Waste Drawer.
Verification
- In service Software, make sure the waste bottle empty/full sensor reads correctly.

## Waste Drawer Removal and Replacement
id="mc-main-content">
Waste Drawer Removal and Replacement
Parts and Materials Required
- Proper PPE
- WASTE DWR, WASTE BOTTLE ASSY
Time Required
- 60 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Locate the Waste Drawer .
- Slide the Waste Drawer open as far as possible. Empty any liquid or solid waste, if present. Remove the solid waste bag .
- Using a 3 mm Allen wrench, remove 2 screws from the left side of the Waste Drawer .
- Using a 3 mm Allen wrench, remove 2 screws from the right side of the Waste Drawer.
- Remove the 2.5 mm screw that secures the Waste Drawer front cover panel to the bracket.
- Remove the Waste Drawer front cover panel from the Waste Drawer and set the Waste Drawer front cover panel aside.
- Open the right side panel door.
- On the Liquid Cooling Module PCB, unplug the waste bag sensor and the bottle empty and full sensor cables.
- Remove the waste bag sensor and the bottle empty/full sensor cables from the cable holder.
- Disconnect the vacuum tubing from the Vacuum Pump.
- The drawer is secured to the slides by a total of 6 mounting tabs, 3 on each side. Locate the front tabs of the linear slide mount. Lift the drawer up while pushing the slide downward to disengage the slide from the drawer. This may require considerable force. Alternatively, you may insert large flat-head screwdriver into the gap and twist to pry the drawer free as shown in the following picture.
- Remove the drawer from the rear slide tabs by pulling the drawer forward and pushing the slide back.
Note— If returning the module, decontaminate the module and complete the COD/OBF/RMA Form [19-02-APX-A].
Replacement Procedure
- Reverse the removal procedure.
Note— Adjust the front cover so that it aligns properly and flush with the other system front covers.
- Push the drawer completely in.
- Pull out the Waste Drawer so that the Waste Drawer front cover panel can be re-installed.
- Place the front cover panel in front of the Waste Drawer and align the brackets with the screw holes.
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the left side of the drawer.
- Using a 3 mm Allen wrench, insert and tighten two 3 mm screws, washers, and lock washers on the right side of the drawer.
- Attach the bracket to the Waste Drawer front cover panel door with the 2.5 mm screw.
- Route the waste bag sensor and bottle full/empty sensor cables up along the vacuum hose and along the inside of the cable holder. The Red line in the picture below shows the path of the cable.
- Plug the waste bag sensor and bottle full/empty sensor cables into the Liquid Cooling Module PCB.
- Route the vacuum hose along the back of the system to the Vacuum Pump and connect the vacuum hose to the Vacuum Pump. The Red line in the picture below shows the path of the cable. The picture below is for illustrative purposes only. The picture below shows the Config1 Vacuum Pump. The vacuum configuration on your system may differ.
- Close the left and right side panel doors.
- Close the Waste Drawer
- Install the Panther System firmware to the module .
Verification
- From SS verify that the Waste Drawer full and empty sensors work.
- Verify proper vacuum level is monitored by Panther System Software.

## Waste Drawer Lock Removal and Replacement
id="mc-main-content">
Waste Drawer Lock Removal and Replacement
Parts and Materials Required
- Proper PPE
- Open-ended wrench, 8 mm
- WASTE DWR, LOCK ASSY
Time Required
- 20 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the left side system panel door.
- Locate the Waste Drawer lock on the left side of the Waste Drawer .
Note— You may need to move the computer to get to the lock.
- Using an 8 mm open-ended wrench, remove the three nuts that secure the Waste Drawer lock .
- Gently remove the Waste Drawer Lock with the Flex Cable connected. Do not pull on the Flex Cable.
- Face the Lock towards you to note the orientation of the Flex Cable connector onto the Solenoid Lock connector. The Flex Cable will be keyed on one side.
- Disconnect the flex cable from the Waste Drawer lock solenoid .
Replacement Procedure
- Connect the flex cable to the Waste Drawer lock solenoid as per orientation noted during the removal procedure .
- Insert the Waste Drawer lock .
- Tighten the three nuts that secure the Waste Drawer Lock.
- Ensure that all cables in this region of the system are routed so that they do not interfere with the operation of the lock mechanism.
- Verify that both lock mechanism springs are present. One spring is on the lock mechanism and one spring is on the drawer slider.
Verification
- When the waste drawer is closed ensure the lock mechanism sits above the lock pin
- Adjust and align the Drawer slide or lock mechanism as necessary to ensure the lock mechanism sits above the lock pin
- Verify the Waste Drawer locks and open in SSW and PMain.

## Waste Drawer Lock/Slider Spring Removal and Replacement
id="mc-main-content">
Waste Drawer Lock/Slider Spring Removal and Replacement
Parts and Materials Required
- Proper PPE
- WASTE DWR, LOCK SPRING
Time Required
- 10 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the left side panel door.
- Remove the slider spring by unhooking it from the Waste Drawer .
- Remove the lock spring by unhooking it from the lock assembly .
Replacement Procedure
- Reverse the removal procedure.
Verification
- When the waste drawer is closed ensure the lock mechanism sits above the lock pin
- Adjust and align the Drawer slide or lock mechanism as necessary to ensure the lock mechanism sits above the lock pin
- Verify the Waste Drawer locks and open in SSW and PMain.

## Waste Drawer Bag Sensor Removal and Replacement
id="mc-main-content">
Waste Drawer Bag Sensor Removal and Replacement
Parts and Materials Required
- Proper PPE
- Allen wrench, 2.5 mm
- Cable ties
- WASTE DWR, WASTE BAG SENSOR ASSY
Time Required
- 30 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the left and right side panel doors.
- Open the Waste Drawer.
- Locate the waste present sensors on the left and right sides of the Waste Drawer. .
- Using a 2.5 mm Allen wrench, remove the screw that secures each sensor in place (one on the left side and one on the right side of the drawer).
- Pop each sensor out of its sensor holder.
- On the Liquid Cooling Module PCB, unplug the Waste Drawer bag sensor .
- Free the Waste Drawer bag sensor cable from the cable holder and vacuum hose. Cut the cable ties if necessary. The red line in the picture below shows the path of the cable.
- Remove the Waste Drawer bag sensor cable.
Replacement Procedure
- Pop each sensor into its sensor holder .
- Using a 2.5 mm Allen wrench, install the screws that secure each sensor in place.
Note— One washer is located behind each waste sensor holder.
- Route the left side of the Waste Drawer bag sensor along the side and back of the drawer. Use the existing cable holders to secure the cable in place.
- Route the right side of the Waste Drawer bag sensor cable along the side and back of the drawer. Use the existing cable holders to secure the cable in place. The red line in the picture below shows the path of the cable.
- Route the cable along the vacuum hose and along the cable holder. The red line in the picture below shows the path of the cable.
- On the Liquid Cooling Module PCB, plug the waste bag sensor into its slot .
- Close the left and right side panel doors.
- Close the Waste Drawer.
- In Service Software, calibrate the Waste Drawer bag sensor.
Verification
- In Service Software, make sure the Waste Drawer bag sensor is reading correctly.

## Waste Drawer Removal and Replacement List
id="mc-main-content">
Waste Drawer Removal and Replacement List
Note— A Firmware Installation procedure must be performed when replacing a module or PCB.
- Waste Drawer Module
Waste Subassemblies
- Sartorius T8 Vacuum Filter
- OdorCarb Vacuum Filter Removal and Replacement
- Magnetic Latch Installation
- Installing or Replacing the NEW Waste Bottle Block
- Waste Bottle Male Fitting
- Waste Drawer Bag Sensor
- Waste Drawer Bottle Empty/Full Sensor Assembly
- Waste Drawer Lock
- Waste Drawer Lock/Slide Spring

## OdorCarb  Vacuum Filter Removal and Replacement
id="mc-main-content">
OdorCarb Vacuum Filter Removal and Replacement
What is Affected
This new OdorCarb Filter Replacement Cycle is ONLY applicable for instruments that have a new OdorCarb filter installed.
The OdorCarb filter MUST be replaced every 12 MONTHS  (from the date of install).
Do NOT  upgrade a T8 filter to the OdorCarb filter.
Parts and Materials Required
- OdorCarb, (Bleach) Filter w/.2μm Cartridge
Time Required
- 5 Minutes
Procedure
Perform this procedure to remove and replace an EXISTING OdorCarb Filter.
If the new OdorCarb Filter and Retrofit Kit are not installed and the old-style T8 filter is still present, perform the upgrade according to the OdorCarb Vacuum Filter Upgrade section.
- Shutdown the Panther System and PC.
- Turn off the main power.
- Open the Waste Drawer.
- Dispose of the Waste Drawer Cover and Solid Waste bag.
- Empty the Liquid Waste Bottle and set aside.
- Remove the OdorCarb Filter.
- Disconnect the top of the old OdorCarb Filter (quick connect) and lift the filter up.
- Disconnect the bottom of the old OdorCarb Filter and dispose.
- Inserting a new OdorCarb Filter.
- Verify that the flow arrows on the new OdorCarb Filter are pointing UP .
- Connect the bottom of the new OdorCarb Filter to the bottom quick-connect and slide the new connected filter into the drawer.
- Connect the top of the new OdorCarb Filter.
- Route the extension tube in a loop from the plastic elbow in the bottom corner, up and around the new filter, and back down underneath. The illustration and the images below show the best way to route the extension tube.
Note— The extension tube loop should be placed so that there is a minimum of stress, bending, sharp corners or twists of the tube to ensure proper operation of the vacuum system.
- Reseat the Liquid Waste Bottle.
- Install a new Solid Waste Bag and Waste Drawer Cover.
- Close the Waste Drawer and go to the Verification section.
Verification
- From Panther Service Software:
- Verify vacuum levels are within specification.
[ -203mBar (6inHg) to -270mBar (8 inHg)]
- Verify that the Waste Drawer Full and Empty sensors work.
- Verify the Waste Drawer closes, latches and locks correctly.
- From Panther GUI software, successfully complete a full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .

## T8 Vacuum Filter Removal and Replacement
id="mc-main-content">
T8 Vacuum Filter Removal and Replacement
Parts and Materials Required
- Proper PPE
- WASTE DWR, VACUUM FILTER ASSY
- Vacuum Filter Connectors
Time Required
- 10 minutes
Removal Procedure
Pictures / Images are for reference. The T8 filter and Vacuum connectors may be different than those shown below.
- Put on proper PPE.
- Power down the Panther System.
- Open the Waste Drawer, locate the vacuum filter, and pull on the vacuum hose that connects to the vacuum filter to remove the vacuum filter.
- Pull on the vacuum filter to remove the vacuum filter from the system .
- Properly dispose of the old vacuum filter according to the laboratory's biohazardous disposal procedures.
Replacement Procedure
- Remove the PVC tubing from the bottom of the vacuum filter. Insert new tubing onto the bottom of the new T8 vacuum filter .
Note— Verify that the arrows on the Filter are pointing UP . FLOW points up towards the top of the filter.
- On the new vacuum filter, twist the vacuum filter knobs clockwise in the closed position to make sure that the fitting is airtight .
- Connect the vacuum filter with the rubber piece to the coalescing trap .
- Connect the vacuum tubing to the vacuum filter .
- Close the Waste Drawer.
Verification
- From Panther Service Software:
- Verify vacuum levels are within specification.
[ -203mBar (6inHg) to -270mBar (8 inHg)]
- Verify that the Waste Drawer Full and Empty sensors work.
- Verify the Waste Drawer closes, latches and locks correctly.
- From Panther GUI software, successfully complete a full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .

# Section: Rev History

## Revision - MAN-06020_Rev.012 13 Sept 2023
id="mc-main-content">
Revision - MAN-06020_Rev.012 13 Sept 2023
New Topics
Topic
Justification
Panther Fusion System Pipettor Manual Teaching
Improve Servicing
Real-Time Fluorometer (RTF) Verification Procedure
Improve Servicing
Real-Time Fluorometer (RTF) Verifier Tool Cleaning Procedure
Improve Servicing
Magnetic Wash - How to Enable Multiple Magnetic Wash Cleans
Improve Servicing
Revised Topics
Startup Topics
Topic
Revisions
Justification
RTF Information
Added Real-Time Fluorometer (RTF) Verification Procedure, Real-Time Fluorometer (RTF) - Cleaning Panther RTFs, and Real Time Fluorometer (RTF) Verifier Tool Cleaning Procedure
Improve Servicing and Improve Clarity
Waste On The Fly Module
Added Special Notes link
Improve Servicing and Improve Clarity
Installation Procedures
Topic
Revisions
Justification
MTU Expansion Autoteach
Added note to Step 9a
Improve Clarity and Improve Servicing
Waste on the Fly Installation Verification
Added a note to Step 6 and new Step 6.e
Improve Clarity and Improve Servicing
Dell OptiPlex XE3 Installation
Added note to Step 7, removed Part C Step 18, corrected typo
Improve Clarity and Improve Servicing
Programming the Firewall
Updates to Step 3.c and removed 3 steps per TSE
Improve Clarity and Improve Servicing
Installing the Panther Shield and CPU Software
Updated topic title
Improve Clarity and Improve Servicing
Service Procedures
Topic
Revisions
Justification
Panther System Pipettor Teaching
Added additional info to Step 1
Improve Clarity and Improve Servicing
Reaction Tube Tray Shutter Teaching Procedure
Added additional content to Step 6 and included Step 6a
Improve Clarity and Improve Servicing
Closing the Service Drawer on Panther Fusion
Added note and "Panther Fusion"
Improve Clarity and Improve Servicing
Closing the Service Drawer on Panther Systems
Added note and
Improve Clarity and Improve Servicing
Replace Plastic MTU Carriers
Updated 5 mm to 0.1 mm for both Load Station and MagWash
Improve Clarity and Improve Servicing
Barcode Scanner Information
Removed "Reagent Bay" from description for MME-04065/RMME-04065
Improve Clarity and Improve Servicing
Flashcheck - Lumo Injector Verification Procedure
Added Acceptance Criteria table and edits to Parvo Systems information
Improve Clarity and Improve Servicing
Draining the Cooling Module (Single and Dual Fan)
Update Step 7 and 8 and included new image
Improve Clarity and Improve Servicing
SysCheck - Lumo PMT Calibration Procedure
Removed Step 7 in Part A of Data Analysis
Improve Clarity and Improve Servicing
Real-Time Fluorometer (RTF) Alignment Procedure
Updated Verification section and added a note
Improve Clarity and Improve Servicing
Dashboard Procedures
Edits to ordering of sections and added a Note
Improve Clarity and Improve Servicing
Enabling a Mapped Network Drive / LIS Fileshare
Edits to procedure and formatting changes
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Revisions
Justification
Thermocycler Removal and Replacement
Removed Step 5 and added Note to Step 4. Updated formatting for all Notes in the procedure. Updates to Step 9.
Improve Clarity and Improve Servicing
Universal Fluid Drawer Removal and Replacement List
Added Main PCB RnR Procedure to list
Improve Clarity and Improve Servicing
Incubator Belt Removal and Replacement
Edits to Step 14 and added image
Improve Clarity and Improve Servicing
Thermocycler Deep Cleaning Procedure
Edits to Step 1 including image. Formatting updates and hyperlink edits.
Improve Clarity and Improve Servicing
Luminometer Module Removal and Replacement
Removed Step 4 in Removal Procedure, added Step 4 to Verification
Improve Clarity and Improve Servicing
Magnetic Wash Station Module Removal and Replacement
Updated Verification section
Improve Clarity and Improve Servicing
MTU Input Queue Module Removal and Replacement
Added new step 8 and image
Improve Clarity and Improve Servicing
Incubator Module Removal and Replacement
Added new Step 6.b with image and edits to Verification section
Improve Clarity and Improve Servicing
TCR Carousel Belt Removal and Replacement
Updated with new procedure and images
Improve Clarity and Improve Servicing
Cooling Module Peltier Module Removal and Replacement (Dual Fan)
Added Peltier numbering image and edits to Step 4 of Verification
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification
New Liquid Coupled Membrane (LCM) Pumps for AutoDetect and Oil
Part no longer available

## Revision - MAN-06020_Rev. 013 15 March 2024
id="mc-main-content">
Revision - MAN-06020_Rev. 013 15 March 2024
New Topics
Topic
Justification
Linear Distributor Hook Motor Belt Removal and Replacement Procedure
Improve Servicing
Revised Topics
Startup Topics
Topic
Revisions
Justification
Installation Procedures
Topic
Revisions
Justification
Programming the Firewall
Cleaned up formatting
Improve Clarity and Improve Servicing
Uninstalling Panther Software and Shield Software
Updated list formatting in topic
Improve Clarity and Improve Servicing
Service Procedures
Topic
Revisions
Justification
MTU Expansion Service Procedure List
Added links to Service Procedures for MTU Expansion
Improve Clarity and Improve Servicing
Using the Input Queue Autoteach Tool
Edits per TSE request
Improve Clarity and Improve Servicing
Distributor Alignment and Teaching Procedure
Added bookmark linked to Input Queue Autoteach Tool hyperlink
Improve Clarity and Improve Servicing
Teach Rotary Distributor to All Stations
Updated steps 2 and 3 along with image
Improve Clarity and Improve Servicing
Pipettor Teaching, Automatic (All Modules)
Fixed broken images for Step 5
Improve Clarity and Improve Servicing
Sidecar Pipettor OQ Test
Removed step, updated topic description and added a Note
Improve Clarity and Improve Servicing
DIP Switch Verification
Removed DIP Switch Location section with image and added TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.  Carousel table with DIP settings
Improve Clarity and Improve Servicing
Teach Handoff Station to Linear Distributor
Updated Step 4 with Note and image, corrected list numbering
Improve Clarity and Improve Servicing
Thermocycler Service Procedures
Rearranged list ordering
Improve Clarity and Improve Servicing
Priming and Waste Counting Theory
Updated Leading MTU information and added a Note
Improve Clarity and Improve Servicing
Using the FlashCheck Analysis Spreadsheet
Updated topic with new content and images
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Revisions
Justification
Luminometer Photomultiplier Tube (PMT) Assembly Removal and Replacement
Added additional information to Step 13
Improve Clarity and Improve Servicing
Communication and organization Processor (COP) Removal and Replacement
Removed duplicated installation of Instrument Setup step
Improve Clarity and Improve Servicing
Waste on the Fly Bellows Assembly Removal and Replacement
Edits to Part B Step 1
Improve Clarity and Improve Servicing
Fusion Rotary Distributor Removal and Replacement
Edited Caution notes and added image
Improve Clarity and Improve Servicing
Cooling Module PCB Removal and Replacement
Updated indexing and added Notes
Improve Clarity and Improve Servicing
Cooling Module Removal and Replacement (Dual Fan)
Fixed missing image and edits to Notes
Improve Clarity and Improve Servicing
Magnetic Wash Station Injector Removal and Replacement
Edited the Mag Wash Dispense Verification to include MW OQ info
Improve Clarity and Improve Servicing
Magnetic Wash Station Level Sense PCB Removal and Replacement
Edited the Mag Wash Dispense Verification to include MW OQ info
Improve Clarity and Improve Servicing
Magnetic Wash Station Aspirator Removal and Replacement
Edited the Mag Wash Dispense Verification to include MW OQ info and edit Step 2 of the Verification Procedure section
Improve Clarity and Improve Servicing
Magnetic Wash Station Oil and Wash Solenoid Valve Removal and Replacement
Edited the Mag Wash Dispense Verification to include MW OQ info
Improve Clarity and Improve Servicing
Distributor Module Removal and Replacement List
Added Linear Distributor Hook Motor Belt Removal and Replacement procedure to list
Improve Clarity and Improve Servicing
Miscellaneous Topics
Topic
Revisions
Justification
Magnetic Wash Special Notes/Instructions
Edited the Mag Wash Dispense Verification to include MW OQ info
Improve Clarity and Improve Servicing
MTU Expansion Module
Added MTU Expansion Manual Teach topic to list
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification
MTU Expansion Autoteach

## [MAN-06020] Panther System Service Manual Revision 14 12 Mar 2025
id="mc-main-content">
[MAN-06020] Panther System Service Manual Revision 14 12 Mar 2025
New Topics
Topic
Justification
TCR Door Hinge Replacement Procedure
Added
Revised Topics
Startup Topics
Topic
Revisions
Justification
N/A
N/A
N/A
Installation Procedures
Topic
Revisions
Justification
Uncrating the Panther System
Fixed orientation of images for Steps 4, 8, 13
Improve Clarity and Improve Servicing
Eaton 9SX2000 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
Added UPS diagrams
Improve Clarity and Improve Servicing
Installing Image v6.x.x.x (for Dell XE3)
Updated title to include v6.x.x.x
Improve Clarity and Improve Servicing
Performance Qualification (PQ) Procedure
Revised the order of steps to improve clarity
Improve Clarity and Improve Servicing
Pipettor Pressure Integrity Test
Fixed the broken link to the Operational Qualification topic
Improve Clarity and Improve Servicing
Panther System Operational Qualification (OQ)
Updated procedure to match current software
Improve Clarity and Improve Servicing
Service Procedures
Topic
Revisions
Justification
Network Printing – M653 LaserJet
Updated IP address typo from 172.2.1.99 to 172.23.1.99 per field team feedback. Added a note that M653 is only available with a 100-127V power supply
Improve Clarity and Improve Servicing
Flashcheck - Lumo Injector Verification Procedure
Revised the probe bottle fill requirements
Improve Clarity and Improve Servicing
Aspirator Drive Motor Current Increase and Speed Decrease Procedure
Updated the verification parameters to the correct values
Improve Clarity and Improve Servicing
How to Use the Pipettor Rail Parallel Alignment Tool
Added "Parallel" to the title
Improve Clarity and Improve Servicing
Loading Customer Parameters
Added link to "check Lumo Cal factor
Improve Clarity and Improve Servicing
Filling the Cooling Module (Dual and Single Fan)
Rotated the diagrams for clarity
Improve Clarity and Improve Servicing
Real-Time Fluorometer (RTF) Verifier Tool Cleaning Procedure
Added image of the RTF Verifier Tool
Improve Clarity and Improve Servicing
Reaction Tube Tray Shutter Teaching Procedure
Updated images to the latest service software
Improve Clarity and Improve Servicing
Installing the Hand-Held Barcode Scanner (F460)
Removed duplicated links to barcodes
Improve Clarity and Improve Servicing
Panther Service Procedures
Added link to Installing/Updating Panther System Firmware
Improve Clarity and Improve Servicing
Creating a Panther Image on a USB
Fixed broken image drop-down in step 12
Improve Clarity and Improve Servicing
Changing the Time Format from 12-Hour to 24-Hour
Updated the images in the windows 10 section
Improve Clarity and Improve Servicing
How to Perform a SHA256 Verification
Added note that CRC SHA may be found within the 7-Zip options
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Revisions
Justification
Distributor Theta Motor Removal and Replacement
Added additional image to Removal Procedure Step 18 of the alignment paper
Improve Clarity and Improve Servicing
Thermocycler Fiber Cleaner Nest Installation
Added select "Start" before "Load Cleaning Vials"
Improve Clarity and Improve Servicing
Pipettor Module Parts, Removal and Replacement List
Added link to Pipettor Module Gantry Replacement
Improve Clarity and Improve Servicing
PCAP Monitor Installation Procedure
Added note that the right side canopy must be installed prior to installation of the monitor
Improve Clarity and Improve Servicing
Front Marketing Panel Installation
Updated link to new hand-held barcode scanner
Improve Clarity and Improve Servicing
Magnetic Wash Station Module Removal and Replacement
Updated procedure to remove center wall for better access
Improve Clarity and Improve Servicing
Incubator Module Removal and Replacement
Added step to place the AMP incubator upside-down after removal
Improve Clarity and Improve Servicing
Reagent Bay Shutter Drive Motor Removal and Replacement
Added a note that the drive motor is not orderable
Improve Clarity and Improve Servicing
Reagent Bay Module Removal and Replacement
Added images to step 8 to improve clarity
Improve Clarity and Improve Servicing
Pumps Module Removal and Replacement
Added link to "Vacuum and Oil Pressure Transducer Replacement"
Improve Clarity and Improve Servicing
Incubator Main PCB Removal and Replacement
Added alignment/calibration steps for RTF aligner and verifier
Improve Clarity and Improve Servicing
Wash LCMP Removal and Replacement
Added steps to calibrate the wash pump after installation. Added note to replace the inlet fitting when pump is replaced.
Improve Clarity and Improve Servicing
Peristaltic Pump Assembly Removal and Replacement
Simplified the prime the pump section by removing step 15
Improve Clarity and Improve Servicing
Wash and Deactivation Buffer Solenoid Valve Removal and Replacement
Added step to pinch or disconnect lines to prevent spilling
Improve Clarity and Improve Servicing
Lower Bay Removal and Replacement
Fixed link to cooling module
Improve Clarity and Improve Servicing
Upper Bay Front Cover Removal and Replacement
Added step to remove the screw attaching the bracket to the left side of the sample bay
Improve Clarity and Improve Servicing
Miscellaneous Topics
Topic
Revisions
Justification
Vacuum System Modules
Updated the vacuum pressure range to use mBar values
Improve Clarity and Improve Servicing
RTF Information
Removed the Thermocycler Scanning and Automatic Cleaning Instructions
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification
Changing the PC Name
PC Name is now changed during the Panther Image installation
LINK Label Information
No longer required for LINK installation

## Revision - MTD-06020_Rev.010 21 Sep 2022
id="mc-main-content">
Revision - MTD-06020_Rev.010 21 Sep 2022
New Topics
Topic
Justification
Vacuum and Oil Pressure Transducer Replacement
Improve Servicing
Revised Topics
Startup Topics
Topic
Revisions
Justification
Welcome to the Panther System Service Manual
Removed link to How to Use topic
Improve Servicing and Improve Clarity
Installation Procedures
Topic
Revisions
Justification
PC Hardware Setup
Added hyperlink for imaging Optiplex XE
Improve Clarity and Improve Servicing
Trims and Door Panel Assembly
Revised topic per TSE request
Improve Clarity and Improve Servicing
Remote Diagnostics Installation
Updated Firewall Wizard version to v6.1
Improve Clarity and Improve Servicing
Uncrating the Accessory Kit
Corrected typo for "trim"
Improve Clarity and Improve Servicing
Panels and Canopy Installation
Edited image orientation for multiple images
Improve Clarity and Improve Servicing
MTU Queue to Sidecar Alignment
Edit Steps 7 and 8
Improve Clarity and Improve Servicing
Service Procedures
Topic
Revisions
Justification
PC BIOS Settings before Imaging (SATA RAID On)
Excluded XE3 from Parts & Materials and added a note to Procedure
Improve Clarity and Improve Servicing
Enable PCR Open Access for Fusion
Edited to "Enable PCR Open Access" and minor edits
Improve Clarity and Improve Servicing
Creating a Panther Image on a USB
Rework of content
Improve Clarity and Improve Servicing
Changing the PC Name
Added link to next topic and additional information to Step 4
Improve Clarity and Improve Servicing
Flashcheck - Lumo Injector Verification Procedure
Updated topic with changes per TSE request
Improve Clarity and Improve Servicing
Loading Customer Parameters
Updated with changes per TSE request
Improve Clarity and Improve Servicing
Distributor Alignment and Teaching Procedure
Updated with changes per TSE request
Improve Clarity and Improve Servicing
Pipettor cLLD Washer Installation
Updated Verification with note
Improve Clarity and Improve Servicing
Preparing the System for Pipettor Teaching
Updated topic with new images
Improve Clarity and Improve Servicing
Installing the HP Officejet 6100, 6230 and 8100 Printers
Added note for auto-install printer drivers and links to Verification
Improve Clarity and Improve Servicing
Distributor Alignment to the MTU Barcode Scanner
Updated with minor edits and included links to next procedure
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Revisions
Justification
Waste on the Fly Bellows Assembly Removal and Replacement
Added content and images per TB-01864
Improve Clarity and Improve Servicing
Waste on the Fly Removal and Replacement List
Updated list with Bellows Assembly link
Improve Clarity and Improve Servicing
Thermocycler Moog Slip-Ring Removal and Replacement
Fixed broken image in Step 12 and edits from TSE
Improve Clarity and Improve Servicing
Cooling Module Removal and Replacement (Dual Fan)
Added note to Step 13
Improve Clarity and Improve Servicing
Magnetic Wash Station Module Removal and Replacement List
Added Replace Plastic MTU Carriers to list
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification

## Revision - MAN-06020_Rev.011 Rev. 011, 13 Mar 2023
id="mc-main-content">
Revision - MAN-06020_Rev.011 Rev. 011, 13 Mar 2023
New Topics
Topic
Justification
Configure the COM Port
Improve Servicing
Changing the Time Format to 12-Hour
Improve Servicing
Revised Topics
Startup Topics
Topic
Revisions
Justification
Essential Information
Added Chiller Ramp to Fusion
Improve Servicing and Improve Clarity
Network Configuration
Updated Firewall information
Improve Servicing and Improve Clarity
New Sample Tip Chute Assembly
Removed Bloodbank only information
Improve Servicing and Improve Clarity
Installation Procedures
Topic
Revisions
Justification
Performance Qualification (PQ) Procedure
Updates to HPV PQ Analysis, Verification, and Nonconforming Results sections
Improve Clarity and Improve Servicing
Teaching Linear Distributor to MTU Queue for Panther Plus
Updated topic title
Improve Clarity and Improve Servicing
Remote Diagnostics Installation
Added note to topic and updated Firewall version information to generic
Improve Clarity and Improve Servicing
Installing the Panther Shield and CPU Software
Updated with new vendor selection image
Improve Clarity and Improve Servicing
Overview
Updated with Note for Panther SN information
Improve Clarity and Improve Servicing
Performance Qualification (PQ) Procedure
Updates to HPV PQ Analysis, Verification, and Nonconforming Results sections, added new step 4
Improve Servicing and Improve Clarity
Service Procedures
Topic
Revisions
Justification
Opening Pipettor Teacher Software
Added link to Preparation of DiTi-Teach Caps
Improve Clarity and Improve Servicing
Preparation of DiTi-Teach Caps
Added hyperlinks to end of topic with new step 11
Improve Clarity and Improve Servicing
Filling the Cooling Module (Dual and Single Fan)
Topic edits per TSE request
Improve Clarity and Improve Servicing
Updating the System Serial Number in the GUI
Updated Steps 8 and 11
Improve Clarity and Improve Servicing
Universal Fluid Priming
Updated with Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). , Syscheck, and Flashcheck information
Improve Clarity and Improve Servicing
Vacuum System Modules
Updated with information on configurations for field teams per TSE request
Improve Clarity and Improve Servicing
Network Printing – M653 LaserJet
Updates for M653 Printer and updated title of topic
Improve Clarity and Improve Servicing
Communication and Organization Processor (COP) Module
Added COP Connections diagram hyperlink
Improve Clarity and Improve Servicing
Fusion Communication and Organization Processor (COP) Module
Added COP Connections diagram hyperlink
Improve Clarity and Improve Servicing
Accessing the MS Windows GPService account on Image v6 and above.
Added image and formatting edits
Improve Clarity and Improve Servicing
RTF Information
Added Thermocycler Scanning and Automatic Cleaning Instructions to bullet list
Improve Clarity and Improve Servicing
Network Printing – M653 LaserJet
Update with IP information per TSE request
Improve Clarity and Improve Servicing
Dashboard Administration
Added bookmark that links to Dashboard Procedures topic
Improve Clarity and Improve Servicing
Dashboard Procedures
Updated with changes to login for user and admin, corrected typo in IP address information
Improve Clarity and Improve Servicing
Luminometer OLV Verification Procedure
Updated with new steps and images
Improve Clarity and Improve Servicing
Installing New Hand-held Barcode Scanner (F560) and Bracket Install Procedure
Added additional indexing for searchability
Improve Clarity and Improve Servicing
Remote Diagnostics Installation
Added note to topic
Improve Clarity and Improve Servicing
Run Instrument Setup (Loading Firmware)
Added mini TOC and two additional steps to end of procedure for each section
Improve Clarity and Improve Servicing
Real-Time Fluorometer (RTF) Installation
Added new step 13 with image
Improve Clarity and Improve Servicing
Reaction Tube Tray Shutter Teaching Procedure
Updated steps with additional button information
Improve Clarity and Improve Servicing
Additional Parking Slots Installation
Added note with SN information
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Revisions
Justification
Luminometer Photomultiplier Tube (PMT) Assembly Removal and Replacement
Edited Time Required to include removing requirement for PQ
Improve Clarity and Improve Servicing
Incubator Removal and Replacement List
Added Incubator Slot Alignment procedure to list
Improve Clarity and Improve Servicing
Luminometer Control PCB Removal and Replacement
Updated with SW version info
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification

## Revisions—MAN-06020 Rev. 002
id="mc-main-content">
Revisions—MAN-06020 Rev. 002
MAN-06020 Rev. 002, 19 Aug 2019
The following procedures and sections were updated with Version 8.0 of the Panther System Service Manual .
New Topics
Topic
Justification
Revisions — MAN-06020 Rev. 002
To list revisions to the Panther Service Manual
Welcome to the Panther System Service Manual
Updated to include links to Panther LINK, PLUS, and Track Ready
Throughout — Fixed Grammatical, Verbiage, Spelling errors, and general flow for improved readability
Improve readability and experience
Throughout — Removed unneeded or duplicated words, sentences, and/or procedure steps
Improve readability and experience
Throughout — Updated formatting throughout the entire manual for consistency between text type, photos, diagrams, tables, and general formatting.
Improve readability and experience
Panther LINK
New topic for all LINK topics.
Panther PLUS
New topic for all PLUS topics.
Dell OptiPlex XE3 Installation
New topic based on TB-01390 Dell XE3 Install
Dashboard Procedures
New topic based on module owner information
Data Sharing Setup
New topic based upon TB-01326 Data Sharing Install IFU
16GB Memory Upgrade for XE2 PCs
New topic based upon TB-01448 Memory Upgrade for XE2 PCs
Panther PLUS Continuous Access Waste Installation
New topic based upon TB-1362 Panther Waste on the Fly Installation
Solid Waste on the Fly Installation
New topic based upon TB-1362 Panther Waste on the Fly Installation
GRIFOLS ONLY - LWOTF, Existing Waste Drawer Upgrade
New topic based upon TB-1362 Panther Waste on the Fly Installation
Universal Fluids on the Fly Module Installation
New topic based upon TB-1362 Panther Waste on the Fly Installation
Waste on the Fly Installation Verification
New topic based upon TB-1362 Panther Waste on the Fly Installation
Waste to Drain Installation
New topic based up TB-01389 Panther Waste-to-Drain
Waste to Drain Installation Procedure for SN#01937 and Below
New topic based up TB-01389 Panther Waste-to-Drain
Waste to Drain Installation Procedure for SN#01938 and Above
New topic based up TB-01389 Panther Waste-to-Drain
Create a Access Hole for Tubing in the Waste Drawer.
New topic based up TB-01389 Panther Waste-to-Drain
Install Waste-to-Drain Bottle Straw Fitting in the Removable Waste Bottle
New topic based up TB-01389 Panther Waste-to-Drain
Installation of the Waste to Drain Hardware
New topic based up TB-01389 Panther Waste-to-Drain
Route the Tubing & Signal Cable to Waste-to-Drain Pump
New topic based up TB-01389 Panther Waste-to-Drain
Route the CAN cable to the Panther COP
New topic based up TB-01389 Panther Waste-to-Drain
Waste to Drain Verification
New topic based up TB-01389 Panther Waste-to-Drain
MTU Expansion Installation
New topic based upon TB-01361 MTU Expansion Installation
MTU Expansion Installation Verification
New topic based upon TB-01361 MTU Expansion Installation
MTU Expansion AutoTeach
New topic based upon TB-01361 MTU Expansion Installation
MTU Expansion Manual Teach
New topic based upon TB-01361 MTU Expansion Installation
MTU Expansion Visual Alignment Cues
New topic based upon TB-01361 MTU Expansion Installation
Firewall Wizard
New topic based upon TB-01266 Using the Firewall Configuration Wizard Software
with Cisco ASA 5506 and Cisco ASA 5505
Installing the Firewall Wizard
New topic based upon TB-01266 Using the Firewall Configuration Wizard Software
with Cisco ASA 5506 and Cisco ASA 5505
Configuring the Firewall with Firewall Wizard
New topic based upon TB-01266 Using the Firewall Configuration Wizard Software with Cisco ASA 5506 and Cisco ASA 5505
Cisco 5505 Hardware Setup after Firewall has Been Configured
New topic based upon TB-01266 Using the Firewall Configuration Wizard Software
with Cisco ASA 5506 and Cisco ASA 5505
Cisco 5506 Hardware Setup after Firewall has Been Configured
New topic based upon TB-01266 Using the Firewall Configuration Wizard Software
with Cisco ASA 5506 and Cisco ASA 5505
Panther
Aspirator Drive Motor Current Increase and Speed Decrease Procedure
New topic based upon TB-01462 Output Queue Aspirator Drive Motor Current Increase Procedure
Pressure Test of the Panther Cooling System
New topic based upon TB-01409 Pressure Test of Cooling System (New Gauge)
Deactivation and Wash Buffer Solenoid Valve Position Swap
New topic based upon TB-01526 Deactivation and Wash Buffer Solenoid Valve Swap
Defragmentation Procedure on Windows 7
New topic based upon TB-01543 MS Windows 7 Hard Drive Defragmentation from Command Prompt
Installing or Replacing the NEW Waste Bottle Block
New topic based upon TB-01464 Installation procedure for New Waste Bottle Block/Manifold
Pipettor Z-Sledge Motor Removal and Replacement
New topic based upon TB-01309 Pipettor Z-Sledge Motor Replacement and Use of Mesh Shim
Using the FlashCheck Analysis Spreadsheet
New topic based upon TB-01298 Flashcheck Analysis Spreadsheet Version 5.01
Eaton 9SX2000 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
New topic based upon TB-01556 Using the Eaton 9SX2000 Uninterruptible Power Supply
Cooling Module Pump Diaphragm and Valves Removal and Replacement
New topic based upon TB-01408 Replacing the Diaphragm and Valves on the Cooling Module Pump
Using the FlashCheck Analysis Spreadsheet
New topic based upon TB-01298 Flashcheck Analysis Spreadsheet Version 5.01
Output Queue Hook Drive Belt Assembly Removal and Replacement
New topic based upon TB-01479 OQ Motor Belt Replacement
Enabling Syslog for Cisco AS 5505 and 5506
New topic based upon TB-00915 Enabling Syslog for Cisco 5505 and 5506
Creating a Panther Image on a USB
Based on Module owner information
Fusion
Thermocycler Heatsink Thermistor Removal and Replacement
New topic based upon TB-01340 Thermocycler Heat Block Thermistor Upgrade
Thermocycler Moog Slip-Ring Removal and Replacement
New topic based upon TB-01447 Thermocycler Moog Slip-Ring Replacement Procedure
Thermocycler Fiber Cleaner Nest Installation
New topic based upon TB-01078 Fiber Cleaner Nest Installation and Thermocycler Cleaning Procedure
Enabling Fiber Cleaner Nest in Fusion Teach Software
New topic based upon TB-01078 Fiber Cleaner Nest Installation and Thermocycler Cleaning Procedure
Thermocycler Scanning and Automatic Cleaning Instructions
New topic based upon TB-01457 Thermocycler Scanning Instructions
Prepare the Panther Instrument
New topic based upon TB-01366 INSTALLATION OF SYSTEM AND ASSAY SOFTWARE V6.2
Track Ready
Track Ready
New topic based upon TB-01368 Track Ready
Track Ready Unboxing
New topic based upon TB-01368 Track Ready
Track Ready Shuttle-to-Panther Installation
New topic based upon TB-01368 Track Ready
Panther Chassis Modification to Track Ready
New topic based upon TB-01368 Track Ready
Revised Topics
Startup Topics
Topic
Additions
Deletions
Justification
Welcome to the Panther System Service Manual
Added links to Panther LINK, PLUS, and Essential Info.
Removed "Fusion" from the title.
New Sections
FSE Tools
Added information about the Input Queue Teach Tool and MTU Queue Teach Tool.
None
New teach tools.
Installation Procedures
Topic
Additions
Deletions
Justification
Upgrading Panther Software
Added XE2 imaging procedure
Uninterruptible Power Supply (UPS) Installation
Updated to include 9SX2000 UPS
System Overview
Topic
Additions
Deletions
Justification
Overview
Removed references to AW-11136
Packing and Relocation
Topic
Additions
Deletions
Justification
None
None
None
N/A
Maintenance Procedures
Topic
Additions
Deletions
Justification
None
None
None
N/A
Safety
Topic
Additions
Deletions
Justification
None
None
None
N/A
Service Procedures
Topic
Additions
Deletions
Justification
Enable PCR Open Access for Fusion
Provides instructions to enable Open Access functionality in Panther Main.
Updated topic based upon TB-01262 Enable Open Access Procedure
Manually Teaching the Distributor to Any Module
Table of default teach positions.
N/A
Module Owner Feedback
Modules
Topic
Additions
Deletions
Justification
None
None
None
N/A
Removal and Replacement Procedures
Topic
Additions
Deletions
Justification
Real-Time Fluorometer (RTF) Installation
Fixed graphics for better clarity
Based on feedback from the field
Incubator Module Removal and Replacement
Incubator Hardware Comparison Table
Updated topic based upon TB-01296 Incubator Removal and Replacement Update
Incubator Axis PCB Removal and Replacement
Deleted step to remove incubator.
Module Owner Feedback
Cartridge Carousel Internal Fan Removal and Replacement Procedure
New fan [FAN-0145] replacing previous fan with same form, fit, and function
Updated topic based upon TB-01358 Cartridge Carousel Internal Fan RnR
Deleted Topics
Topic
Justification
Z-Motor/Pipettor Meshing Adjustment
Module Owner Feedback
Vacuum Manifold Tubing Reconfiguration for Very High Volume Systems
Obsolete due to the release of the Vacuum Manifold Insert

## Revisions—MAN-06020 Rev. 003
id="mc-main-content">
Revisions—MAN-06020 Rev. 003
MAN-06020 Rev. 003, 17 Dec 2019
The following procedures and sections were updated with Version 8.0 of the Panther System Service Manual .
New Topics
Topic
Justification
Revisions — MAN-06020 Rev. 003
To list revisions to the Panther Service Manual
Throughout — Fixed Grammatical, Verbiage, Spelling errors, and general flow for improved readability
Improve readability and experience
Throughout — Removed unneeded or duplicated words, sentences, and/or procedure steps
Improve readability and experience
Throughout — Updated formatting throughout the entire manual for consistency between text type, photos, diagrams, tables, and general formatting.
Improve readability and experience
Database Reduction Tool (DART)
New topic
Panther LINK Installation Qualification
New topic
Enable Dashboard on the Panther
New topic
Revised Topics
Startup Topics
Topic
Additions
Deletions
Justification
Essential Information
XE2 Ram Information
Improve Servicing
Installation Procedures
Topic
Additions
Deletions
Justification
Upgrading Panther Software
Added XE2 imaging procedure
Uninterruptible Power Supply (UPS) Installation
Updated to include 9SX2000 UPS
Dashboard Server Imaging
Updated to latest software versions.
Improve servicing.
Dashboard - Installing Root Certificate Authority
Updated to latest procedure.
Improve servicing.
Perform Performance Qualification (PQ)
Added reference to 19-03-01-004.
Improve servicing.
Software Installation and Setup
Fixed typos.
Improve Clarity.
Panther LINK Installation
Link to Panther LINK  IQ Input queue—Module used to load MTUs onto the Panther instrument.
Installation qualification—Set of procedures to verify the proper installation of a Panther system. .
Improve servicing.
Cisco 5506 Hardware Setup after Firewall has Been Configured
Revised to include the Cisco Switch installation.
Improve servicing.
Dashboard Client PC Installation
Fixed links to topic. Updated to latest imaging process.
Improve servicing.
Panther Plus Installation Procedures
Prerequisites added.
Improve Clarity.
Panther PLUS Continuous Access Waste Installation
Added part names.
Improve Clarity.
Waste on the Fly Installation Verification
Added images of the Tiplet Disposable tip within an MTU. Catcher and SSW screenshots.
Improve Clarity.
Install Waste-to-Drain Bottle Straw Fitting in the Removable Waste Bottle
Added missing pictures.
Improve Clarity.
Waste to Drain Verification
Added screenshots and updated based on feedback.
Improve servicing.
MTU Expansion Installation Verification
Updated to latest procedure.
Improve servicing.
System Overview
Topic
Additions
Deletions
Justification
Priming and Waste Counting Theory
Revised content.
Improve Clarity.
Packing and Relocation
Topic
Additions
Deletions
Justification
None
None
None
N/A
Maintenance Procedures
Topic
Additions
Deletions
Justification
None
None
None
N/A
Safety
Topic
Additions
Deletions
Justification
Prevent Damage Electrostatic Discharge (ESD)
Revised to match Hologic standard.
None
Improve Clarity.
Service Procedures
Topic
Additions
Deletions
Justification
Panther Installation
Revised steps.
Improve Clarity.
Software Installation
Revised steps.
Improve Clarity.
Install System, Assays and Help Software - How to install Software
Revised steps.
Improve Clarity.
Run Instrument Setup (Loading Firmware)
Revised steps.
Improve Clarity.
Syscheck Verification
Added.
A Syscheck will need to be performed when replacing a Lumo or on a 3Yr-PM.
A Syscheck may also be performed when Troubleshooting a Lumo PMT Photomultiplier tube .
A Syscheck is NOT required on Installs
Improve Servicing.
Improve Clarity.
FSE Shield Software Login
Revised password section.
Improve Clarity.
Dell OptiPlex XE3 Installation
Updated imaging and activation procedure.
Improve Servicing.
Real-Time Fluorometer (RTF) Installation
Table with IVD Assays
Improve Servicing.
Purging Results Manually
Revised procedure and added screenshots.
Improve Clarity.
Enabling a Mapped Network Drive / LIS Fileshare
Revised procedure and added screenshots.
Improve Clarity.
Disabling the Auto Shutoff Feature on the HP Officejet Printers
Removed the option to disable on the 6230 printer.
Improve Servicing.
Real-Time Fluorometer (RTF) Installation
Fixed image togglers.
Improve Clarity.
Dashboard - User Management
New images.
Improve Clarity.
Dashboard - Work Cell Management
New images.
Improve Clarity.
Dashboard - Threshold Configuration
New images.
Improve Clarity.
Dashboard - Feature Management
New images.
Improve Clarity.
Dashboard - Instrument Management
New images.
Improve Clarity.
Dashboard - Manage Remote Data Access
New images.
Improve Clarity.
Dashboard - Network Configuration
New images.
Improve Clarity.
Dashboard - Client Management
New images.
Improve Clarity.
Dashboard Administration
New images.
Improve Clarity.
Universal Fluid Service Procedures
Fixed links.
Improve Usability.
Modules
Topic
Additions
Deletions
Justification
None
None
None
N/A
Removal and Replacement Procedures
Topic
Additions
Deletions
Justification
Fusion Cartridge Carousel Removal and Replacement
Note - Remember to install the drawer trim from the module being replaced and place it onto the module biemg installed
Improve servicing.
Luminometer Photomultiplier Tube (PMT) Assembly Removal and Replacement
Change to the correct mm to 2 and added 2,5mm in tools.
Improve servicing.
Panther Pipettor Arm Removal and Replacement
Fixed step 6 toggler.
Improve servicing.
Auto Detect 1 and 2 LCMP Removal and Replacement
Updated the time required.
Improve servicing.
Peristaltic Pump Assembly Removal and Replacement
Revised the procedure with new screenshots.
Improve servicing.
OdorCarb Vacuum Filter Removal and Replacement
Added what is affected section.
Improve servicing.
Deleted Topics
Topic
Justification

## Revisions—MAN-06020 Rev. 004
id="mc-main-content">
Revisions—MAN-06020 Rev. 004
MAN-06020 Rev. 004, 20 April 2020
The following procedures and sections were updated with Version 8.0 of the Panther System Service Manual .
New Topics
Topic
Justification
Revisions — MAN-06020 Rev. 003
To list revisions to the Panther Service Manual
Throughout — Fixed Grammatical, Verbiage, Spelling errors, and general flow for improved readability
Improve readability and experience
Throughout — Removed unneeded or duplicated words, sentences, and/or procedure steps
Improve readability and experience
Throughout — Updated formatting throughout the entire manual for consistency between text type, photos, diagrams, tables, and general formatting.
Improve readability and experience
Throughout — Renamed the Fusion Universal Fluids Drawer to the Fusion Fluids Drawer.
Improve readability and experience
USB/Memory Stick Requirements
New topic based upon TB-01599 PANTHER, TIGRIS, TOMCAT, DTS, AND ESAS SYSTEMS USB/MEMORY STICK REQUIREMENT
PC BIOS Settings before Imaging (SATA RAID On)
New topic based upon TB-01529 BIOS Settings for [CMP-01711] Dell XE2 16GB PCs
Disabling and Reenabling Panther Remote Dashboard (PDDS)
New topic based upon TB-01392 Disabling and Reenabling Panther Remote Dashboard
Revised Topics
Startup Topics
Topic
Additions
Deletions
Justification
Essential Information
Added Waste Drawer Magnetic Latch cut in info.
Improve Servicing
Installation Procedures
Topic
Additions
Deletions
Justification
Pipettor Pressure Integrity Test
Added DiTi Cone Cap information.
Changed test results to 0.33 and above are acceptable.
Improve servicing.
Uncrating the Panther System
Updated ShockWatch Info
Improve servicing.
Dell OptiPlex XE3 Installation
Revised boot steps for XE3
Improve servicing.
Run Instrument Setup (Fusion)
Added link to Run System Setup.
Improve servicing.
Software Verification
Updated per ISE review.
Improve servicing.
Dashboard Client PC Installation
Revised per TSE review.
Improve servicing.
Waste to Drain Installation
Updated Waste to Drain Cutout Tool Kit
Improve servicing.
Software Installation and Setup
Added backup the coordinate.coo file.
Improve servicing.
Route the Tubing & Signal Cable to Waste-to-Drain Pump
Changed the tube routing to go UP.
Improve servicing.
MTU Sidecar Installation
Added shimming instructions.
Improve servicing.
LWOTF, New Complete Waste Drawer Installation
Added Y CAN cable diagram.
Added step to grease both waste bottle fittings.
Improve Clarity.
Install the MTU Sidecar Covers
Revised steps and images per TSE review.
Improve Clarity.
Universal Fluids on the Fly Module Installation
Revised tubing steps.
Improve servicing.
Installing Image v6.x.x.x (for Dell XE3)
Revised per TSE review.
Improve servicing.
How to Install Panther Software
Revised per TSE review.
Improve servicing.
Programming the Firewall with Firewall Wizard v6.0.1.0
Revised per TSE review.
Improve servicing.
Firewall Wizard
Revised steps.
Improve Clarity.
Prepare the Panther Instrument
Updated Trim and Covers Section
Improve Clarity.
Dashboard Server Imaging
Added step to signify the end of the procedure.
Improve servicing.
Panther Plus Installation Procedures
Added links to prereq procedures.
Improve Clarity.
PC Hardware Setup
Removed step 7 for XE2.
Improve servicing.
Assemble the Fusion Sidecar
Revised per TSE review.
Improve servicing.
System Overview
Topic
Additions
Deletions
Justification
None
None
None
N/A
Packing and Relocation
Topic
Additions
Deletions
Justification
None
None
None
N/A
Maintenance Procedures
Topic
Additions
Deletions
Justification
None
None
None
N/A
Safety
Topic
Additions
Deletions
Justification
Prevent Damage Electrostatic Discharge (ESD)
Revised to match Hologic standard.
None
Improve Clarity.
Service Procedures
Topic
Additions
Deletions
Justification
Panther Installation
Revised steps.
Improve Clarity.
Software Installation
Revised steps.
Improve Clarity.
Install System, Assays and Help Software - How to install Software
Revised steps.
Improve Clarity.
Run Instrument Setup (Loading Firmware)
Revised steps.
Improve Clarity.
Incubator Belt Tensioning and Inspection
Revised steps.
Improve Servicing.
Improve Clarity.
Sample Mix Station PCB Removal and Replacement
Updated DIP Switch table.
Improve Clarity.
Flashcheck - Lumo Injector Verification Procedure
Updated reset criteria.
Improve Clarity.
Pipettor Service Procedures
Added Integrity Test link.
Improve Servicing.
Real-Time Fluorometer (RTF) Alignment Procedure
Revised steps for v6.2.
Improve Servicing.
Odorcarb Vacuum Filter Upgrade Procedure
Added replacement information.
Improve Clarity.
Changing the PC Name
Updated for v6 Image.
Improve Servicing.
Pipettor cLLD & bLLD Test Procedure
Updated per TSE review.
Improve Servicing.
SysCheck - Lumo PMT Calibration Procedure
Updated per TSE review.
Improve Clarity.
Creating a Panther Image on a USB
Updated for v6 Image.
Improve Clarity.
Thermocycler Scanning and Automatic Cleaning Instructions
Changed to close lid for Peek scan.
Improve Clarity.
Enabling HIV-1 Analyte Mode
Changed HPV to HIV.
Improve Clarity.
Input Queue MTU Rail Alignment Procedure
Revised verification section.
Improve Clarity.
Pipettor Teaching
Added Fusion information.
Improve Clarity.
Eaton UPS Alarm Settings for MS Windows 10
Removed note to attach to SR.
Improve Clarity.
Enabling a Mapped Network Drive / LIS Fileshare
Revised commands for deleting drives.
Improve Clarity.
Teach Handoff Station to Linear Distributor
Updated images to v5.0.12 SSW
Improve Clarity.
Fixed links.
Improve Usability.
Modules
Topic
Additions
Deletions
Justification
None
None
None
N/A
Removal and Replacement Procedures
Topic
Additions
Deletions
Justification
Magnetic Wash Station Aspirator Removal and Replacement
Updated to include the MagWash OQ in the System tab.
Improve servicing.
Ported Vacuum Manifold Cover
Added pump speed info for Config 3 Vacuum Pump
Improve servicing.
Luminometer Photomultiplier Tube (PMT) Assembly Removal and Replacement
Updated Hex wrench sizing.
Improve servicing.
Magnetic Latch Installation
Added which side the latch is on.
Improve servicing.
Luminometer Photomultiplier Tube (PMT) Assembly Removal and Replacement
Updated hex screw sizes.
Improve servicing.
Fusion Pipettor Removal and Replacement
Removed reference to TB-01050
Improve servicing.
Bleach Bottle Tubing Replacement Procedure (Solvent Bonded Connection)
Updated per TSE review.
Improve servicing.
Sample Mix Station Module Removal and Replacement
Updated per TSE review.
Improve servicing.
Vacuum Power Cable and Fuse Replacement Procedure (Config. 3)
Added navigation breadcrumbs.
Improve clarity.
Wash and Deactivation Buffer Solenoid Valve Removal and Replacement
Added navigation breadcrumbs.
Improve clarity.
Output Module Removal and Replacement List
Added OLV PCB RnR link.
Improve servicing.
Fusion Communication and Organization Processor (COP) Removal and Replacement
Updated DIP switch info.
Improve servicing.
Magnetic Wash Station Aspirator Removal and Replacement
Change part image to the correct aspirator.
Improve clarity.
Deleted Topics
Topic
Justification
Burning an ISO Image onto a USB Flash Drive
Tomcat only procedure.

## Revision - MTD-06020_Rev005
id="mc-main-content">
Revision - MTD-06020_Rev005
MAN-06020 Rev. 005, 6 Oct 2020
New Topics
Topic
Justification
Revisions — MAN-06020 Rev. 005
To list revisions to the Panther Service Manual
Throughout — Fixed Grammatical, Verbiage, Spelling errors, and general flow for improved readability
Improve readability and experience
Throughout — Removed unneeded or duplicated words, sentences, and/or procedure steps
Improve readability and experience
Throughout — Updated formatting throughout the entire manual for consistency between text type, photos, diagrams, tables, and general formatting.
Improve readability and experience
Brushless DC (BLDC) Pipettors
Transferring TB to SVM - Added Procedure and What is Affected Section from TB-01398 - Installation Of Brushless DC Pipettors
Enabling a Mapped Network Drive / LIS Fileshare
Transferring TB to SVM - Added to Enabling a Mapped Network Drive / LIS Fileshare page from TB-01506 - Lis Fileshare In System SW v7.1.5.4
Identifying the current BIOS version
Transferring TB to SVM - Added Procedure PartB: How to Check BIOS from TB-01507 - XE2 BIOS Replacement Procedure
Barcode Scanner Information
Transferring TB to SVM - Added What is Affected Section from TB-01480 - Release Of New Sample Bay And Reagent Bay Bar Code Scanners
DiTi Sleeve Replacement
Transferring TB to SVM - Created Standalone Procedure from TB-01627 - Release Of New And Improved Pipettor DiTi Sleeve
PC BIOS Settings before Imaging (SATA RAID On)
Transferring TB to SVM - Added info to Installation List + added XE3 info from TB-01529 - Bios Settings For Dell Optiplex PCs
Pipettor X-Axis Motor Replacement
Transferring TB to SVM - Created New Procedures from TB-01691 - Pipettor X-Axis Motor Encoder And Cap Installation
Pipettor X-Axis Encoder Cap Installation
Transferring TB to SVM - Created New Procedures from TB-01691 - Pipettor X-Axis Motor Encoder And Cap Installation
Pipettor X-Axis Motor Encoder Replacement
Transferring TB to SVM - Created New Procedures from TB-01691 - Pipettor X-Axis Motor Encoder And Cap Installation
TC Deep Cleaning
This procedure targets Thermocycler wells that have debris build up due to leaking reaction tubes.
Safely Extracting Tubes from the Thermocycler
How to safely remove Cap & Vials from System
Bleach Concentration Label Installation
Transferring TB to SVM - Added Procedure Section from TB-01559 - UFD Bleach Concentration Label Installation Procedure
Revised Topics
Startup Topics
Topic
Revisions
Justification
Essential Information
Added link to BLDC Pipettor Info + Cut In Info + BLDC SW Install requirements
Improve Servicing
Essential Information
Added Barcode Scanner Information +
Thermal Sensor Ranges to Reagent Bay
Improve Servicing
Essential Information
Added Barcode Scanner Information +
Thermal Sensor Ranges to Sample Bay
Improve Servicing
Essential Information
Added info on PC BIOS Settings before Imaging (SATA RAID On)
Improve Servicing
Essential Information
Added info on XE2 Minitower PC cut in
Improve Servicing
Essential Information
Added info on XE3 PC cut in
Improve Servicing
Essential Information
Added info on WD and UFD Magnetic latches - Stratec vs Holx positioning
Improve Servicing
Essential Information
Added Thermal Sensor Ranges to Vacuum section
Improve Servicing
Essential Information
Added ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V.
Improve Servicing
Installation Procedures
Topic
Revisions
Justification
Panther Installation Qualification
Added Step15 in Installation Steps to check Cal Factor:Check Lumo Cal Factor
If the Lumo Cal Factor is within specification, proceed to the next step.
To be within specifications, the Calibration Factor MUST read between 0.12–0.24.
If Lumo Cal Factor is NOT within specification, (e.g. Cal Factor is set to 1), then run Syscheck (during OQ)
Added Step15 in Installation Steps to check Cal Factor:Check Lumo Cal Factor
If the Lumo Cal Factor is within specification, proceed to the next step.
To be within specifications, the Calibration Factor MUST read between 0.12–0.24.
If Lumo Cal Factor is NOT within specification, (e.g. Cal Factor is set to 1), then run Syscheck (during OQ)
Improved Clarity and Improve Servicing
Software Installation
Revised steps.
Improved Clarity and Improve Servicing
Continuous Access Waste Installation - Unboxing Waste on the Fly
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Continuous Access Waste Installation - Solid Waste on the Fly Module Installation Procedure
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Continuous Access Waste Installation - LWOTF - Full Drawer Installation
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Continuous Access Waste Installation - LWOTF - Upgrade Drawer Kit Installation
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Continuous Access Waste Installation - Universal Fluids on the Fly Module Installation Procedure
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Continuous Access Waste Verification
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - Unboxing MTU Expansion
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - Prepare the Panther
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - MTU Queue Installation
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - Teach the Linear Distributor to MTU Queue
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - MTU Sidecar Installation
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - Verify alignment in Y-Direction of scissor
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - MTU Queue to Sidecar alignment
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - MTU Expansion Autoteach
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation - Install the Covers
Revised as per TSE Updates
Improved Clarity and Improve Servicing
MTU Expansion Installation Verification
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Waste to Drain Installation - If the Panther Serial Number is lower than SN#01938 Start Here
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Waste to Drain Installation - Create Waste-to-Drain Tube Access Hole in Panther Waste Drawer
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Waste to Drain Installation - Install Waste-to-Drain Bottle Straw Fitting in the Removable Waste Bottle
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Waste to Drain Installation - Installation of the Waste-to-Drain Hardware
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Waste to Drain Installation - Route the Tubing & Signal Cable to the Waste-to-Drain Pump
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Waste to Drain Verification
Revised as per TSE Updates
Improved Clarity and Improve Servicing
Dashboard Server Installation and Setup
Added: MUST use software from BOX or AGILE. Do NOT use Rufus downloaded from the Interwebs
Improve Servicing
Service Procedures
Topic
Revisions
Justification
MW Aspirator Drive Greasing Procedure
New Procedure
As per SME request
Drain the Panther Plus system
New Procedure
As per SME request
Pipettor Pressure Integrity Test
Added New Passing PIT Screenshots
Improved Clarity and Improve Servicing
Panther Fusion System OQ Test
Added: Run Thermocycler Scanning and Automatic Cleaning to Service SW Procedures.
As per SME request
Packing and Relocation
"Added the following as Step2: If moving the system to a new location (shipping), returning to OEM, or the System will sit idle more than 4 weeks, then perform the following: Replace all the universal fluids with DI Water, except Oil, and prime the system twice.
Once complete, empty all bottles and prime the system twice with air."
As per SME request to Improve Clarity and Improve Servicing
Reaction Tube Tray Shutter Teaching
Added Screenshots for SSW v4.0.7.0 and v5.0.12.0
Improved Clarity and Improve Servicing
Disk Defragmentation in Image v6.0.13
Created New Topic - Optimize Drives - Disk Defragmentation in Image v6.0.13
Improved Clarity and Improve Servicing
Flashcheck - Lumo Injector Verification Procedure
Restructured Data Analysis Order use the spreadsheet as option 1. Option 2 is dashboard.
Improved Clarity and Improve Servicing
Network Fileshare Configuration Procedure (Grifols ONLY)
Labeled Topic as Grifols ONLY
Improved Clarity and Improve Servicing
Enabling a Mapped Network Drive / LIS Fileshare
Added LIS File Share as Topic Heading
Improved Clarity and Improve Servicing
Inspection and Replacement of System Vacuum Tubing
Clarified Steps
Improved Clarity and Improve Servicing
Vacuum Pump Line Fuse Installation - 24V+ Power Supply
Added picture to Step5 of Addendum
Improved Clarity and Improve Servicing
Distributor Alignment and Teaching Procedure
List Teaching Procedures with AND without IQ Input queue—Module used to load MTUs onto the Panther instrument.
Installation qualification—Set of procedures to verify the proper installation of a Panther system.  Auto Teach Too
Improved Clarity and Improve Servicing
SysCheck - Lumo PMT Calibration Procedure
"Updated Lumo Syscheck Data Analysis Page with Dashboard Procedures on how to Update Cal Factor As per Dashboard version.
Also created a page on how to update the Cal Factor via the GUI or SSW."
Improved Clarity and Improve Servicing
Inspecting and Cleaning the Tip Eject Chutes
Clarified Steps
Improved Clarity and Improve Servicing
Remote Service Link (RSL) Operational Qualification
Added: For RSL to function correctly the last 5 digits of the System Serial Number MUST be recorded in the Panther GUI.
Improved Clarity and Improve Servicing
Monitor Module
Added Enable Touchscreen Functionality for Windows 7 to Monitor Module Info
Improved Clarity and Improve Servicing
BIOS Configuration Procedure
Clarified Steps
Improved Clarity and Improve Servicing
Uninstalling Panther Software and Shield Software
Updated Shield Uninstall info to include before and after v7.1 info
Improved Clarity and Improve Servicing
DIP Switch Verification
Added Fusion Dip Switch Settings Info
Improved Clarity and Improve Servicing
Input Queue Screw Fastening and Inspection Procedure
"Reworded Step13 to read:
On older Input Queues, locate the 2 screws that hold the aluminum head ( MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Backstop) of the input queue to the frame of the module.
Note— If you are working on a New Design Input Queue skip to Step 14. For Older Design Input Queues, continue with Step 13"
Improved Clarity and Improve Servicing
Preparation of DiTi-Teach Caps
Added Step2: Remove the Reagent Bay Covers. Once the Left Teach cap is on, the Reagent Pipettor's set position makes the Reagent Bay cover removal more difficult.
Improved Clarity and Improve Servicing
Distributor Alignment and Teaching Procedure
"Deleted Steps 6 & 7 as Hyperlinks incorrect for steps 6 and 7.
Execute Position Autoteach and Alignment to service queue hyperlink paths not unique."
Improved Clarity and Improve Servicing
Installing or Replacing the NEW Waste Bottle Block
Changed Title to Installing or Replacing NEW Waste Bottle Block
Improved Clarity and Improve Servicing
OQ injector RnR
Added Apply Grease to the Output Queue Injector Step
Improved Clarity and Improve Servicing
Prepare the Panther Chassis
"Reworded Step10 of 21 pos TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. procedure to: Use an adjustable wrench to unscrew and remove ALL standoffs that secured the old scanner to the Sample Bay.
Some instruments have a 5th tiny standoff hidden in the foam. Ensure ALL standoffs are removed.
Improved Clarity and Improve Servicing
Fusion - Perform Teaching Procedures
Added: Teach Linear Distributor to ALL positions (Includes teaching to newly installed Lysis Chiller and Sample Dispense Slot)
Improved Clarity and Improve Servicing
Thermocycler Scanning and Automatic Cleaning Instructions
Added: Scan Data is saved in C:\Panther\Panther Service Software\log\RFUTest to StepA.4 and B.5
Improved Clarity and Improve Servicing
Power requirements
Confirmed Instructions - ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V
Improved Clarity and Improve Servicing
Panther Chassis Modification to Track Ready
Added - These instructions apply to Panther Systems with Serial Numbers below 01938
Improved Clarity and Improve Servicing
Dashboard Client PC Installation
Reworded Step7 to say: Dashboard, Client PC Image .iso file
Improved Clarity and Improve Servicing
Track Ready Shuttle-to-Panther Installation
Clarified Instructions
Improved Clarity and Improve Servicing
Installing Image v6.0.13 (for System v7.1.5.4)
Updated Screen shots for Step17 - changing the PC name.
Improved Clarity and Improve Servicing
Dashboard Server Installation and Setup
Clarified Instructions
Improved Clarity and Improve Servicing
Dashboard Procedures
Clarified Instructions
Improved Clarity and Improve Servicing
Programming the Firewall with Firewall Wizard v6.0.1.0
Clarified Instructions
Improved Clarity and Improve Servicing
Setting a Panther IP Address on the Panther Workstation
Clarified Instructions
Improved Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Additions
Justification
Pipettor Z-Axis Flex Cable Removal and Replacement
Added new cable routing pics showing correct and incorrect routing procedures
Improve Servicing
Carousel Removal and Replacement
Added detail and pictures to Drawer Cover RnR
Improve Servicing
Thermocycler Moog Slip-Ring Removal and Replacement
Updated with SSW v5 specific Verification info
Improve Servicing
Thermocycler Removal and Replacement
Updated Time Req and Verification as per feedback
Improve Servicing
Incubator Module Removal and Replacement
"Added:
NOTE – If replacing an incubator on an ATLAS System (IEH/ROKA), Post Firmware push, refer to TB-01307 to update all 3 incubator Parameters. ATLAS assays run at different temperatures than Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. assays. After setting the new incubator parameters, shutdown, go back into SSW, and check to make sure they were saved correctly."
Added Step3 Verification: If an Amp Incubator was replaced AND RTFs were moved from the old incubator to new incubator then a PQ Performance Qualification is required.
Improve Servicing
Luminometer RnR
"Removed the PQ requirement for all three RnRs (Lumo Module, Lumo PCB, and PMT Photomultiplier tube )
These Verifications now have:
• Perform the Syscheck procedure.
• Perform the Flashcheck procedure"
Improve Servicing
Upper Bay Front Cover Removal and Replacement.
Added a Picture to Step 4 and wrote step as: Remove both of the Tip Drawer Covers. Using a 3 mm hex key, remove the two screws securing each Tip Tray Drawer covers
Improve Servicing
Reagent Bay Barcode Scanner Removal and Replacement
Added: Teach the Reagent Pipettor to the Reagent Bay after reinstalled Bay
Improve Servicing
Cooling Module Removal and Replacement (Dual Fan)
Added Step11. Remove the cooling module cover (to gain access to the two rear nuts).
Added Step 9 to Single Fan RnR Instructions:If the System has Holx UFD magnetic latches on the right side (as you face the instrument), you will need to remove them using a 7 mm wrench and a 2.5 mm hex key.
Improve Servicing
Chiller Ramp Module Removal and Replacement List
Added link to Lysis install.
Improve Servicing
Cooling Module Removal and Replacement (Single Fan)
"Added Step 9 to Single Fan RnR Instructions:
If the System has Holx UFD magnetic latches on the right side (as you face the instrument), you will need to remove them using a 7 mm wrench and a 2.5 mm hex key."
Improve Servicing
Sample Mix Station Module Removal and Replacement
Updated to Verify that the Load Station's mixing speed reaches 16Hz.
Improve Servicing
Fusion Pipettor Removal and Replacement
Added Verfication Step3c: Fusion Pip clLD and bLLD Test
Removed: Verification Step4: Perform a PQ
Improve Servicing
Deleted Topics
Topic
Justification
Release of New Sample Bay and Reagent Bay
Bar Code Scanners
Superceded by Barcode Scanner Information

## Revision - MTD-06020_Rev006
id="mc-main-content">
Revision - MTD-06020_Rev006
MAN-06020 Rev. 006, 9 Feb 2021
New Topics
Topic
Justification
Programming the Firewall
New Topic for configuring the Firewall with Firewall Wizard v6.1.0.4
Revised Topics
Startup Topics
Topic
Revisions
Justification
Essential Information
Added Fusion Drop Down to Essential Info. Added TC Vial Cleaning Nest Cut In info
Improve Servicing
Essential Information
Added TC Vial Cleaning Nest Cut In info
Improve Servicing
Installation Procedures
Topic
Revisions
Justification
Installing the Firewall Wizard
Removed references to Wizard versions.
Kept instructions generic as install process in generic.
Improved Document Clarity.
Cisco 5505 Hardware Setup after Firewall has Been Configured
Added Picture of 5505 with notes on Port connections
Improved Clarity and Improve Servicing
Cisco 5506 Hardware Setup after Firewall has Been Configured
Added Picture of 5506 with notes on Port connections
Improved Clarity and Improve Servicing
Dashboard Server Imaging
Updated Screenshot with inside and outside ports
Improved Clarity and Improve Servicing
Panther Installation
Moved Check Lumo Cal Factor Instruction from IQ Input queue—Module used to load MTUs onto the Panther instrument.
Installation qualification—Set of procedures to verify the proper installation of a Panther system. to OQ section of Install procedure
Improved Clarity and Improve Servicing
MTU Expansion Installation Verification
Edited Step2 to include, "... all six carriers must be loaded.”
Improved Clarity and Improve Servicing
MTU Sidecar Installation
Revised Note in Step 6
Improved Clarity and Improve Servicing
Creating a Panther Image on a USB
Added new Step to Clear USB Partitions before burning Image to Flash Drive
Improved Clarity and Improve Servicing
Dashboard Server Imaging
Added new Step to Clear USB Partitions before burning Image to Flash Drive
Improved Clarity and Improve Servicing
LWOTF, New Complete Waste Drawer Installation
Added clarity to picture in Step 7 to say : The Right Side tubing connects to the Vacuum manifold.
The Left Side tubing connects to the Vacuum.
Improved Clarity and Improve Servicing
LWOTF, New Complete Waste Drawer Installation
Added Note to Step14: Systems 1936 and below will require relocating the magnetic latches when the waste drawer is installed.
Improved Clarity and Improve Servicing
Waste to Drain Verification
Created Standalone step for Enable Waste to Drain in the Panther GUI
Improved Clarity
Install the MTU Sidecar Covers
Improved Clarity and Improve Servicing
GRIFOLS ONLY - LWOTF, Existing Waste Drawer Upgrade
Clarified Title and specified procedure is for GRIFOLS ONLY
Improved Clarity and Improve Servicing
LWOTF, New Complete Waste Drawer Installation
Edited Step 5d of Procedure to include IMPORTANT
Improved Clarity and Improve Servicing
GRIFOLS ONLY - LWOTF, Existing Waste Drawer Upgrade
Edited Step 4v of Procedure to include IMPORTANT
Improved Clarity and Improve Servicing
Dell OptiPlex XE3 Installation
Added step to set the PC clock
Improved Clarity and Improve Servicing
PC Hardware Setup
Added table for System SW v7.2
Improved Clarity and Improve Servicing
Software Installation and Setup
Updated Step1 to read:
Save a copy of the Teacher Coordinates (C:\Panther\Software\PC\Data).
For Panther Systems: Coordinate.coo
For Panther Fusion Systems: Coordinate.coo and Sidecar.coo files
Improved Clarity and Improve Servicing
Service Procedures
Topic
Revisions
Justification
Panther Fusion System Pipettor Teaching
Added:
If the System has a Fiber Cleaner Nest installed, ensure that Nest Teaching is enabled.
Nest Cleaning should be enabled by default on System SW v7.2 and above.
Updated Teacher screenshot to include Nest Cleaner and added clearer arrows
Improved Clarity and Improve Servicing
Sidecar Pipettor OQ Test
Added info from TB-01493 to include content from SSW v5.0.12.0 and above
Improve Servicing
Fusion Pipettor Removal and Replacement
Updated picture for Vial Robot - included folded Z-axis cable
Improved Clarity and Improve Servicing
SysCheck - Lumo PMT Calibration Procedure
Added Check Lumo Cal Factor instructions to Syscheck Procedure
Improved Clarity and Improve Servicing
Creating a Panther Image on a USB
Removed Step 21 and 22
As per SME request to Improve Clarity and Improve Servicing
Pipettor cLLD & bLLD Test Procedure
Edited Sample Arm to Pipettor
Improved Clarity and Improve Servicing
PCAP Monitor Upgrade
Added Note to Step 55
Improved Clarity and Improve Servicing
Using the Input Queue Autoteach Tool
Corrected part number for IQ Teach Tool
Improved Servicing
Magnetic Wash Dispense and Process Control Verification
Updated Step 9 to say inject 100uL of Oil (instead of 200uL)
Improved Clarity and Improve Servicing
Sample Bay PCB Removal and Replacement
Added Firmware and Teaching section and step
Improved Clarity and Improve Servicing
Output Queue General Information
Added Drive numbers to Overview
Improved Clarity and Improve Servicing
Odorcarb Vacuum Filter Upgrade Procedure
Changed name from GAC to Odorcarb. Removed Part Numbers
Improved Clarity and Improve Servicing
PC Service Procedures
Added BIOS Configuration Procedure to PC Service Procedures page
Improved Clarity and Improve Servicing
Panther Installation
Added BIOS Configuration Procedure to Panther Install page
Improved Clarity and Improve Servicing
Pipettor Teaching, Automatic (All Modules)
Added Note:
Before starting this Teaching procedure, please save the following files *.coo files found in
C:\Panther\Software\PC\Data
Panther: Coordinate.coo
Fusion: SidecarCoodinate.coo
Improved Clarity and Improve Servicing
Cleaning and Applying Grease to the Output Queue Injector
Added new pictures
Improved Clarity and Improve Servicing
SysCheck - Lumo PMT Calibration Procedure
Updated PASS criteria and screenshots
Improved Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Additions
Justification
Magnetic Wash Station Module Removal and Replacement
Additional steps and images added to Replacement Procedure
Improve Servicing
Pipettor X-Axis Motor Replacement
Added screw to Parts and Materials Required
Improve Servicing
Upper Bay Front Cover Removal and Replacement
Reversed Step 2 and 3
Improve Servicing
Thermocycler Moog Slip-Ring Removal and Replacement
Updated pics in Step 8 and 9 on removing the TC housing
Improve Servicing
Distributor Module Removal and Replacement List
Replaced link in Step 8
Improve Servicing
PLUS Waste Drawer Bag Sensor Removal and Replacement
Added SSW Screen shots for calibrating and checking WD bag.
Improved Clarity and Improve Servicing
Magnetic Wash Station Module Removal and Replacement
Updated Parts to read correctly -
From: MagWash 1 (left) and MagWash 1 (right), To: MagWash 1 (left) and MagWash 2(right).
Improved Clarity and Improve Servicing
OdorCarb Vacuum Filter Removal and Replacement
Changed name from GAC to OdorCarb
Improve Servicing

## Revision - MTD-06020_Rev.007 27 July 2021
id="mc-main-content">
Revision - MTD-06020_Rev.007 27 July 2021
New Topics
Topic
Justification
Waste Drawer Coalescing Trap Upgrade
New Product and Improve Servicing
Pipettor cLLD Washer Installation
New Product and Improve Servicing
Permanent Waste Bottle Tubing Connector Upgrade Procedure
New Product and Improve Servicing
Revised Topics
Startup Topics
Topic
Revisions
Justification
Waste Drawer Module
Added exploded image with Odorcarb included
Improve Clarity and Improve Servicing
Prerequisites Required for Installation of a Panther PLUS
Updated list to PLUS prerequisites snippet
Improve Clarity and Improve Servicing
Installation Procedures
Topic
Revisions
Justification
Prerequisites Required for Installation of a Panther PLUS
Removed Panther Only prerequisite
Improve Clarity
LWOTF, New Complete Waste Drawer Installation
Added additional note to step 14
Improve Clarity and Improved Servicing
Track Ready Shuttle-to-Panther Installation
Added note to Step 6 and image of tick marks
Improved Clarity and Improve Servicing
Panther LINK Prerequisites
Added pooling SW requirements and link to Panther Link General Information
Improved Clarity and Improve Servicing
PC Hardware Setup
Added revised image for XE2 section
Improved Clarity and Improve Servicing
Thermocycler Fiber Cleaner Nest Installation
Removed "Removal" from topic title
Improved Clarity and Improve Servicing
Dell OptiPlex XE3 Installation
Corrected spelling for "gpservice" password
Improved Clarity and Improve Servicing
Thermocycler Fiber Cleaner Nest Installation
Edited Note under H1, added Part B and edited C
Improved Clarity and Improve Servicing
Enabling Fiber Cleaner Nest in Fusion Teach Software
Edited Note under H1
Improved Clarity and Improve Servicing
Panther LINK Installation
Updates as per TSE Feedback
Improved Clarity and Improve Servicing
Dashboard Client PC Installation
Moved Part. A Step2 "Extract the Zip file to access the image (.ISO)." to Note under Step6.
PartA. Step6 now reads "Navigate to and Select the Dashboard, Client PC Image .iso file in the file explorer window.
Note—You may need to extract the downloaded Zip file to access the (.ISO) image.
It may be necessary to select "All Files" types in the lower right-hand corner of the file explorer window to find the image file."
Improved Clarity
Panther Link General Information
Minor Formatting Changes
Improved Clarity
Connecting the Cisco ASA 5505/5506 to FSE Laptop
Minor Formatting Updates
Improved Clarity
Dashboard Server Imaging
Minor Formatting Updates
Improved Clarity
Data Sharing Setup
Minor Formatting Updates
Also added: If a Panther System in a Data Sharing Group needs to have its software upgraded, the System MUST be removed from its Data Sharing Group before upgrading.
Improved Clarity
Panther LINK Prerequisites
Minor Formatting Updates
Improved Clarity
Dashboard Procedures
Minor Formatting Updates as per feedback
Improve Clarity
MTU Expansion Autoteach
Updates procedure per TSE requests. Edited images throughout topic.
Improve Clarity and Improve Servicing
Data Sharing Setup
Added:
Note—
For customers on HSCN (UK NHS Network Only) running Remote Diagnostics while in a Data Sharing Group: ALL Systems in the Data Sharing Group MUST have the HSCN (N3) Remote Desktop Protocol installed.
Request from Software Requirements Engineering in response to clarification for the Field
Service Procedures
Topic
Revisions
Justification
Recovering Configuration from Firewall (5505 Only)
Edited Part 1 title
Improve Clarity and Improve Servicing
Universal Fluid Priming
Edited Note to remove reference to flowcharts
Improve Clarity
Odorcarb Vacuum Filter Upgrade Procedure
Removed <title> to update search result to <h1>
Improve Clarity and Improve Servicing
SysCheck - Lumo PMT Calibration Procedure
Removed <title> to update search result to <h1>
Improve Clarity and Improve Servicing
Flashcheck - Lumo Injector Verification Procedure
Removed <title> to update search result to <h1>
Improve Clarity and Improve Servicing
Using the Input Queue Autoteach Tool
Edited Steps 7-10 in Part F
Improve Clarity and Improve Servicing
Magnetic Wash Dispense and Process Control Verification
Edited Step 3 and 9
Improve Clarity and Improve Servicing
Pipettor cLLD & bLLD Test Procedure
Edited Parts and Materials Required
Improve Clarity and Improve Servicing
Fusion Pipettor Pressure Integrity Test
Edited location in Step 5
Improve Clarity and Improve Servicing
Enabling the PRO360° Remote Diagnostics on the Panther System
Added note to end of topic
Improve Clarity and Improve Servicing
Enabling Fiber Cleaner Nest in Fusion Teach Software
Added requirement note for System Software 7.1 only
Improve Clarity and Improve Servicing
Enabling the PRO360° Remote Diagnostics on the Panther System
Added note to topic
Improve Clarity and Improve Servicing
Enabling Fiber Cleaner Nest in Fusion Teach Software
Edited Note under H1
Improve Clarity and Improve Servicing
Thermocycler Scanning and Automatic Cleaning Instructions
Edited Step1 of Part A: Scan Background
Improve Clarity and Improve Servicing
Using the Input Queue Autoteach Tool
Edited Part B to be Part of (now) Part C and removed Part D 4.b
Improve Clarity and Improve Servicing
Real-Time Fluorometer (RTF) Alignment Procedure
Edited images for Step8
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Additions
Justification
Vacuum Module (Configuration 3) Removal and Replacement
Edited Step 12 to only include 1 screw
Improve Servicing
and Improve Clarity
Pipettor Module Parts, Removal and Replacement List
Reformatted list to include Pipettor Motors and nested bullets
Improve Servicing
and Improve Clarity
Brushless DC (BLDC) Pipettors
Removed toggler Verification div from Verification section
Improve Servicing
Incubator Module Removal and Replacement
Added additional information to Replace Step 2
Improve Servicing
and Improve Clarity
Upper Bay Front Cover Removal and Replacement
Added images to Step 5
Improve Servicing
and Improve Clarity
Inspecting and Replacing Canopy Door Shocks
Edited shock angle image
Improved Clarity and Improve Servicing
Fusion Pipettor Removal and Replacement
Added a note to Pipettor Replacement section
Improved Clarity and Improve Servicing
Vacuum Module (Configuration 3) Removal and Replacement
Edited Step 10 of Removal Procedure
Improve Clarity and Improve Servicing
Universal Fluid Drawer Removal and Replacement List
Edited last bullet and formatted image and table as a toggler
Improve Clarity and Improve Servicing
Universal Fluid Drawer RFID Display Flex Cable Removal and Replacement
Edited RFID Display Flex Cable to read as UFD Display Flex Cable
Improve Clarity and Improve Servicing
Universal Fluid Drawer Removal and Replacement
Added Run Instrument Setup step
Improve Clarity and Improve Servicing
Fusion Rotary Distributor Removal and Replacement
Replaced image for Step10 with new Waste Tube Chute
Improve Clarity and Improve Servicing
MTU Input Queue Module Removal and Replacement
Added new image to Step7
Improve Clarity and Improve Servicing
Magnetic Wash Station Module Removal and Replacement
Edited images for Step7 and 8
Improve Clarity and Improve Servicing
Pipettor X-Axis Motor Replacement
Added SCR-01915 to Parts and Materials Required
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification
Cooling Module Circulation Pump Cover Installation
Cover no longer installed

## Revision - MTD-06020_Rev.008 23 Dec 2021
id="mc-main-content">
Revision - MTD-06020_Rev.008 23 Dec 2021
New Topics
Topic
Justification
Panther GUI Software Configuration
Improve Servicing
Pipettor Module Gantry Replacement
Improve Servicing
Fusion System Lower Bay Components
Improve Servicing
Fusion System Mid Bay Components
Improve Servicing
Fusion System Upper Bay Components
Improve Servicing
Revised Topics
Startup Topics
Topic
Revisions
Justification
Fusion System Components
Added image and click-ability
Improve Servicing
Installation Procedures
Topic
Revisions
Justification
MTU Queue Installation
Removed Note for Step 5 and added image
Improve Clarity and Improve Servicing
Uncrate the Fusion
Added new Step 8 with images
Improve Clarity and Improve Servicing
Solid Waste on the Fly Installation
Moved Step 12 to Step 9
Improve Servicing
Waste on the Fly Installation Verification
Edited procedure
Improve Clarity and Improve Servicing
MTU Expansion Installation
Removed links for parts in PLUS requirements and edited Parts and Materials Required
Improve Clarity and Improve Servicing
Installation of the Waste to Drain Hardware
Added images for step 2
Improve Clarity and Improve Servicing
LWOTF, New Complete Waste Drawer Installation
Added Note to Step 7 with images
Improve Clarity and Improve Servicing
Panther Installation
Edited step order and updated OQ list items
Improve Clarity and Improve Servicing
Eaton 9SX2000 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
Added link to next topic in installation process
Improve Clarity and Improve Servicing
Pipettor Pressure Integrity Test
Added note to next step in install process
Improve Clarity and Improve Servicing
Adjusting the Panther System Monitor
Removed tool specs
Improve Clarity and Improve Servicing
Panels and Canopy Installation
Reworked topic per TSE
Improve Clarity and Improve Servicing
Eaton Powerware 9130 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
Added note to continue to next step in install process
Improve Clarity and Improve Servicing
System Leveling
Reworked topic, added additional images
Improve Clarity and Improve Servicing
Setting a Panther IP Address on the Panther Workstation
Edited command in Step3
Improve Clarity and Improve Servicing
Performance Qualification (PQ) Procedure
reworked steps in procedure
Improve Clarity and Improve Servicing
Uncrating the Accessory Kit
removed step content to unpack coolant
Improve Clarity and Improve Servicing
Software Verification
edited Verify the Firmware Version for Each Module step 3 and added step 4
Improve Clarity and Improve Servicing
System Bootup
Edited list and added additional step
Improve Clarity and Improve Servicing
Instrument Preparation
Reworked topic and added new images per TSE request
Improve Clarity and Improve Servicing
Imaging the Panther System XE2 Workstation
Reworked topic and steps per TSE request
Improve Clarity and Improve Servicing
BIOS Configuration Procedure
Edits for typos and links to next step in installation process
Improve Clarity and Improve Servicing
PC Hardware Setup
Edited contents of table
Improve Clarity and Improve Servicing
Software Installation and Setup
Updated list
Improve Clarity and Improve Servicing
Panther System Operational Qualification (OQ)
Edited procedure and added link to next step in installation process
Improve Clarity and Improve Servicing
Configure the Reagent and Sample Bay Barcode Scanners
Added link to next step in installation process
Improve Clarity and Improve Servicing
Verify Fittings
Updated list item and added link to next step to Installation process
Improve Clarity and Improve Servicing
Creating an Administrator Account in Panther System Software
Edited procedure and added link to next step in installation process
Improve Clarity and Improve Servicing
Selecting the System Software Language
Added step to restart Panther Main SW with note to next step in installation process
Improve Clarity and Improve Servicing
PC Hardware Setup
Added to XE2 procedure and included note to next step in installation process
Improve Clarity and Improve Servicing
Installing the Panther Shield and CPU Software
Edited procedure and added images
Improve Clarity and Improve Servicing
Service Procedures
Topic
Revisions
Justification
Dashboard Procedures
Edits to content
Improve Clarity and Improve Servicing
Panther Fusion System Pipettor Teaching
Removed reference to old TB
Improve Clarity and Improve Servicing
PC BIOS Settings before Imaging (SATA RAID On)
Added note for systems with SSD installed
Improve Clarity and Improve Servicing
System Power
Update link for Power Distribution
Improve Clarity and Improve Servicing
Run Instrument Setup (Loading Firmware)
Full rework of topic per TSE
Improve Clarity and Improve Servicing
Configuring the Reagent Bay Barcode Reader
Edited step 2 in procedure and added link to next step in installation process
Improve Clarity and Improve Servicing
Installing New Hand-held Barcode Scanner (F560) and Bracket Install Procedure
Edited images and added link to next step in the installation process
Improve Clarity and Improve Servicing
Printer Installation
Added new content and link
Improve Clarity and Improve Servicing
Configuring the Sample Bay Barcode Reader
Added step with link to next step in installation process
Improve Clarity and Improve Servicing
Permanent Waste Bottle Tubing Connector Upgrade Procedure
Edited H1 to correct typo
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Additions
Justification
Thermocycler Moog Slip-Ring Removal and Replacement
Corrected labeling for RAF
Improve Clarity and Improve Servicing
PLUS Waste Drawer Bag Sensor Removal and Replacement
Added Step 18.e
Improve Clarity and Improve Servicing
Installing the Monitor Arm and Monitor
Removed tool specs
Improve Clarity and Improve Servicing
Pipettor Front Shield Installation
Added link to next step in installation process
Improve Clarity and Improve Servicing
Front Marketing Panel Installation
Added step with link to next step in installation process
Improve Clarity and Improve Servicing
Fusion Centrifuge Removal and Replacement
Added step to Verification
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification

## Revision - MTD-06020_Rev.009 Rev. 009, 15 Mar 2022
id="mc-main-content">
Revision - MTD-06020_Rev.009 Rev. 009, 15 Mar 2022
New Topics
Topic
Justification
Universal Fluids Drawer Main PCB Removal and Replacement
Improve Servicing
Auto Detect Pump Calibration
Improve Servicing
Revised Topics
Startup Topics
Topic
Revisions
Justification
Panther System Lower Bay Components
Correct errors in bottle ordering and linked Power Supply to correct topic
Improve Servicing and Improve Clarity
Module Information
Added links to Upper, Mid and Lower Bays
Improve Servicing and Improve Clarity
Installation Procedures
Topic
Revisions
Justification
Uncrating the Panther System
Edited image orientation Step 13 & 18
Improve Clarity and Improve Servicing
Setting a Panther IP Address on the Panther Workstation
Added "control" to Step 3
Improve Clarity and Improve Servicing
Dell OptiPlex XE3 Installation
Added Part E with images
Improve Clarity and Improve Servicing
Track Ready Shuttle-to-Panther Installation
Updated Shuttle Installation Tool Assembly part number
Improve Clarity and Improve Servicing
Uncrating the Panther System
Updated Step 19-22
Improve Clarity and Improve Servicing
Uncrating the Accessory Kit
Rework of topic
Improve Clarity and Improve Servicing
Uncrating the Marketing Kit
Rework of topic with new image
Improve Clarity and Improve Servicing
Eaton Powerware 9130 UPS (Uninterruptible Power Supply)/PDU (Power Distribution Unit) Installation and Operation
Added note with link to continue to next topic
Improve Clarity and Improve Servicing
How to Install Panther Software
Update list in note and edited procedure
Improve Clarity and Improve Servicing
Panther Installation
Updates to Operation Qualification and Installation Qualification
Improve Clarity and Improve Servicing
Imaging the Panther System XE2 Workstation
Added note for XE2 BIOS Configuration
Improve Clarity and Improve Servicing
BIOS Configuration Procedure
Removed step linked to Reset PC Time and Date
Improve Clarity and Improve Servicing
Software Installation and Setup
Removed step for BIOS Configuration
Improve Clarity and Improve Servicing
Service Procedures
Topic
Revisions
Justification
Auto-Teaching—Reagent Pipettor
Added Parts and Materials Required with image and reformatted headings
Improve Clarity and Improve Servicing
Changing the Time Format from 12-Hour to 24-Hour
Added Win10 Procedure
Improve Clarity and Improve Servicing
Real-Time Fluorometer (RTF) Installation
Corrected typo
Improve Clarity and Improve Servicing
Run Instrument Setup (Loading Firmware)
Updated Step 7 for System SW v7.1
Improve Clarity and Improve Servicing
Pipettor Teaching
Added note to teach Elution Track and updated order of prerequisites
Improve Clarity and Improve Servicing
Setting the Input Voltage Range for the Eaton 9SX2000 UPS
Updated Parts and Materials Required
Improve Clarity and Improve Servicing
Pipettor Teaching, Automatic (All Modules)
Update Step 5 with note and edits to Step 17 with additional Step 18
Improve Clarity and Improve Servicing
Resetting the PC Clock and Date
Added Step 10 with link
Improve Clarity and Improve Servicing
Auto-Teaching—Reagent Pipettor
Corrected typo
Improve Clarity and Improve Servicing
Auto-Teaching—Sample Pipettor
Corrected typo
Improve Clarity and Improve Servicing
Preparing the System for Pipettor Teaching
Added last step with link to next topic
Improve Clarity and Improve Servicing
Creating a Panther Image on a USB
Updates to procedure
Improve Clarity and Improve Servicing
Removal and Replacement Procedures
Topic
Additions
Justification
Vacuum Module (Configuration 3) Muffler Removal and Replacement
Added procedure from TB-01393 Rev.003
Improve Clarity and Improve Servicing
Cooling Module Removal and Replacement (Dual Fan)
Replaced broken image in Step 8 of Removal Procedure
Improve Clarity and Improve Servicing
Reagent Bay Module Removal and Replacement
Fixed broken image in Step 8
Improve Clarity and Improve Servicing
Deleted Topics
Topic
Justification

## Revision History
id="mc-main-content">
Revision History
Panther Fusion System Service Manual
The following table lists the current revision history for the manual:
P/N
Revision
Version
Date
Description
AW-14592
001
1.0
2016-01
Initial Release—Fusion Module Installation Procedure Only
AW-14592
002
2.0
2017-05
All New Sections; Fusion Sidecar Installation Procedure Revised

## Revision History
id="mc-main-content">
Revision History
Panther System Service Manual
The following table lists the current revision history for the manual:
P/N
Revision
Date
Description
902976
A
2010 - 11
Initial Release
902976
B
2011 - 07
Sections Revised
903483
A
2012 - 05
Sections Revised
AW-11136
001
2014 - 03
Sections Revised
MAN-06020
001
2018 - 12
Sections Revised
MAN-06020
002
2019 - 08
Sections Revised
MAN-06020
003
2019 - 12
Sections Revised
MAN-06020
004
2020 - 02
Sections Revised
MAN-06020
005
2020 - 09
Sections Revised
MAN-06020
006
2021 - 01
Sections Revised
MAN-06020
007
2021 - 07
Sections Revised
MAN-06020
008
2021 - 12
Sections Revised
MAN-06020
009
2022 - 03
Sections Revised
MAN-06020
010
2022 - 09
Sections Revised
MAN-06020
011
2023 - 03
Sections Revised
MAN-06020
012
2023 - 09
Sections Revised
MAN-06020
013
2024 - 03
Sections Revised
MAN-06020
014
2025 - 03
Sections Revised

## Sections Revised—Version 4.0–5.0
id="mc-main-content">
Sections Revised—Version 4.0–5.0
902976 Rev. B , Version 5.0, 2011-07
The following procedures and sections were updated with Version 5.0 of the Panther System Service Manual .
Installation and Operational Procedures
Topic
Additions
Deletions
Justification
Uncrating the Panther System
New topic
N/A
List of uncrating procedures
Remove all screws labeled OPEN Here that secure the upper panel
Added image
Remove the 12 screws from the upper panel
Removed image
Based on update to packing crate
Remove all screws labeled OPEN Here that secure the ramp to the crate
Added image
Remove the 14 screws that secure the ramp to the crate. Screws will be labeled Open Here.
Removed image
Based on update to packing cratge
Remove the screws that secure the holding blocks and remove the two blocks
Image
Remove the 4 screws that secure the holding blocks and remove the two blocks
Image
Based on update to packing crate
Inspect the inside of the crate for any loose objects from the Panther instrument that may have fallen off during shipping.
N/A
Based on FSE experience uncrating the instrument
Uncrating the Accessory Kit
New topic
N/A
New Crate
Uncrating the Marketing Kit
New topic
N/A
New crate
IOPQ Checklist
Revised to match new IOPQ Procedures
N/A
Based on verifications of installation procedures by service engineers.
Panther System Installation
Instrument Placement (under Panther System Installation)
When rolling the instrument, make sure the feet are in the up position. Moving the instrument with the feet in the down position can bend the stabilizing rods.
N/A
Warning based on field service experience
Panels and Canopy Installation
Warning—Microswitches may be damaged due to their sensitivity. Use extra caution when installing them. Apply very slight torque on the switch because excessive torque can impede movement of internal components.
N/A
Switches are being damaged in the field. Revision of procedure.
Adjusting the Monitor
New topic
N/A
New procedure
Instrument Leveling
Anti-seize the Instrument feet:
- Lower all four instrument feet until they reach the floor.
- Apply anti-seize to the threads of the feet.
- Raise the feet to allow the threads to be fully covered with the anti-seize application.
N/A
New procedure
Lubricating the MTU Input Queue Ball Joint
New topic
N/A
New procedure
Greasing the Waste Bottle Fittings and O-Rings (under Instrument Setup)
New topic
N/A
New procedure
Output Queue Lid (under Instrument Setup)
Retrieve the Output Queue Lid from the Universal Fluids Drawer and install it on top of the Output Queue.
N/A
New procedure
UPS/PDU Installation
Disconnecting the Site Wiring Fault Alarm
N/A
New procedure
Software Installation
N/A
N/A
Revision of Software Installation and workflow. Based on verifications of installation procedures by service engineers.
Selecting the System Software Language
N/A
New procedure
Installing the Hand-Held Barcode Scanner
Barcodes were improved for higher resolution.
N/A
To provide high resolution copy of barcodes
Remote Diagnostics Installation
Enabling PRO360° Remote Diagnostics on a Panther Instrument
N/A
New procedure
Configuring the Panther System PC with a Static IP address
N/A
GP11-217-FSN; Remote Diagnostics (RDxM) Installation Procedure
Checking PRO360° Remote Diagnostics connectivity from the Dashboard Software
N/A
New procedure
Checking PRO360° Remote Diagnostics Connectivity with Technical Support
N/A
New procedure
Remote Service Link
New topic
N/A
New procedure
Laboratory Information System (LIS)
New topic
N/A
GP11-206-FSN; System LIS Installation Instructions
Distributor Alignment and Teaching Procedure
Revision of the alignment procedure
N/A
Clarification
Setting the Authorization code
N/A
New procedure
Pipettor Auto-Teaching Preparation
Revision of the Auto-teaching procedure
N/A
Change of workflow in the Auto-teaching software.
Install the Pipettor Front Shield
New topic
N/A
New procedure
Install the Front Marketing Panel
New topic
N/A
New procedure
Operational Qualification (OQ)
Verify fittings are hand-tight.
N/A
Based on field service experience.
System Level Operational Qualification (OQ)
2 MTUs per each OQ cycle
N/A
Clarification
Time Required
N/A
Clarification
Clear MTUs
N/A
Clarification
Pre-Site Evaluation Form
Added information to the Networking Configuration section
N/A
P10233-0473, Rev B; Panther System Pre-site Evaluation
Based on verifications of installation procedures by service engineers.
Panther Luminometer SysCheck Reagent Verification Procedure
Updated procedure
N/A
Based on verifications of installation procedures by service engineers.
Added higher resolution barcodes
N/A
To provide high resolution copy of barcodes
Placing the SysCheck Reagent tubes with the barcodes facing inwards.
N/A
Based on verifications of installation procedures by service engineers.
Enter 3 for the number of replicates
N/A
Based on verifications of installation procedures by service engineers.
Select Enabling Auto Sample ID Assignment for Unreadable Barcodes
N/A
Based on verifications of installation procedures by service engineers.
Steps for updating the Calibration Factor in Service Software: These steps should be followed for Service Software V 3.2.1 and below. Do not perform these steps for Software V 3.2.2 and above.
N/a
Based on verifications of installation procedures by service engineers.
Packing and Relocation Procedures
Topic
Additions
Deletions
Justification
Packing and Relocation
New—Packing Checklist
New—Packing the Accessory Kit
New—Packing the Marketing Kit
N/A
GP11-227-FSN; Panther Relocation Procedure
Maintenance Procedures
Topic
Additions
Deletions
Justification
Maintenance Procedures
Edits
N/A
Based on verifications of maintenance procedures by service engineers.
Panther Preventative Maintenance 6-Month Interval
Edits
N/A
Based on verifications of maintenance procedures by service engineers.
Panther Preventative Maintenance 12-Month Interval
Edits
N/A
Based on verifications of maintenance procedures by service engineers.
Panther Preventative Maintenance 3-Year Interval
Edit
N/A
Based on verifications of maintenance procedures by service engineers.
Tools
Topic
Additions
Deletions
Justification
FSE Tools
Edits
N/A
Addition of new tools
Service Procedures
Topic
Additions
Deletions
Justification
Service Procedures
Edits
N/A
N/A
Lubing the MTU Input Queue Ball Detent
New topic
N/A
Based on Field Service experience
Luminometer Darkcount Procedure
New topic
N/A
Based on verifications of Darkcount procedures by service engineers.
Panther Hand-Held Barcode Scanner Programming
New topic (Scanner barcodes)
N/A
To provide high-resolution copy of barcodes.
Visual Dispense Verification Procedure
Updated screen shots
N/A
To reflect new software.
Tightening the Pipettor DiTi Knurl Nuts
Updated image
N/A
Clarifications
Draining the Cooling Module
Updated screen shots
N/A
To reflect new software.
Filling the Cooling Module
Select Initialize
N/A
Clarification
Updated screen shots
N/A
To reflect new software.
Installing Printers
New topic
N/A
Separated the installation of printers into two separate topics. this is a list topic.
Close Service Software
N/A
Clarification
MTU Input Queue Barcode Reader Verification Procedure
Updated screen shots
N/A
To reflect new software.
Magnetic Wash Dispense and Process Control Verification
Updated screen shots
N/A
To reflect new software.
Opening the Service Drawer
Be sure to put the Luminometer injectors back AFTER closing the drawer.
Be sure to put the Luminometer injectors back in before closing the drawer.
Clarification
New image of the open Service Drawer
N/A
Clarification
Reagent Bay Barcode Reader Verification Procedure
Updated screen shots
N/A
To reflect new software.
Resetting the Computer Date and Time
Added Scope and Time Required
N/A
Clarification
Sample Bay Barcode Reader Verification Procedure
Updated screen shots
N/A
To reflect new software.
Output Queue MTU Presence Sensor Calibration
Updated screen shots
N/A
To reflect new software.
Closing the Service Drawer
After turning the locks to the locking position, push the drawer in to ensure proper locking.
N/A
Clarification
Changing the Computer Name
Added Scope and time Required
N/A
Clarification
Decontaminating the Instrument
Edits
N/A
Clarification
Decontaminating Tools
Wipe the instrument with deionized water. Allow the instrument to dry thoroughly.
Wipe te tool with deionized water. Allow the tool to dry thoroughly.
Clarification
Incubator Slot Alignment
New topic
N/A
Based on verifications of Alignment procedures by module owner.
Panther Luminometer SysCheck Reagent Verification Procedure
Edits
N/A
Based on FSN GP11-225 and verifications of SysCheck procedures by service engineer.
Panther Luminometer Flashcheck Verification Procedure
Edits
N/A
Based on FSNs GP10-216 and GP11-225.
Flashcheck Luminometer Barcodes
New barcode images
N/A
Based on FSNs GP10-216 and GP11-225.
Flashcheck Material Tables
N/A
Deleted topic. Incorporated info into procedure topic
Formatting change.
SysCheck Material Tables
N/A
Deleted topic. Incorporated info into procedure topic.
Formatting change
Removal and Replacement Procedures
Topic
Additions
Deletions
Justification
Cooling Module
Added Caution—Use special care when disconnecting the sensors. DO NOT pull on the sensor wires to disconnect the connector from the PCB. The sensor wires are fragile.
N/A
Based on field service experience.
Chiller Ramp Temperature Sensor Removal and Replacement
Fill the temperature sensor hole with heat sink compound prior to inserting the thermistor. Make sure there is no excess compound outside of the hole. Wipe clean/wipe excess heat sink compound after inserting the thermistor.
Image
Fill the temperature sensor hole with heat sink compound. Make sure there is no excess compound outside of the hole.
Based on field service experience. Clarification
Chiller Ramp PCB Removal and Replacement
Edits
N/A
Clarifications
Incubator Pulley Replacement and Belt Tensioning
New topic
N/A
GP11-228-FSN; Incubator Pulley Replacement Belt Tensioning.
Incubator Module Removal and Replacement
Edits
N/A
Clarification
MTU Input Queue Flex Cable Removal and Replacement
Updated screen shots
N/A
To reflect new software.
MTU Input Queue Main PCB Removal and Replacement
Updated screen shots
N/A
To reflect new software.
MTU Queue Slave PCB Removal and Replacement
Updated screen shots
N/A
To reflect new software.
Distributor Hook Axis Cable Folding Instructions
New topic
N/A
New procedure verified by module owner.
Distributor X-Axis Cable Folding Instructions
New topic
N/A
New procedure verified by module owner.
Distributor Hook Leveling Instructions
New topic
N/A
Distributor Hook Leveling Instructions
AMP Load Station Removal and Replacement
Clear MTUs
N/A
Based on field service experience.
HPA Load Station Removal and Replacement
Clear MTUs
N/A
Based on field service experience.
Sample Mix Station
Clear MTUs
N/A
Based on field service experience.
Luminometer Injectors Removal and Replacement
Image of AD Pump connectors
N/A
Clarification
Image of injector tubing
Clarification
Verification
Perform a Luminometer Darkcount Procedure
N/A
New procedure
Luminometer Module Removal and Replacement
Clear MTUs
N/A
Based on field service experience
Luminometer Removal and Replacement List
Luminometer PMT Photomultiplier tube Cable with Ferrite EMI Filter
N/A
To add new procedure
Luminometer PMT Cable with Ferrite EMI Filter
New topic
N/A
New topic verified by module owner.
Magnetic Parking Module Removal and Replacement
Clear MTUs
N/A
Based on field service experience.
Magnetic Wash Station Module Removal and Replacement
Clear MTUs
N/A
Based on field service experience.
Magnetic Wash Station Aspirators Removal and Replacement
Updated screen shots
N/A
To reflect new software.
Output Queue OLV PCB Removal and Replacement
Edits
N/A
Updated procedure verified by module owner.
Output Queue Aspirator Home Sensor Removal and Replacement
Allen wrench, 2.5 mm
N/A
Updated procedure verified by module owner.
(does not include re-teaching the Distributor)
Clarification
Remove the two nuts
Remove the two screws
Clarification
Output Queue MTU Presence Sensor Removal and Replacement
N/A
(does not include re-teaching the Distributor)
Updated procedure verified by module owner.
Output Queue PCB Removal and Replacement
Allen wrench, 4 mm
N/A
Updated procedure verified by module owner.
Allen wrench, 2.5 mm
N/A
Updated procedure verified by module owner.
N/A
(does not include re-teaching the distributor)
Updated procedure verified by module owner.
Alignment/Calibration
Install firmware.
N/A
Updated procedure verified by module owner.
Output Queue Encoder Cable Removal and Replacement
N/A
(does not include re-teaching the Distributor)
Updated procedure verified by module owner.
Output Queue Injectors Removal and Replacement
New image
N/A
Updated procedure verified by module owner.
Output Queue Hook Loader Home Sensor Removal and Replacement
N/A
(does not include re-teaching the Distributor)
Updated procedure verified by module owner.
Allen wrench, 2.5 mm
Allen wrench, 4 mm
Allen wrench, 5.5 mm
Clarification
Output Queue Module Removal and Replacement
45 minutes
30 minutes
Updated procedure verified by module owner.
Clear MTUs.
N/A
Updated procedure verified by module owner.
New image
N/A
Updated procedure verified by module owner.
Auto Detect Pumps Removal and Replacement
N/A
Verification
Verify that pressure reaches its specification.
Clarification
Reagent Bay Thermistor Removal and Replacement
Heat sink compound
N/A
Clarification
New image of thermistor with compound
N/A
Clarification
Reagent Bay Module Removal and Replacement
N/A
Loosen the two large slot head screws at the rear corners of the module. These screws are covered by foam insulation that will need to be displaced in order to access the screws.
Clarification
Note—The shoulder screws do not need to be loosened or removed upon removing the module
Image
N/A
Clarification
Sample Bay Thermistor Removal and Replacement
Heat sink compound
N/A
Clarification
New images of inserting thermistor
N/A
Clarification
Updated screen shots
N/A
Clarification
Sample Bay Module Removal and Replacement
Remove the front cover.
N/A
Clarification
Note—The shoulder screws do not need to be loosened or removed upon removing the module.
Image
Using a slotted screwdriver, loosen the two large slot head screws at the rear corners of the module. These screws do not need to be completely removed, just loosened enough to allow the module to slide out from under them.
Image
Updated procedure verified by module owner.
Updated screen shots
N/A
To reflect new software.
Sample Bay Barcode Scanner Removal and Replacement
Updated screen shot
N/A
To reflect new software.
Sample Dispense Slot Removal and Replacement
Clear MTUs.
N/A
Based on field service experience.
TCR Scanner Removal and Replacement
Updated screen shot
N/A
To reflect new software.
TCR Carousel Module Removal and Replacement
Plug in the CAN cable.
Plug in the COP cable.
Clarification
Tip Eject Chute Station Removal and Replacement
Clear MTUs.
N/A
Based on field experience.
Tip Drawers Module Removal and Replacement
Updated screen shot.
N/A
To reflect new software.
Vacuum Filter Removal and Replacement
If the liquid waste bottle was flooded, drain the coalescing trap at this time. (moved up in list)
N/A
Clarification
Connect the vacuum filter with the rubber piece to the coalescing trap.
Connect the vacuum filter with the rubber piece to the waste trap.
Clarification
Pipettor Main PCB Removal and Replacement
New image of PCB
N/A
Updated procedure verified by module owner.

## Revisions—Version 5.0–6.0
id="mc-main-content">
Revisions—Version 5.0–6.0
903483 Rev. A , Version 6.0, 2012-05
The following procedures and sections were updated with Version 6.0 of the Panther System Service Manual .
New Topics
Topic
Justification
Revisions—Version 5.0–6.0
To list revisions to the Panther Service Manual
Revision History
To list revisions to the Panther Service Manual
Revisions—Version 4.0–5.0
To list revisions to the Panther Service Manual
Installing All Panther Software
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
Upgrading Software at Current Panther Locations
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
RDxM and LIS Configuration Capture
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
Health Reports
New topic based upon GP12-206-FSN Dashboard Software Functionality for Service Pack 4
Electrostatic Discharge (ESD)
Standard warning inadvertently omitted from previous releases.
Panther Preventative Maintenance—6-Month Interval
New topic to facilitate generation of a PDF of the entire 6-Month PM procedure.
Panther Preventative Maintenance—12-Month Interval
New topic to facilitate generation of a PDF of the entire 12-Month PM procedure.
Panther System Firewall Configuration Wizard
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
Connecting the Configured Firewall to the Panther Instrument
New topic based upon update to installation CDs described in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Cooling Module Add-On Shroud Installation
New topic based upon GP11-226-FSN Installation of the Cooling Module Add-On Shroud
Circulation Pump Cover Installation
New topic based upon GP11-271-FSN Panther System - Installation of the Circulation Pump Cover
Incubator Axis PCB Removal and Replacement
New topic requested by module owner and service engineers.
Magnetic Wash Station Module Drip Shield Installation
New topic based upon GP11-276-FSN Installation of the Pump Module Drip Shield and the MagWash Drip Shields
Pumps Module Drip Shield Installation
New topic based upon GP11-276-FSN Installation of the Pump Module Drip Shield and the MagWash Drip Shields
Output Queue Cover Installation
New topic based upon GP11-253-FSN Panther System - Output Queue Guided Cover Upgrade
TCR Door Alignment Video
New topic based upon GP11-250-FSN TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Door Lock Adjustment Procedure
TCR Door Alignment and Adjustment
New topic based upon GP11-250-FSN TCR Door Lock Adjustment Procedure
TCR Carousel Drip Shield Installation
New topic based upon GP11-237-FSN Installation of TCR Mixer Drip Shield
TCR Motor Mount Removal and Replacement
New topic based upon GP11-277-FSN Panther System - Installation of the New TCR Mixer Motor Mount
Vacuum System Removal and Replacement List
List topic to accommodate addition of Vacuum Housing Removal and Replacement topic
Vacuum Housing Removal and Replacement
New topic based upon GP12-204-FSN Vacuum Housing Retrofit Procedure
Waste Bottle Male Fitting Removal and Replacement
New topic based upon ISE and FSE experience.
Distributor Alignment to the MTU Scanner
New topic based upon ISE and FSE experience.
Defragmenting the Panther System PC
New topic based upon ISE and FSE experience.
Distributor MTU Handoff Position Adjustment
New topic based upon GP12-220-FSN Adjust the Linear Distributor MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Handoff Position
Panther Field Service Records
New topic based upon ISE and FSE experience.
Cleaning and Applying Grease to the Output Queue Injector
New topic based upon GP12-221-FSN Cleaning and Applying Grease to the Output Queue Injector
Installing the Peristaltic Pump Tubing on New Panther Systems
New topic based upon GP12-224-FSN Installing the Peristaltic Pump Tubing on New Panther Systems
Inspecting and Cleaning the Sample Dispense Slot
New topic based upon ISE and FSE experience.
Starting Service Software
New topic based upon ISE and FSE experience.
Inspecting and Cleaning the Tip Eject Chute
New topic based upon ISE and FSE experience.
Panther System Total Service Call Guidelines
New guideline document used by service engineers.
UPS and Battery Maintenance
New topic based upon ISE and FSE experience.
Windows Activation on the Panther System PC
New topic based upon GP11-284-FSN Panther System - Windows Activation on the Panther System PC
Luminometer Block Diagram
Additional reference information for Service Engineers
Draining the Coalescing Trap Procedure
New topic based upon ISE and FSE experience.
Unlocking the PC BIOS
New topic based upon GP11-267-FSN Unlocking the Panther System PC BIOS
Vacuum Manifold Pressure Sensor Port Cleaning
New topic based upon ISE and FSE experience.
Installing Panther Dashboard Software
New topic based upon GP12-206-FSN Dashboard Software Functionality for Service Pack 4
Cleaning Requirements
Replacement for Decontaminating the Instrument, requested by Marketing
MTU Input Queue Detent Mechanism Adjustment
New topic based upon GP11-243-FSN Input Queue Detent Mechanism Adjustment
Changing the Time Format from 12-Hour to 24-Hour for Windows Vista
New topic based upon ISE and FSE experience.
Pipettor Automatic Module Teaching
New topic to document new feature in Panther Service Software.
Luminometer MTU Tube Position Teaching
New topic based upon ISE and FSE experience.
Revised Topics
Installation Procedures
Topic
Additions
Deletions
Justification
Pre-Site Evaluation Form
From the Panther System Service Manual 903483 Rev. A, Ver. 6.0 (in header)
P10233-0473 Rev. B
To reflect new MN and Rev.
Installation Logistics
N/A
Reagent Ship Date
Clarification based upon Field Service experience.
Materials
- Fluke Multimeter
- Ethernet cable
Clarification based upon Field Service experience.
Receiving and Unloading
Reordered questions
N/A
Clarification based upon Field Service experience.
Space Requirements
800 lbs [363 kg])
755 lbs (344 kg)
To reflect new weight of Panther Instrument.
Is the proposed area considered an APTIMA Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio.
pre- or post-amplification area?
If Yes, contact Sales, FTS, and Service Manager
about location.
Is the proposed area considered a pre- or
post-amplification area for other
molecular assays?
Change requested by Marketing.
Power Requirements
Information for Type E and Type F sockets.
N/A
Per GP11-254-FSN
Environmental Requirement
Temperature: 15° to 30° C
Humidity: 20% to 85%
Note: It is the responsibility of the customer to be able to monitor and maintain humidity an temperature requirements per assay package insert. This may include installation of a humidifier or air conditioning unit if requirements cannot be met.
N/A
Clarification based upon Field Service experience.
6, 562'
6,000'
Correction
Assays
What assays does the customer plan to run on
the Panther System at install?
N/A
Clarification based upon Field Service experience and Marketing request.
Section II—Network Configuration
Extensive revisions based upon new Network Installation procedures.
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software and GP11-217-FSN Panther System Remote Diagnostics RDxM Installation Instructions
Panther IOPQ Evaluation Form
Revised to match new IOPQ Procedures
N/A
To reflect changes to the Panther Installation Qualification Pro
Panther System Installation
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Warning—Unplug the keyboard cable from the Panther System or Panther System PC at the end of every installation and service visit. Visually verify the keyboard cable does not interfere in the closing of the Panther Waste Drawer.
N/A
Warning added per recommendations of Service Engineers.
N/A
Final Report
Replaced by 19-03-01-005-Appx A.
Panther System Performance Qualification (PQ) Procedure
Information for APTIMA Trichomonas vainalis Assay
N/A
To new APTIMA Assay on Panther System Platform
Procedure:
3. Disable LIS Communication.
4. Set Sample Handling Configuration to Read Repeat Barcodes.
N/A
Clarification of steps necessary to perform the procedure, based upon field service experience.
10. b. Decontaminate Sample Racks
10. b. Clean Sample Racks
Request by Marketing
Validity and Acceptance Criteria
Performance Qualification Analysis
Updated procedure to reflect new Dashboard software functionality.
Backing Up the Stratec.coo File
Detailed instructions for logging in to the Panther FSE Shield software and launching Windows Explorer.
N/A
Clarification based upon Field Service experience.
Creating an Administrator Account in Panther System Software
N/A
1. Launch the Panther FSE Shield software.
2. Select the Panther icon.
3. Log on to the Panther Shield software.
Per Service Engineer review, steps are unnecessary because the engineer will already be logged in through the Panther FSE Shield software.
Instrument Leveling
Caution—Rotate the levelers only 1 full rotation at a time per foot so as not to cause damage to the leveler rods.
N/A
Based on Service Engineer experience.
BIOS Configuration Procedure
1. Shut down and reboot
31. Shut down and reboot
N/A
Based on Service Engineer experience.
Imaging the Panther System Workstation
Panther System CD—Workstation Image Deployment Tool
PNTHR IMAGE VX.X.X/SHIELD VX.X.X CD
To reflect new CD configuration.
Instrument Setup
8. Install the Peristaltic Pump tubing.
N/A
New topic based upon change in shipping configuration.
Installing Software for New Panther Installations
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Installing Software for New Panther Installations
Software Installation
Edited to distinguish between new installations and updated installations.
Updated Required Tools and Materials items
N/A
To reflect new configuration of installation CDs.
Procedure extensively revised to reflect new installation procedure.
Procedure extensively revised to reflect new installation procedure.
Based upon information in : GP11-215-FSN Additional Items for Panther Installation and Verification , GP11-248-FSN Procedures for Panther Software Installation , GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software , GP11-248-FSN Procedures for Panther Software Installation , GP12-224-FSN Installing the Peristaltic Pump Tubing on New Panther Systems
Installation Qualification
N/A
Remote Service Link (RSL)
This step is now part of software installation.
Remote Diagnostics Installation
1. Panther System Firewall Configuration Wizard
Enabling PRO360° Remote Diagnostics on the Panther firewall
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
2. Connecting the Configured Firewall to the Panther Instrument
Installing the Cisco ASA 5505 Hardware
Based upon information in GP11-217-FSN Panther System Remote Diagnostics RDxM Installation Instructions
N/A
Checking PRO360° Remote Diagnostics Connectivity from the Dashboard Software
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Configuring the Panther Computer with a Static IP Address
Extensive revision
Extensive revision
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Enabling PRO360° Remote Diagnostics on the Panther System
Extensive revision
Extensive revision
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Laboratory Information System (LIS)
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
LIS Serial Installation
Extensive revision
Extensive revision
Based upon information in GP11-206-FSN Panther System LIS Installation Instructions
LIS TCP/IP Installation
Extensive revision
Extensive revision
Based upon information in GP11-206-FSN Panther System LIS Installation Instructions
Installing the Panther Shield Software
N/A
1. Insert the Panther System Shield CD into the CD ROM drive.
6. Select Open.
12. Restart the PC.
The system should automatically log on to the Panther user will boot with the updated Panther Shield Software.
Steps no longer necessary in Panther Shield installer. Per GP11-248-FSN Procedures for Panther Software Installation
11. Proceed to the next step.
N/A
Clarification
Uninstalling Panther Software
Uninstalling Panther Software and Panther Shield Software
Instructions for uninstalling Panther Software
For consistency with other topic titles
N/A
This procedure may not be required during initial installation.
Clarification
USB memory stick or USB external hard drive
N/A
Required tool missing in previous version
N/A
1. Log in to the Panther FSE Shield software.
If the main Panther Shield Software does not boot up and is not on the system, you must install the Panther Shield software.
Correction
N/A
If Panther System software has not been previously installed, skip this step.
Correction
Warning—Remove only the seven applications listed above. Do not remove any other applications.
Warning—Do not remove any other applications except for the top 6 scripts.
Clarification to reflect revised software configuration
System Overview
Topic
Additions
Deletions
Justification
Panther Thermal Sensor Ranges for APTIMA Assays
>8 °C, module drop below this value
3.5 °C, module drop below this value
Packing and Relocation
Topic
Additions
Deletions
Justification
Packing and Relocation
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Maintenance Procedures
Topic
Additions
Deletions
Justification
Maintenance Procedures
Panther Field Service Records
N/A
New Panther System feature
Panther Preventative Maintenance Schedule—6-Month and 12 Month
Edits
Edits
To reflect changes to the 6-Month and 12-Month Preventative Maintenance Intervals
Panther Preventative Maintenance 6-Month Interval
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Review the latest One-Day Health Report, System Health Report, and Maintenance Report
N/A
New features available through Panther System
Output Queue—Inspect and clean the Output Queue Module, replace OQ Injectors,and clean OQ aspirators
Output Queue (DQ injector)—Inspection and cleaning
Clarification based on field experience.
Replace the High Temperature Incubator Fan
N/A
Added to PM based on field experience.
Complete Panther Cleaning
N/A
Added to PM.
Clean the Vacuum Manifold Pressure Sensor Port
N/A
New procedure
Perform a Panther Luminometer Flashcheck Reagent Verification Procedure—Only for systems running HPV Assays
N/A
New requirement for systems running HPV Assays
Perform a Total Service Call
N/A
New service guidelines
Perform UPS and Battery Maintenance
New procedure based on field experience, verified by module owner
Panther 6-Month PM Checklist
Edits
Edits
To reflect changes to the 6-Month Preventative Maintenance Interval
Panther Preventative Maintenance 12-Month Interval
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure
Review the latest One-Day Health Report, System Health Report, and Maintenance Report
N/A
New features available through Panther System
Output Queue—Inspect and clean the Output Queue Module, replace OQ Injectors,and clean OQ aspirators
Output Queue (DQ injector)—Inspection and cleaning
Clarification based on field experience
Replace the High Temperature Incubator Fan
N/A
Added to PM based on field experience.
Complete Panther Cleaning
N/A
Added to PM
Clean the Vacuum Manifold Pressure Sensor Port
N/A
New procedure
Perform a Panther Luminometer Flashcheck Reagent Verification Procedure—Only for systems running HPV Assays
N/A
New requirement for systems running HPV Assays
Perform a Total Service Call
N/A
New service guidelines
Perform UPS and Battery Maintenance
N/A
New procedure based on field experience, verified by module owner
Replace Liquid Waste Bottle fittings and lubricate the O-rings
Replace and lubricate the Liquid Waste Bottle O-rings
Clarification based on field experience
Inspect Incubator insulation
N/A
Added to PM based on field experience
Replace the High Temperature Incubator Fan
N/A
Added to PM based on field experience
Inspect and clean the Tip Eject Chute as needed
N/A
New procedure added to PM based on field experience
Inspect and clean the Sample Dispense Slot as needed
N/A
New procedure added to PM based on field experience
Perform a Defragmentation of the Panther System PC
N/A
New procedure added to PM based on field experience
Clean the Vacuum Manifold Pressure Sensor Port
N/A
New procedure added to PM based on field experience
Panther 12-Month PM Checklist
Edits
Edits
To reflect changes to the 12-Month Preventative Maintenance Interval
Safety
Topic
Additions
Deletions
Justification
Personal Protective Equipment
prevent cross contamination
prevent gross contamination
Correct typo
General Safety Information
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Decontaminating Tools procedure
Cleaning Tools procedure
Requested by Marketing
Electrical Warnings and Precautions
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Cleaning Requirements
Cleaning Requirements
cleaning
Clean
Decontamination Requirements
decontamination
Decontaminate
Requested by Marketing
Service Procedures
Topic
Additions
Deletions
Justification
Service Procedures
Edits
N/A
To reflect new content
Cleaning Procedures
Cleaning
All instances of Decontamination, and Decontaminating
Requested by Marketing
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Cleaning Modules
Cleaning
Decontamination and Decontaminating
Requested by Marketing
Gloves
Proper PPE
For consistency with other topics
2.5%–3.5% sodium hypochlorite
50% bleach solution
For consistency
2.5%–3.5% sodium hypochlorite
10% bleach solution
For consistency
Cleaning Tools
Cleaning
Decontamination and Decontaminating
Requested by Marketing
2.5%–3.5% sodium hypochlorite
50% bleach solution
For consistency
Distributor Alignment and Teaching Procedure
"Execute Full Autoteach" section
N/A
New topic to document new feature in Panther Service Software.
Pipettor Teaching
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Pipettor Teaching
Pipettor Auto-Teaching Alignment Procedure (title)
To incorporate new Automatic Module Teaching procedure.
Output Queue OLV Calibration Procedure
Image for Verification Step 2.
N/A
Corrected missing image.
Changing the PC Workstation Computer Name
Changing the PC Workstation Computer Name
Changing the Computer Name
Title change for clarification
Configuring the Sample Bay Barcode Reader
EAN8/13 must be activated in order to use Code 93.
N/A
Clarification based on field experience
Initializing the System
1. From the Panther FSE Shield software screen, open Service Software.
1. Open Service Software.
Clarification.
Resetting the PC Workstation Clock and Date
Resetting the PC Workstation Clock and Date
Resetting the PC Clock and Date
Clarification
Panther Luminometer SysCheck Reagent Verification Procedure
21. Load the Sample Rack into the first lane containing the four SysCheck Reagent tubes
21.Load the Sample Rack containing the four SysCheck Reagent tubes
Correction of typo
Panther Flashcheck Luminometer Verification Procedure
Added separate procedure for Flashcheck Reagent (Non-Frozen) FSE Kit
N/A
To include instructions for new Flashcheck Reagent formulation. Per
Modules
Topic
Additions
Deletions
Justification
Distributor Module Theory/Sequence of Operation
Distributor Failure Positions table
Distributor Failure Positions table
To reflect new software configuration.
Luminometer Module
Luminometer Block Diagram
N/A
Additional reference information for Service Engineers.
Output Queue Module
- Output Queue Service Procedures
- Output Queue Cover Installation
- Output Queue Injectors Cleaning
- Output Queue MTU Presence Sensor Calibration
- Output Queue OLV Calibration Procedure
Output Queue OLV Calibration Procedure
To list additional Output Queue service procedures
Reagent Bay Module
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Sample Bay Module
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Target Capture Reagent (TCR) Carousel Module
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
TCR Door Alignment and Adjustment
N/A
Link to new procedure
TCR Door Alignment Video
N/A
Link to new video
TCR Carousel Module Overview
The TCR Carousel is a rotary mixer carousel that keeps the TCR magnetic particles in suspension. The TCR Carousel also has positions for Target Enhancer Reagent (TER) for the Ultrio Elite Assay. The TER bottles rotate with the carousel, but do not spin around like the TCR bottles. The TCR Carousel has a dedicated barcode reader that ensures correct bottle placement.
The TCR Carousel is a rotary mixer carousel that keeps the TCR magnetic particles in suspension. The TCR Carousel also has positions for modifier bottles (TCR-M for the Ultrio Assay. The modifier bottles rotate with the carousel, but do not spin around like the TCR bottles. The TCR Carousel has a dedicated barcode reader that ensures correct bottle placement. The instrument controls access to one slot at a time to coordinate the loading of TCR/modifier with the Reagent Rack.
To incorporate information related to Ultrio assays.
Removal and Replacement Procedures
Topic
Additions
Deletions
Justification
All Module Removal and Replacement Procedures
If the module will be returned to Gen-Probe, clean the module.
N/A
Clarification
Cooling Module Removal and Replacement List
Add On Shroud
Circulation Pump Cover
N/A
To list new procedures
Cooling Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Perform a decontamination of the module.
Peristaltic Pump Tubing Removal and Replacement
Instructions for installing Peristaltic Tubing Kit with Fittings
N/A
To provide instructions for new kit
Incubator Door Assembly Removal and Replacement
INCUBATOR DOOR KIT
Incubator Door
To reflect SAP part name
MTU Input Queue Main PCB Removal and Replacement
MTU INPUT Q, MAIN PCB
INPUT Q, MAIN PCB
To reflect SAP part name
MTU Input Queue Scanner Removal and Replacement
Laser Warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
MTU INPUT Q/TCR CAROUSEL SCANNER
Input Queue barcode scanner
To reflect SAP part name
If the module will be returned to Gen-Probe, clean the module
Perform a decontamination.
Requested by Marketing.
Load Stations Module Removal and Replacement List
N/A
Cleaning the HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station MTU Door
Procedure no longer necessary.
HPA Load Station Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
12. Perform a decontamination procedure on the HPA Load Station.
Procedure no longer necessary.
Luminometer Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
12. Perform a decontamination of the module.
Magnetic Parking Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Decontaminate the module
Magnetic Wash Station Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Decontaminate the module
Output Queue Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Decontaminate the module
Output Queue Hook Loader Home Sensor Removal and Replacement
Perform a cleaning.
Perform a decontamination.
Requested by Marketing.
Output Queue Injector Removal and Replacement
2. Be sure to fit the alignment notch on the Output Queue into the tab located on the OLV housing.
N/A
Clarification based upon field experience.
Output Queue Hook Loader Home Sensor Removal and Replacement
Perform a cleaning.
Perform a decontamination.
Requested by Marketing.
Pipettor Arm Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
N/A
Auto Detect Pumps Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Perform a decontamination of the LCMP.
Reagent Bay Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Reagent Bay Barcode Scanner
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Sample Bay Module Removal and Replacement
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Sample Bay Barcode Scanner
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Sample Dispense Slot Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
TCR Carousel Module Removal and Replacement List
TCR Carousel Door Interlock
TCR Carousel Drip Shield Installation
TCR Carousel Motor Mount
N/A
To include new topics
TCR Carousel Module Removal and Replacement
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
TCR Carousel Scanner Removal and Replacement
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Tip Eject Chute Station Removal and Replacement
7.d. Remove the rear screw.
7.d. Loosen the rear screw.
Correction based upon field experience.
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Tip Drawers Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Waste Drawer Removal and Replacement List
Waste Bottle Male Fitting Removal and Replacement
N/A
To list new procedure
Waste Drawer Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
N/A
Deleted Topics
Topic
Justification
Final Report for Panther System Installation
Replaced by 19-03-01-005-Appx A
Installing Panther APTIMA Assay Software
Incorporated into new topic, Installing All Panther Software
Installing Panther Help Software
Incorporated into new topic, Installing All Panther Software
Installing Panther Service Software
Incorporated into new topic, Installing All Panther Software
Installing Panther Teacher Software
Incorporated into new topic, Installing All Panther Software
Installation Qualification
Incorporated into Panther System Installation
Installation of the Cisco ASA 5505 Hardware
Replaced by Connecting the Configured Firewall to the Panther Instrument
Checking PRO360° Remote Diagnostics Connectivity from the Dashboard Software
Replaced by content in Checking PRO360° Remote Diagnostics Connectivity with Technical Support
Decontaminating the Instrument
Replaced by Cleaning Requirements

## Revisions—Version 6.1–7.0
id="mc-main-content">
Revisions—Version 6.1–7.0
AW-11136 Rev. 001 Version 7.0, 2014-03
The following procedures and sections were updated with Version 7.0 of the Panther System Service Manual .
New Topics
Topic
Justification
Revisions—Version 6.1–7.0
To list revisions to the Panther Service Manual
Revision History
Added Revisions–Version 6.1–7.0
Installing All Panther Software
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
Upgrading Software at Current Panther Locations
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
RDxM and LIS Configuration Capture
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
Health Reports
New topic based upon GP12-206-FSN Dashboard Software Functionality for Service Pack 4
Electrostatic Discharge (ESD)
Standard warning inadvertently omitted from previous releases.
Panther Preventative Maintenance—6-Month Interval
New topic to facilitate generation of a PDF of the entire 6-Month PM procedure.
Panther Preventative Maintenance—12-Month Interval
New topic to facilitate generation of a PDF of the entire 12-Month PM procedure.
Panther System Firewall Configuration Wizard
New topic based upon update to installation CDs described in GP11-248-FSN Procedures for Panther Software Installation
Connecting the Configured Firewall to the Panther Instrument
New topic based upon update to installation CDs described in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Cooling Module Add-On Shroud Installation
New topic based upon GP11-226-FSN Installation of the Cooling Module Add-On Shroud
Circulation Pump Cover Installation
New topic based upon GP11-271-FSN Panther System - Installation of the Circulation Pump Cover
Incubator Axis PCB Removal and Replacement
New topic requested by module owner and service engineers.
Magnetic Wash Station Module Drip Shield Installation
New topic based upon GP11-276-FSN Installation of the Pump Module Drip Shield and the MagWash Drip Shields
Pumps Module Drip Shield Installation
New topic based upon GP11-276-FSN Installation of the Pump Module Drip Shield and the MagWash Drip Shields
Output Queue Cover Installation
New topic based upon GP11-253-FSN Panther System - Output Queue Guided Cover Upgrade
TCR Door Alignment Video
New topic based upon GP11-250-FSN TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Door Lock Adjustment Procedure
TCR Door Alignment and Adjustment
New topic based upon GP11-250-FSN TCR Door Lock Adjustment Procedure
TCR Carousel Drip Shield Installation
New topic based upon GP11-237-FSN Installation of TCR Mixer Drip Shield
TCR Motor Mount Removal and Replacement
New topic based upon GP11-277-FSN Panther System - Installation of the New TCR Mixer Motor Mount
Vacuum System Removal and Replacement List
List topic to accommodate addition of Vacuum Housing Removal and Replacement topic
Vacuum Housing Removal and Replacement
New topic based upon GP12-204-FSN Vacuum Housing Retrofit Procedure
Waste Bottle Male Fitting Removal and Replacement
New topic based upon ISE and FSE experience.
Distributor Alignment to the MTU Scanner
New topic based upon ISE and FSE experience.
Defragmenting the Panther System PC
New topic based upon ISE and FSE experience.
Distributor MTU Handoff Position Adjustment
New topic based upon GP12-220-FSN Adjust the Linear Distributor MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Handoff Position
Panther Field Service Records
New topic based upon ISE and FSE experience.
Cleaning and Applying Grease to the Output Queue Injector
New topic based upon GP12-221-FSN Cleaning and Applying Grease to the Output Queue Injector
Installing the Peristaltic Pump Tubing on New Panther Systems
New topic based upon GP12-224-FSN Installing the Peristaltic Pump Tubing on New Panther Systems
Inspecting and Cleaning the Sample Dispense Slot
New topic based upon ISE and FSE experience.
Starting Service Software
New topic based upon ISE and FSE experience.
Inspecting and Cleaning the Tip Eject Chute
New topic based upon ISE and FSE experience.
Panther System Total Service Call Guidelines
New guideline document used by service engineers.
UPS and Battery Maintenance
New topic based upon ISE and FSE experience.
Windows Activation on the Panther System PC
New topic based upon GP11-284-FSN Panther System - Windows Activation on the Panther System PC
Luminometer Block Diagram
Additional reference information for Service Engineers
Draining the Coalescing Trap Procedure
New topic based upon ISE and FSE experience.
Unlocking the PC BIOS
New topic based upon GP11-267-FSN Unlocking the Panther System PC BIOS
Vacuum Manifold Pressure Sensor Port Cleaning
New topic based upon ISE and FSE experience.
Installing Panther Dashboard Software
New topic based upon GP12-206-FSN Dashboard Software Functionality for Service Pack 4
Cleaning Requirements
Replacement for Decontaminating the Instrument, requested by Marketing
MTU Input Queue Detent Mechanism Adjustment
New topic based upon GP11-243-FSN Input Queue Detent Mechanism Adjustment
Changing the Time Format from 12-Hour to 24-Hour for Windows Vista
New topic based upon ISE and FSE experience.
Pipettor Automatic Module Teaching
New topic to document new feature in Panther Service Software.
Luminometer MTU Tube Position Teaching
New topic based upon ISE and FSE experience.
Revised Topics
Installation Procedures
Topic
Additions
Deletions
Justification
Pre-Site Evaluation Form
From the Panther System Service Manual 903483 Rev. A, Ver. 6.0 (in header)
P10233-0473 Rev. B
To reflect new MN and Rev.
Installation Logistics
N/A
Reagent Ship Date
Clarification based upon Field Service experience.
Materials
- Fluke Multimeter
- Ethernet cable
Clarification based upon Field Service experience.
Receiving and Unloading
Reordered questions
N/A
Clarification based upon Field Service experience.
Space Requirements
800 lbs [363 kg])
755 lbs (344 kg)
To reflect new weight of Panther Instrument.
Is the proposed area considered an APTIMA Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio.
pre- or post-amplification area?
If Yes, contact Sales, FTS, and Service Manager
about location.
Is the proposed area considered a pre- or
post-amplification area for other
molecular assays?
Change requested by Marketing.
Power Requirements
Information for Type E and Type F sockets.
N/A
Per GP11-254-FSN
Environmental Requirement
Temperature: 15° to 30° C
Humidity: 20% to 85%
Note: It is the responsibility of the customer to be able to monitor and maintain humidity an temperature requirements per assay package insert. This may include installation of a humidifier or air conditioning unit if requirements cannot be met.
N/A
Clarification based upon Field Service experience.
6, 562'
6,000'
Correction
Assays
What assays does the customer plan to run on
the Panther System at install?
N/A
Clarification based upon Field Service experience and Marketing request.
Section II—Network Configuration
Extensive revisions based upon new Network Installation procedures.
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software and GP11-217-FSN Panther System Remote Diagnostics RDxM Installation Instructions
Panther IOPQ Evaluation Form
Revised to match new IOPQ Procedures
N/A
To reflect changes to the Panther Installation Qualification Pro
Panther System Installation
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Warning—Unplug the keyboard cable from the Panther System or Panther System PC at the end of every installation and service visit. Visually verify the keyboard cable does not interfere in the closing of the Panther Waste Drawer.
N/A
Warning added per recommendations of Service Engineers.
N/A
Final Report
Replaced by 19-03-01-005-Appx A.
Panther System Performance Qualification (PQ) Procedure
Information for APTIMA Trichomonas vainalis Assay
N/A
To new APTIMA Assay on Panther System Platform
Procedure:
3. Disable LIS Communication.
4. Set Sample Handling Configuration to Read Repeat Barcodes.
N/A
Clarification of steps necessary to perform the procedure, based upon field service experience.
10. b. Decontaminate Sample Racks
10. b. Clean Sample Racks
Request by Marketing
Validity and Acceptance Criteria
Performance Qualification Analysis
Updated procedure to reflect new Dashboard software functionality.
Backing Up the Stratec.coo File
Detailed instructions for logging in to the Panther FSE Shield software and launching Windows Explorer.
N/A
Clarification based upon Field Service experience.
Creating an Administrator Account in Panther System Software
N/A
1. Launch the Panther FSE Shield software.
2. Select the Panther icon.
3. Log on to the Panther Shield software.
Per Service Engineer review, steps are unnecessary because the engineer will already be logged in through the Panther FSE Shield software.
Instrument Leveling
Caution—Rotate the levelers only 1 full rotation at a time per foot so as not to cause damage to the leveler rods.
N/A
Based on Service Engineer experience.
BIOS Configuration Procedure
1. Shut down and reboot
31. Shut down and reboot
N/A
Based on Service Engineer experience.
Imaging the Panther System Workstation
Panther System CD—Workstation Image Deployment Tool
PNTHR IMAGE VX.X.X/SHIELD VX.X.X CD
To reflect new CD configuration.
Instrument Setup
8. Install the Peristaltic Pump tubing.
N/A
New topic based upon change in shipping configuration.
Installing Software for New Panther Installations
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Installing Software for New Panther Installations
Software Installation
Edited to distinguish between new installations and updated installations.
Updated Required Tools and Materials items
N/A
To reflect new configuration of installation CDs.
Procedure extensively revised to reflect new installation procedure.
Procedure extensively revised to reflect new installation procedure.
Based upon information in : GP11-215-FSN Additional Items for Panther Installation and Verification , GP11-248-FSN Procedures for Panther Software Installation , GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software , GP11-248-FSN Procedures for Panther Software Installation , GP12-224-FSN Installing the Peristaltic Pump Tubing on New Panther Systems
Installation Qualification
N/A
Remote Service Link (RSL)
This step is now part of software installation.
Remote Diagnostics Installation
1. Panther System Firewall Configuration Wizard
Enabling PRO360° Remote Diagnostics on the Panther firewall
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
2. Connecting the Configured Firewall to the Panther Instrument
Installing the Cisco ASA 5505 Hardware
Based upon information in GP11-217-FSN Panther System Remote Diagnostics RDxM Installation Instructions
N/A
Checking PRO360° Remote Diagnostics Connectivity from the Dashboard Software
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Configuring the Panther Computer with a Static IP Address
Extensive revision
Extensive revision
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Enabling PRO360° Remote Diagnostics on the Panther System
Extensive revision
Extensive revision
Based upon information in GP11-265-FSN Cisco ASA5505 Firewall Configuration Wizard Software
Laboratory Information System (LIS)
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
LIS Serial Installation
Extensive revision
Extensive revision
Based upon information in GP11-206-FSN Panther System LIS Installation Instructions
LIS TCP/IP Installation
Extensive revision
Extensive revision
Based upon information in GP11-206-FSN Panther System LIS Installation Instructions
Installing the Panther Shield Software
N/A
1. Insert the Panther System Shield CD into the CD ROM drive.
6. Select Open.
12. Restart the PC.
The system should automatically log on to the Panther user will boot with the updated Panther Shield Software.
Steps no longer necessary in Panther Shield installer. Per GP11-248-FSN Procedures for Panther Software Installation
11. Proceed to the next step.
N/A
Clarification
Uninstalling Panther Software
Uninstalling Panther Software and Panther Shield Software
Instructions for uninstalling Panther Software
For consistency with other topic titles
N/A
This procedure may not be required during initial installation.
Clarification
USB memory stick or USB external hard drive
N/A
Required tool missing in previous version
N/A
1. Log in to the Panther FSE Shield software.
If the main Panther Shield Software does not boot up and is not on the system, you must install the Panther Shield software.
Correction
N/A
If Panther System software has not been previously installed, skip this step.
Correction
Warning—Remove only the seven applications listed above. Do not remove any other applications.
Warning—Do not remove any other applications except for the top 6 scripts.
Clarification to reflect revised software configuration
System Overview
Topic
Additions
Deletions
Justification
Panther Thermal Sensor Ranges for APTIMA Assays
>8 °C, module drop below this value
3.5 °C, module drop below this value
Packing and Relocation
Topic
Additions
Deletions
Justification
Packing and Relocation
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Maintenance Procedures
Topic
Additions
Deletions
Justification
Maintenance Procedures
Panther Field Service Records
N/A
New Panther System feature
Panther Preventative Maintenance Schedule—6-Month and 12 Month
Edits
Edits
To reflect changes to the 6-Month and 12-Month Preventative Maintenance Intervals
Panther Preventative Maintenance 6-Month Interval
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Review the latest One-Day Health Report, System Health Report, and Maintenance Report
N/A
New features available through Panther System
Output Queue—Inspect and clean the Output Queue Module, replace OQ Injectors,and clean OQ aspirators
Output Queue (DQ injector)—Inspection and cleaning
Clarification based on field experience.
Replace the High Temperature Incubator Fan
N/A
Added to PM based on field experience.
Complete Panther Cleaning
N/A
Added to PM.
Clean the Vacuum Manifold Pressure Sensor Port
N/A
New procedure
Perform a Panther Luminometer Flashcheck Reagent Verification Procedure—Only for systems running HPV Assays
N/A
New requirement for systems running HPV Assays
Perform a Total Service Call
N/A
New service guidelines
Perform UPS and Battery Maintenance
New procedure based on field experience, verified by module owner
Panther 6-Month PM Checklist
Edits
Edits
To reflect changes to the 6-Month Preventative Maintenance Interval
Panther Preventative Maintenance 12-Month Interval
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure
Review the latest One-Day Health Report, System Health Report, and Maintenance Report
N/A
New features available through Panther System
Output Queue—Inspect and clean the Output Queue Module, replace OQ Injectors,and clean OQ aspirators
Output Queue (DQ injector)—Inspection and cleaning
Clarification based on field experience
Replace the High Temperature Incubator Fan
N/A
Added to PM based on field experience.
Complete Panther Cleaning
N/A
Added to PM
Clean the Vacuum Manifold Pressure Sensor Port
N/A
New procedure
Perform a Panther Luminometer Flashcheck Reagent Verification Procedure—Only for systems running HPV Assays
N/A
New requirement for systems running HPV Assays
Perform a Total Service Call
N/A
New service guidelines
Perform UPS and Battery Maintenance
N/A
New procedure based on field experience, verified by module owner
Replace Liquid Waste Bottle fittings and lubricate the O-rings
Replace and lubricate the Liquid Waste Bottle O-rings
Clarification based on field experience
Inspect Incubator insulation
N/A
Added to PM based on field experience
Replace the High Temperature Incubator Fan
N/A
Added to PM based on field experience
Inspect and clean the Tip Eject Chute as needed
N/A
New procedure added to PM based on field experience
Inspect and clean the Sample Dispense Slot as needed
N/A
New procedure added to PM based on field experience
Perform a Defragmentation of the Panther System PC
N/A
New procedure added to PM based on field experience
Clean the Vacuum Manifold Pressure Sensor Port
N/A
New procedure added to PM based on field experience
Panther 12-Month PM Checklist
Edits
Edits
To reflect changes to the 12-Month Preventative Maintenance Interval
Safety
Topic
Additions
Deletions
Justification
Personal Protective Equipment
prevent cross contamination
prevent gross contamination
Correct typo
General Safety Information
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Decontaminating Tools procedure
Cleaning Tools procedure
Requested by Marketing
Electrical Warnings and Precautions
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Cleaning Requirements
Cleaning Requirements
cleaning
Clean
Decontamination Requirements
decontamination
Decontaminate
Requested by Marketing
Service Procedures
Topic
Additions
Deletions
Justification
Service Procedures
Edits
N/A
To reflect new content
Cleaning Procedures
Cleaning
All instances of Decontamination, and Decontaminating
Requested by Marketing
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Cleaning Modules
Cleaning
Decontamination and Decontaminating
Requested by Marketing
Gloves
Proper PPE
For consistency with other topics
2.5%–3.5% sodium hypochlorite
50% bleach solution
For consistency
2.5%–3.5% sodium hypochlorite
10% bleach solution
For consistency
Cleaning Tools
Cleaning
Decontamination and Decontaminating
Requested by Marketing
2.5%–3.5% sodium hypochlorite
50% bleach solution
For consistency
Distributor Alignment and Teaching Procedure
"Teaching the Distributor to any Module"
N/A
New topic to document new feature in Panther Service Software.
Pipettor Teaching
Added printable PDF option.
N/A
To provide Service Engineers with the ability to print out the entire procedure.
Pipettor Teaching
Pipettor Auto-Teaching Alignment Procedure (title)
To incorporate new Automatic Module Teaching procedure.
Output Queue OLV Calibration Procedure
Image for Verification Step 2.
N/A
Corrected missing image.
Changing the PC Workstation Computer Name
Changing the PC Workstation Computer Name
Changing the Computer Name
Title change for clarification
Configuring the Sample Bay Barcode Reader
EAN8/13 must be activated in order to use Code 93.
N/A
Clarification based on field experience
Initializing the System
1. From the Panther FSE Shield software screen, open Service Software.
1. Open Service Software.
Clarification.
Resetting the PC Workstation Clock and Date
Resetting the PC Workstation Clock and Date
Resetting the PC Clock and Date
Clarification
Panther Luminometer SysCheck Reagent Verification Procedure
21. Load the Sample Rack into the first lane containing the four SysCheck Reagent tubes
21.Load the Sample Rack containing the four SysCheck Reagent tubes
Correction of typo
Panther Flashcheck Luminometer Verification Procedure
Added separate procedure for Flashcheck Reagent (Non-Frozen) FSE Kit
N/A
To include instructions for new Flashcheck Reagent formulation. Per
Modules
Topic
Additions
Deletions
Justification
Distributor Module Theory/Sequence of Operation
Distributor Failure Positions table
Distributor Failure Positions table
To reflect new software configuration.
Luminometer Module
Luminometer Block Diagram
N/A
Additional reference information for Service Engineers.
Output Queue Module
- Output Queue Service Procedures
- Output Queue Cover Installation
- Output Queue Injectors Cleaning
- Output Queue MTU Presence Sensor Calibration
- Output Queue OLV Calibration Procedure
Output Queue OLV Calibration Procedure
To list additional Output Queue service procedures
Reagent Bay Module
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Sample Bay Module
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Target Capture Reagent (TCR) Carousel Module
Laser warning
N/A
