Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
TCR Door Alignment and Adjustment
N/A
Link to new procedure
TCR Door Alignment Video
N/A
Link to new video
TCR Carousel Module Overview
The TCR Carousel is a rotary mixer carousel that keeps the TCR magnetic particles in suspension. The TCR Carousel also has positions for Target Enhancer Reagent (TER) for the Ultrio Elite Assay. The TER bottles rotate with the carousel, but do not spin around like the TCR bottles. The TCR Carousel has a dedicated barcode reader that ensures correct bottle placement.
The TCR Carousel is a rotary mixer carousel that keeps the TCR magnetic particles in suspension. The TCR Carousel also has positions for modifier bottles (TCR-M for the Ultrio Assay. The modifier bottles rotate with the carousel, but do not spin around like the TCR bottles. The TCR Carousel has a dedicated barcode reader that ensures correct bottle placement. The instrument controls access to one slot at a time to coordinate the loading of TCR/modifier with the Reagent Rack.
To incorporate information related to Ultrio assays.
Removal and Replacement Procedures
Topic
Additions
Deletions
Justification
All Module Removal and Replacement Procedures
If the module will be returned to Gen-Probe, clean the module.
N/A
Clarification
Cooling Module Removal and Replacement List
Add On Shroud
Circulation Pump Cover
N/A
To list new procedures
Cooling Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Perform a decontamination of the module.
Peristaltic Pump Tubing Removal and Replacement
Instructions for installing Peristaltic Tubing Kit with Fittings
N/A
To provide instructions for new kit
Incubator Door Assembly Removal and Replacement
INCUBATOR DOOR KIT
Incubator Door
To reflect SAP part name
MTU Input Queue Main PCB Removal and Replacement
MTU INPUT Q, MAIN PCB
INPUT Q, MAIN PCB
To reflect SAP part name
MTU Input Queue Scanner Removal and Replacement
Laser Warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
MTU INPUT Q/TCR CAROUSEL SCANNER
Input Queue barcode scanner
To reflect SAP part name
If the module will be returned to Gen-Probe, clean the module
Perform a decontamination.
Requested by Marketing.
Load Stations Module Removal and Replacement List
N/A
Cleaning the HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station MTU Door
Procedure no longer necessary.
HPA Load Station Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
12. Perform a decontamination procedure on the HPA Load Station.
Procedure no longer necessary.
Luminometer Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
12. Perform a decontamination of the module.
Magnetic Parking Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Decontaminate the module
Magnetic Wash Station Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Decontaminate the module
Output Queue Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module
Decontaminate the module
Output Queue Hook Loader Home Sensor Removal and Replacement
Perform a cleaning.
Perform a decontamination.
Requested by Marketing.
Output Queue Injector Removal and Replacement
2. Be sure to fit the alignment notch on the Output Queue into the tab located on the OLV housing.
N/A
Clarification based upon field experience.
Output Queue Hook Loader Home Sensor Removal and Replacement
Perform a cleaning.
Perform a decontamination.
Requested by Marketing.
Pipettor Arm Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
N/A
Auto Detect Pumps Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Perform a decontamination of the LCMP.
Reagent Bay Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Reagent Bay Barcode Scanner
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Sample Bay Module Removal and Replacement
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Sample Bay Barcode Scanner
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Sample Dispense Slot Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
TCR Carousel Module Removal and Replacement List
TCR Carousel Door Interlock
TCR Carousel Drip Shield Installation
TCR Carousel Motor Mount
N/A
To include new topics
TCR Carousel Module Removal and Replacement
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
TCR Carousel Scanner Removal and Replacement
Laser warning
N/A
Warning added per P10233-2044 Assessment of Panther Laser Safety Compliance and Product Classification
Tip Eject Chute Station Removal and Replacement
7.d. Remove the rear screw.
7.d. Loosen the rear screw.
Correction based upon field experience.
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Tip Drawers Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
Decontaminate the module.
Waste Drawer Removal and Replacement List
Waste Bottle Male Fitting Removal and Replacement
N/A
To list new procedure
Waste Drawer Module Removal and Replacement
If the module will be returned to Gen-Probe, clean the module.
N/A
Deleted Topics
Topic
Justification
Final Report for Panther System Installation
Replaced by 19-03-01-005-Appx A
Installing Panther APTIMA Assay Software
Incorporated into new topic, Installing All Panther Software
Installing Panther Help Software
Incorporated into new topic, Installing All Panther Software
Installing Panther Service Software
Incorporated into new topic, Installing All Panther Software
Installing Panther Teacher Software
Incorporated into new topic, Installing All Panther Software
Installation Qualification
Incorporated into Panther System Installation
Installation of the Cisco ASA 5505 Hardware
Replaced by Connecting the Configured Firewall to the Panther Instrument
Checking PRO360° Remote Diagnostics Connectivity from the Dashboard Software
Replaced by content in Checking PRO360° Remote Diagnostics Connectivity with Technical Support
Decontaminating the Instrument
Replaced by Cleaning Requirements

## Revisions—MAN-06020 Rev. 001
id="mc-main-content">
Revisions—MAN-06020 Rev. 001
MAN-06020 Rev. 001, 12/18/2018
The following procedures and sections were updated with Version 8.0 of the Panther System Service Manual .
New Topics
Topic
Justification
Revisions — Version 7.0–8.0
To list revisions to the Panther Service Manual
Panther Fusion System Service Manual AW-14592 Rev.002
Merged the Fusion System Service Manual with the Panther System Service Manual
Throughout — Fixed Grammatical, Verbiage, Spelling errors, and general flow for improved readability
Improve readability and experience
Throughout — Removed unneeded or duplicated words, sentences, and/or procedure steps
Improve readability and experience
Throughout — Updated formatting throughout the entire manual for consistency between text type, photos, diagrams, tables, and general formatting.
Improve readability and experience
Revision History
Added Revisions - Version 7.0 - 8.0
Welcome Screen
New welcome screen that incorporates the Panther and Fusion Service Manuals
RTF Information
New topic based upon the introduction of Real-Time Fluorometers. TB-00765 and TB00796
Real-Time Fluorometer (RTF) Installation
New topic based upon TB-00765 Real-Time Fluorometer (RTF) Installation Procedure
Real-Time Fluorometer (RTF) Alignment Procedure
New topic based upon TB-00796 Real-Time Fluorometer (RTF) Alignment Procedure
CAN-Bus-Terminator Installation
New topic based upon TB-01278 CAN Bus Terminator Installation
Pipettor / Z-Motor Meshing Adjustment
New topic based upon TB-01309 New Pipettor Z-Motor Mesh Shim Tool
Updated Linear Distributor Model Information
New topic based upon TB-01161 Linear Distributor Module Upgrade
Pipettor DiTi Cleaning
New topic based upon TB-01150 DiTi Cleaning
Installing New Hand-held Barcode Scanner (F560) and Bracket Install Procedure
New topic based upon TB-01065 New Handheld Barcode Scanner and Bracket Install Procedure
Incubator Parameter Verification Procedure
New topic based upon TB-01090 Incubator Parameter Verification Procedure
How to Use the Pipettor Rail Parallel Alignment Tool
New topic based upon TB-00730 Pipettor Parallel Tool
How to Install the Vacuum Manifold Insert
New topic based upon TB-00984 Installing the Vacuum Manifold Insert
Incubator Belt Removal and Replacement
New topic based upon TB-01332 Incubator Belt Replacement Procedure
Recovering Configuration from Firewall (5505 Only)
New topic based upon ISE and FSE experience
SysCheck - Lumo PMT Calibration Procedure
New topic based upon GP11-246-FSN Syscheck Luminometer Verification Procedure
Securing Amplification Incubator Foam Inserts
New topic based upon TB-00812 Securing Amplification Incubator Foam Inserts
Universal Fluid Drawer Solenid Valve Inspection
New topic based upon TB-01201 Universal Fluid Drawer Solenoid Valve Inspection
Setting the Input Voltage Range for the Eaton PW9130 UPS
New topic based upon GP12-256-FSN Setting the Input Voltage Range for the Panther UPS
Pipettor Gantry Rail Maintenance Procedure
New topic based upon TB-00828 Pipettor Gantry Rail Maintenance Procedure
TCR Door Grounding Brush Installation
New topic based upon TB-01047 Installation of TCR Door Grounding Brush
Bottle Straw Connections
New topic based upon TB-00973 Release of New Bottle Straw Connections for Universal Fluid Bottles
Input Queue Screw Fastening and Inspection Procedure
New topic based upon GP12-247-FSN Input Queue Screw Fastening and Inspection Procedure
Check 24V Power Supply Screw Connection
New topic based upon TB-01188 Check 24V Power Supply Screw Connection
Vacuum Housing Upgrade from Configuration 1 to Configuration 2
New topic based upon GP12-234-FSN Vacuum Housing with Speed Control Retrofit
Luminometer Control PCB Removal and Replacement
New topic based upon TB-00870 Luminometer Control PCB Removal and Replacement
Filling the Cooling Module (Dual and Single Fan)
New topic based upon TB-00782 Servicing and Replacing Fluid in the Liquid Cooling Module
Database Backup and Restore
New topic based upon TB-00743 Database Backup and Restore
Vacuum Pump (Configuration 1) Wiring Inspection and Rerouting
New topic based upon GP11-240-FSN Vacuum Pump Wiring Inspection and Rerouting
LD Head Height Adjustment and Center Alignment
New topic based upon TB-01180 Distributor Hook Height Adjustment and Center Alignment Procedure
Pipettor Pressure Integrity Test
New topic based upon TB-01116 New Results Range for Pipettor Pressure Integrity Test
TCR Carousel Drip Shield Installation
New topic based upon GP11-237-FSN Installation of TCR Mixer Drip Shield
Enabling a Mapped Network Drive / LIS Fileshare
New topic based upon TB-00784 Enabling a Mapped Network Drive
New topic based upon TB-00963 Creating Bootable USB Flash Drive
Configuring the Quad Head Vacuum Pump Speed
New topic based upon TB-00779 Configuring Quad Head Vacuum Pump Speed
Vacuum Module (Configuration 2) PCB Removal and Replacement
New topic based upon GP12-235-FSN Vacuum Control Board Replacement
Ported Vacuum Manifold Silencer Plate Installation
New topic based upon GP11-238-FSN Installation of the Ported Vacuum Manifold Silencer Plate
Ported Vacuum Manifold Cover
New topic based upon GP11-214-FSN Installation of the Ported Vacuum Manifold Cover
Distributor Theta Motor Removal and Replacement
New topic based upon TB-00989 Linear Distributor Theta Motor Replacement Procedure
Distributor Alignment and Teaching Procedure
New topic based upon GP12-201-FSN Initializing the Distributor Between Module Teachings in Service Software
Inspection and Repair Procedure for the Bleach Bottle Detection Sensor
New topic based upon GP12-228-FSN Bleach Bottle Detection Sensor Inspection and Repair
New TCR Teach Tool for Molded TCR Carousel
New topic based upon TB-00788 New TCR Teach Tool for Molded TCR Carousel
Input Queue MTU Rail Alignment Procedure
New topic based upon TB-00979 Input Queue Rail Alignment
Waste Bottle CPC Coupling Integrity Check
New topic based upon TB-01120 Waste Bottle CPC Coupling Integrity Check
Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle
New topic based upon TB-00763 Replacing 2 Male Fittings in Waste Drawer that Connect to Waste Bottle
Vacuum Pump/Cooling Module Fuse Upgrade Procedure
New topic based upon GP12-267-FSN Vacuum Pump and Cooling Module Fuse Upgrade
Vacuum System Troubleshooting Guide
New topic based upon GP12-246-FSN Vacuum System Trouble Shooting Guide
Remote Dashboard Syscheck Cal Factor Update
New topic based upon TB-01347 Review Syscheck Report Prior to Updating Cal Factor
Cleaning and Applying Grease to the Output Queue Injector
New topic based upon GP12-221-FSN Cleaning and Applying Grease to OQ Injectors
Apply Canopy Door Labels
New topic based upon TB-01124 Icon Labels for Canopy Doors
Inspection and Replacement of System Vacuum Tubing
New topic based upon TB-00822 Inspection and Replacement of System Vacuum Tubing
Tapping the Waste Bottle Mounting Block
New topic based upon TB-00958 Waste Bottle Mounting
Output Queue Cover Installation
New topic based upon GP11-253-FSN Output Queue Guided Cover Upgrade
Connecting the UPS to the Panther PC
New topic based upon TB-00917 Connecting UPS to Panther
Auto Detect Line Purge Procedure
New topic based upon TB-01172 Auto Detect Line Purge Procedure
Inspecting and Replacing Canopy Door Shocks
New topic based upon TB-00836 Inspecting and Replacing Canopy Door Shocks
Installation of the Secondary Vacuum Muffler
New topic based upon GP11-213-FSN Secondary Vacuum Muffler
Door Clip Inspection
New topic based upon TB-01125 Incubator Door Clip Notification
Shave Foam Off Incubator Door
New topic based upon TB-01036 Shave Foam Off Incubator Door
Luminometer Transport Drive Alignment Procedure
New topic based upon TB-01162 Luminometer Transport Drive Alignment Check
Sample Bay Cover and Pipettor Interference Check
New topic based upon TB-01113 Sample Bay Cover and Pipettor Interference Check
Inspection of Teach Caps for Damage
New topic based upon TB-00854 Inspection of Panther Teach Caps for Damage
Bleach Bottle Tubing Replacement Procedure (Solvent Bonded Connection)
New topic based upon GP13-206-FSN Bleach Bottle Tube Upgrade to Solvent Bonded Connection
Bleach Bottle Fitting
New topic based upon GP11-210-FSN Bleach Bottle Fitting Upgrade Kit
Bleach Bottle Fitting Upgrade Kit
New topic based upon GP11-210-FSN Bleach Bottle Fitting Upgrade Kit
Incubator Door Clip Installation
New topic based upon GP12-241-FSN Incubator Door Clip
MTU Input Queue Detent Mechanism Adjustment
New topic based upon GP11-243-FSN Input Queue Detent Mechanism Adjustment
Waste Bottle Rotational Floats Inspection Procedure
New topic based upon GP12-243-FSN Waste Bottle Rotational Float
Cleaning the Output Queue Cover’s Stanchion
New topic based upon TB-00982 Cleaning OQ Cover Stanchion
Output Queue Upgrades
New topic based upon GP12-266-FSN Output Queue Injector and Injector Housing Upgrade
MagWash Aspiration Tubing Replacement Procedure
New topic based upon GP12-207-FSN MagWash Aspiration Tubing Replacement Procedure
Vacuum Module (Configuration 2) Fan Removal and Replacement
New topic based upon GP13-219-FSN Replacing Vacuum Housing Fan
Vacuum Pump 24V Power Cable Routing Procedure
New topic based upon GP12-265-FSN Vacuum Pump 24V Power Cable
Magnetic Latch Part Numbers
New topic based upon TB-00947 Procedure for Installing Magnetic Latches for Universal Fluid Drawer and Waste Drawers
Magnetic Latch Installation
New topic based upon TB-00947 Procedure for Installing Magnetic Latches for Universal Fluid Drawer and Waste Drawers
Luminometer Required Upgrades
New topic based upon GP11-235-FSN Luminometer PMT Photomultiplier tube  Cable Upgrade to PMT Cable with Ferrite EMI Filter
TCR Carousel Mixer Motor Removal and Replacement
New topic based upon GP13-207-FSN TCR Motor Spare Part
Applying Safety Label on Spare IQ Modules
New topic based upon GP13-228-FSN Missing Safety Label on Spare Panther Input Queue Modules
CEE 7/7 Power Cords for European Systems
New topic based upon GP11-254-FSN CEE Power Cords for European Panther Use
Installation of Replacement Leveling Feet
New topic based upon GP12-229-FSN Installation of Replacement Leveling Feet
Installation of the MagWash and Pump Module Drip Shields
New topic based upon GP11-276-FSN Installing Pump Module Drip Shield and MagWash Drip Shields
Identifying Loose MagWash and Load Station MTUs
New topic based upon TB-00731 Identifying Loose MagWash and Load Station MTU
Checking the Output Queue Injector for Leaks
New topic based upon GP12-226-FSN Inspecting the Output Queue Injector for Leaks
Installing the Peristaltic Pump Tubing on New Panther Systems
New topic based upon GP12-224-FSN Installing the Peristaltic Pump Tubing on New Panther Systems
Left and Right Chassis Fan Removal and Replacement
New topic based upon GP11-229-FSN Replacing the Left and Right Chassis Fans with the Left and Right Dual Chassis Fan Assemblies
Replace Plastic MTU Carriers
New topic based upon GP12-244-FSN Load Station and MagWash MTU Carriers
Printer Installation
New topic based upon ISE and FSE experience
Printer
New topic based upon ISE and FSE experience
Cooling Module Removal and Replacement List (Single Fan, old)
New topic to separate the Single Fan and Dual Fan Cooling Module
Cooling Module Removal and Replacement List (Dual Fan)
New topic to separate the Single Fan and Dual Fan Cooling Module
Cooling Module Dual Fan Removal and Replacement
New topic to separate the Single Fan and Dual Fan Cooling Module
Cooling Module Add-On Shroud Installation (Single Fan)
New topic based upon ISE and FSE experience
Cooling Module Coolant Pump Removal and Replacement (Dual fan)
New Part Release
Cooling Module Peltier Module Removal and Replacement (Dual Fan)
New Part Release
OdorCarb Vacuum Filter Removal and Replacement
New Part Release
Firewall Module
New topic based upon ISE and FSE experience
Monitor
New topic based upon ISE and FSE experience
PC
New topic based upon ISE and FSE experience
Vacuum Module (Configuration 1) Dual-Head Pump Removal and Replacement
New topic based upon ISE and FSE experience
Vacuum Module (Configuration 1) PCB Removal and Replacement
New topic based upon ISE and FSE experience
Vacuum Module (Configuration 1) Muffler Removal and Replacement
New topic based upon ISE and FSE experience
Vacuum Module (Configuration 2) Removal and Replace
New topic based upon TB-00841 Panther Vacuum Configuration Information
Vacuum Module (Configuration 2) Dual-Head Pump Removal and Replacement
New topic based upon TB-00841 Panther Vacuum Configuration Information
Vacuum Module (Configuration 2) Special Notes/Instructions
New topic based upon ISE and FSE experience
Vacuum Pump Line Fuse Installation - 24V+ Power Supply
New topic based upon ISE and FSE experience
Vacuum System Removal and Replacement List (Configuration 3)
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Vacuum Module (Configuration 3) Removal and Replacement
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Vacuum Module (Configuration 3) PCB Removal and Replacement
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Vacuum Module (Configuration 3) Fan Removal and Replacement
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Vacuum Module (Configuration 3) Muffler Removal and Replacement
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Vacuum Module (Configuration 3) Quad-Head Pump Removal and Replacement
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Vacuum Module (Configuration 3) Special Notes/Instructions
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00280 and Below
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Upgrade to Vacuum Module (Configuration 3) Quad-Head Pump for Serial #00281 and Above
New topic based upon TB-01393 Stratec Quad Head Vacuum Pump Information and Procedures
Vacuum System Components Removal and Replacement List (System)
New topic based upon ISE and FSE experience
Vacuum Service Procedures
New topic based upon ISE and FSE experience
Imaging the Panther System XE2 Workstation
New topic based upon TB-00935 Dell Optiplex XE2 Installation
Installing the HP Officejet 6100, 6230 and 8100 Printers
New topic based upon TB-00774 Installation Instructions for HP Officejet 6100, Officejet Pro 8100, or Officejet 6230 Printeres
Cooling Module Ambient Temperature Sensor Removal and Replacement
New topic based upon ISE and FSE experience
Cooling Module Temperature Sensor Removal and Replacement (Single Fan)
New topic based upon ISE and FSE experience
Cooling Module Temperature Sensor Removal and Replacement (Dual Fan)
New topic based upon ISE and FSE experience
Disabling the Auto Shutoff Feature on the HP Officejet Printers
New topic based upon TB-01043 Disabling the Auto Shutoff Feature on the HP Officejet Printers
Enable Touchscreen Functionality for Windows 7
New topic based upon ISE and FSE experience
Distributor Hook-Axis Cable Folding Instructions
New topic based upon ISE and FSE experience
Distributor Theta-Axis Cable Folding Instructions
New topic based upon ISE and FSE experience
Distributor X-Axis Cable Folding Instructions
New topic based upon ISE and FSE experience
PCAP Monitor Upgrade
New Part Release
Cartridge Carousel Internal Fan Removal and Replacement Procedure
New topic based upon TB-01358 Cartridge Carousel Internal Fan Replacement Procedure
Unlocking the PC BIOS on a Dell Optiplex XE2
New topic based upon TB-00935 Dell OptiPlex XE2 Installation
Chiller Ramp Upgrade Procedure
New topic based upon GP13-218-FSN Chiller Ramp Upgrade Procedure
Cooling Module Pump Diaphragm and Valves Removal and Replacement
New topic based upon TB-01408 Replacing the Diaphragm and Valves on the Cooling Module Pump
Output Queue Hook Drive Belt Assembly Removal and Replacement
New topic based upon TB-01479 Output Queue Hook Drive Belt Assembly Replacement
Revised Topics
Startup Topics
Topic
Additions
Deletions
Justification
Panther System Service Manual
New Image of the Panther, links to Essential Information
Old Image of Panther
Improve clarity
Panther Fusion System Installation
Reorganized the links to match the Panther Installation Guide
Improve consistency
Fusion Module Information
Image of the Fusion Sidecar with labels
Improve clarity
Fusion Service Procedures
Headings for each module
Improve clarity
Fusion Layout
Image Drilldown to the Fusion modules
Improve usability
Fusion Canopy Components
Image Drilldown
Improve usability
Fusion Upper Bay Components
Image Drilldown
Improve usability
Fusion Mid Bay Components
Image Drilldown
Improve usability
Fusion Lower Bay Modules
Image Drilldown
Improve usability
Installation Procedures
Topic
Additions
Deletions
Justification
BIOS Configuration Procedure
Imaging procedure for the Dell XE2 Computer
Updated instructions based upon TB-00935 Dell Optiplex XE2 Installation
PC Hardware Setup
Dell Optiplex XE2 Installation Procedure
Updated instructions based upon TB-00935 Dell Optiplex XE2 Installation
Installing the HP Officejet 8000 Printer
Image of the HP 8000 Printer
Image of the HP 6000 Printer
Clarification based upon Field Service experience
Performance Qualification (PQ) Procedure
Reference documents. Step 5 to enable/disable reflex testing
Clarification based upon Field Service experience
Luminometer Control PCB Removal and Replacement
Backup/transfer firmware parameters, Tools required, alignment procedure
System Operational Procedure from the verification section
Clarification based upon Field Service experience
Luminometer Injector Removal and Replacement
PQ Requirement
Clarification based upon Field Service experience
Luminometer Dispense Verification PCB Removal and Replacement
Time Required
Clarification based upon Field Service experience
System Overview
Topic
Additions
Deletions
Justification
Panther Fusion System Overview
Added the content from the three links
Improve readability and ease of use
Packing and Relocation
Topic
Additions
Deletions
Justification
None
None
None
N/A
Maintenance Procedures
Topic
Additions
Deletions
Justification
Link to PM documents in Agile
Updated PM document location
Link to PM documents in Agile
Updated PM document location
Safety
Topic
Additions
Deletions
Justification
None
None
None
N/A
Service Procedures
Topic
Additions
Deletions
Justification
Draining the Cooling Module (Single and Dual Fan)
Dual Fan Cooling Module Instructions
New Part Release
Filling the Cooling Module (Dual and Single Fan)
Dual Fan Cooling Module Instructions
New Part Release
Luminometer Transport Drive Alignment Procedure
Revised images and steps
Clarification based upon Field Service experience
Flashcheck - Lumo Injector Verification Procedure
Revised images, steps, and tools required
Clarification based upon Field Service experience
Configuring the Reagent Bay Barcode Reader
Step 5, Configure the Additional Codebar
Clarification based upon Field Service experience
Panther Service Procedures
New procedures
Clarification
Starting Service Software
Steps 6 - 9
Clarification based upon Field Service experience
Common Features link
Common Control Info Table
Clarification based upon Field Service experience
Firewall Wizard v5xxxx
Added the AW number for the pre-site document
New document number
Modules
Topic
Additions
Deletions
Justification
Incubator Removal and Replacement List
Added new Incubator Topics
To reflect new replacement procedures
Incubators Module
SEV and updated links
Links to Overview and Theory/Sequence of Operation
Clarification
Chiller Ramp Module
SEV and updated links
Clarification
Cooling Module
SEV and updated links
Clarification
Communication and Organization Processor (COP) Module
Updated links
Clarification
Covers, Doors, and Panels Module
Image of Panther and updated links
Clarification
MTU Input Queue Module
SEV and updated links
Clarification
Distributor Module
SEV and updated links
Clarification
Load Stations Module
SEV and updated links
Clarification
Luminometer Module
SEV and updated links
Clarification
Magnetic Parking Module
SEV and updated links
Clarification
Magnetic Wash Module
SEV and updated links
Clarification
Output Queue Module
SEV and updated links
Clarification
Pipettor Module
SEV and updated links
Clarification
Pumps Module
SEV and updated links
Clarification
Reagent Bay Module
SEV and updated links
Clarification
Sample Dispense Slot Module
SEV and updated links
Clarification
Sample Bay Module
SEV and updated links
Clarification
Target Capture Reagent (TCR) Carousel Module
SEV and updated links
Clarification
Tip Drawers Module
SEV and updated links
Clarification
Tip Eject Chute Module
Image and updated links
Clarification
Universal Fluids Drawer Module
SEV and updated links
Clarification
Uninterruptible Power Supply (UPS) Module
Updated links
Clarification
Vacuum System Modules
Updated images, added cut-in information, and updated links
Clarification based upon TB-00841 Panther Vacuum Configuration Information
Waste Drawer Module
SEV and updated links
Clarification
Removal and Replacement Procedures
Topic
Additions
Deletions
Justification
Distributor Module Removal and Replacement
Replacement procedure for upgraded Linear Distributor Module
Replacement procedure for old Linear Distributor Module
Updated instructions based upon TB-01161 Linear Distributor Module Upgrade
Incubator Module Removal and Replacement
Incubator comparison table.
Updated instructions based upon TB-01296 Incubator Removal and Replacement Update
Cooling Module Pump Removal and Replacement (Single Fan)
Integrate cover removal and replacement procedure
Updated instructions based upon TB-00161 Remove Cooling Module Circulation Pump Cover
Cooling Module PCB Removal and Replacement
New images
Clarification
Incubator Carousel Motor Removal and Replacement
Removed Step 5 drop down error
Clarification
Incubator Door Assembly Removal and Replacement
Link to RTF Alignment Procedure
Updated instructions based upon TB-00796 Real-Time Fluorometer (RTF) Alignment Procedure
Incubator Carousel Motor Removal and Replacement
Link to Incubator Slot Alignment procedure and RTF Alignment Procedure
Updated instructions based upon Field Service Experience and TB-00796 Real-Time Fluorometer (RTF) Alignment Procedure
Incubator Slot Alignment
Link to RTF Alignment Procedure
Updated instructions based upon TB-00796 Real-Time Fluorometer (RTF) Alignment Procedure
Reagent Bay PCB Removal and Replacement
Run instrument setup in verification
Clarification based upon Field Service experience
T8 Vacuum Filter Removal and Replacement
Changed title to T8 Vacuum Filter, and new verification section
Clarification based upon Field Service experience
Vacuum System Removal and Replacement List (Configuration 1)
Added new procedures
Updated instructions based upon TB-00841 Panther Vacuum Configuration Information
Waste Drawer Removal and Replacement List
GAC Filter Replacement Procedure
New Product Release
Deleted Topics
Topic
Justification
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Output Queue Dispense Verification System
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Moved to General Information Topic
Tip Drawers Module Overview
Moved to General Information Topic
Tip Drawer Theory/Sequence of Operation
Moved to General Information Topic
Uninterruptible Power Supply (UPS) Overview
Moved to General Information Topic
Uninterruptible Power Supply (UPS) Theory/Sequence of Operation
Moved to General Information Topic
Clarification based upon Field Service experience
Clarification based upon Field Service experience

# Section: Safety

## Biohazard Warnings and Precautions
id="mc-main-content">
Biohazard Warnings and Precautions
Biosafety is a practice that must be carried out consistently and carefully. While care and consistency are essential, the key to protecting yourself is to handle all blood, body fluids, and materials that may have contacted blood and body fluids, as if known to be infectious. All system surfaces, tools, clothing, and other objects that have come into contact with samples or waste fluid should be considered hazardous.
The Centers for Disease Control (CDC) and the National Institutes of Health (NIH) have issued guidelines for individuals whose occupation causes them to be exposed to biohazardous materials. The recommendations are developed to emphasize the need to treat all blood and other body fluids as potentially infectious. This section provides a general review of universal precautions to be exercised while working in biohazardous situations. It summarizes guidelines issued by the CDC, as well as guidelines from the Behring Biosafety manual for personnel working in Biosafety Level 2 laboratories. Read these guidelines before operating the system and retain them for future reference. Compliance to these guidelines greatly reduces the risk of injury and exposure to health hazards. The CDC and the Food and Drug Administration (FDA) have both stated, "Human serum from any source that is used as a control/calibrator or reagent should be handled at a Biosafety Level 2 (BSL 2) requirement." The guidelines provided in this section are provided to help you meet the BSL 2 requirement. Always consult the latest version of the CDC guidelines, as well as applicable federal, state, and local regulations.
Any test performed for hepatitis, syphilis, HIV antibody, or any other infectious agent or antibody may not demonstrate presence or absence of a specific antigen or antibody. Consequently, the CDC and NIH advisory committee has recommended that blood and body fluid precautions be consistently used for all samples, even if they have tested "negative." This approach eliminates the need to selectively identify any sample for HIV, hepatitis, or other blood-borne pathogens. If a health care worker develops HIV infection during pregnancy, the infant is at risk of infection resulting from perinatal transmission. Because of this risk, pregnant health care workers should be especially familiar with and strictly adhere to safety precautions to minimize the risk of HIV transmission. The information presented here is not a complete guide to biosafety and precautions, and should be used for review purposes only.
- Use barrier protection —Wear a laboratory coat, eye protection, and gloves. If you have any exposed cuts or scrapes, wear bandages.
- Assume that the work environment is biohazardous —This includes the following items:
- Samples analyzed with the system
- System surfaces and work surfaces
- Barrier clothing, tools, and other objects in the laboratory
- Avoid contact with the face —While in the laboratory, never touch you face with hands (gloves), sleeves, systems, or other objects.
- Discard waste materials properly —Place waste in a biohazard container or drainage system.
Note— When at a customer site, consult with the laboratory personnel about their handling and disposal procedures for biohazardous waste.
- Report spills and accidents promptly —Follow established procedures.
- When you are finished —Before leaving the laboratory, complete the following tasks:
- Remove barrier clothing, gloves, and glasses
- Clean lab surfaces according to laboratory policies
- Wash hands

## Biohazard Safety Information
id="mc-main-content">
Biohazard Safety Information
- Biohazard Warnings and Precautions
- Clean and Dirty Areas of the Panther System
- Clean and Dirty Areas of the Panther Fusion System
- Cleaning Requirements
- Conduct in the Laboratory
- Fluid Handling Guidelines
- Person Protective Equipment
- Spills and Accidents

## Cleaning Requirements
id="mc-main-content">
Cleaning Requirements
Observe the following cleaning guidelines whenever you work with or around the Panther instrumet.
Samples
Ask lab personnel to remove patient samples from your work area before you start cleaning procedures.
50% Bleach Solution
Clean the system and bench top work area with a solution of 50% bleach in deionized water. Allow system parts adequate time to dry before operating or servicing.
Sodium Hypochlorite (Bleach)
The Sample Racks and reagent carousels should not be cleaned with ethanol because it damages adhesive labels. The monthly maintenance procedure directs you to clean the Sample Racks and reagent carousels by soaking them for 10 minutes in a sodium hypochlorite (bleach) solution followed by thorough rinsing and drying.
Towels
Place paper towels below fluid components to soak up leaks before disassembly. If a leak occurs, soak towels with 50% bleach before discarding.
Waste Fluids
Before disposal, clean potentially biohazardous waste fluids in accordance with institutional policies. Discard waste fluids only in biohazard waste containers. Ask the laboratory supervisor for proper facilities.
Spills
Clean the system and work surfaces after any spill of potentially infectious material (See Cleaning the System .)
Equipment and Spare Parts
Clean equipment and spare parts before beginning repairs in the laboratory or transporting equipment to another area. Do not remove anything from the lab that may be contaminated.
Skin
Wash skin surfaces immediately if there has been any skin contact with biohazardous materials. Wash hands after removing barrier clothing and before leaving the laboratory.
Tools and Equipment
To avoid accidental injuries, take extraordinary care when using tools and equipment. Clean tools after use.
Accidents
Any spill or accident that results in a hazardous situation must be reported. Use the following guidelines:
- Immediately report any spill or accident that results in potential exposure to infectious material to the appropriate laboratory staff.
- Follow the laboratory's established guidelines for accident reporting, and assist in creating a written record of the event.
- Report the incident to your supervisor as soon as possible to protect yourself. Incident reports are available on the intranet in the Safety Zone.
- Seek medical evaluation, surveillance, and treatment if you or your supervisor believes there is any possibility you were infected.

## Prevent Damage Electrostatic Discharge (ESD)
id="mc-main-content">
Prevent Damage Electrostatic Discharge (ESD)
Observe the following guidelines to minimize potential for damage from electrostatic discharge, which can cause intermittent or complete component failures:
- Always use an ESD wrist strap when you replace or handle components that are subject to ESD damage. Make sure the strap is in direct contact with your skin.
Warning—For safety, check resistance value of ESD grounding strap periodically. Resistance measurement must be in the range, 1 through 10M ohms.
- Device components shipped in antistatic bags are sensitive to damage from static electricity. Some components can be impaired by voltages as low as 30V. You can easily generate potentially damaging static voltages whenever you handle plastic or foam packing material, or if you move components across plastic or carpets.
- If a grounding strap is not available, hold the component in its antistatic bag with one hand, and touch the exposed, bare metal of the device with the other hand immediately before you insert the component into the device
Place electronic component in an antistatic bag.
- Attach equipment end of your ESD wrist strap to ESD point on the instrument's chassis whenever you handle an electronic component outside the device
- If no grounding strap is available, touch the exposed, bare metal of the device to ground yourself before you handle the component.
- Avoid contact between the component subject to ESD damage and your clothing. ESD voltages emitted from clothing can damage components.
- When you remove or install a component subject to ESD damage, always place it component-side up on an antistatic surface, in an antistatic card rack, or in an antistatic bag. If you return a component, place it in an antistatic bag before packing it.
- Always place electronic components or devices in an antistatic bag or container during storage or transportation.
- Handle all electronic components by the component's body, not by the pins. Do not touch edge connectors, exposed circuitry, or printed circuits. Always handle printed circuit boards by their edges.
- Never place electronic components on a metal surface. Static charges on these surfaces can damage components. When possible, cover metal surfaces with antistatic, foam rubber mats.

## Electrical Hazards
id="mc-main-content">
Electrical Hazards
The Panther System does not pose uncommon electrical hazards if it is installed properly and connected to a power source that meets required specifications.
Basic electrical hazard awareness is essential to the safe operation of any system. it is recommended that a ground fault circuit interrupter be used when working in a wet environment. Only qualified personnel should perform electrical servicing.
Elements of electrical safety include, but are not limited to, the following precautions.
- Inspect electrical cabling into and on the Panther System periodically for signs of wear and damage.
- Turn the system OFF before disconnecting the power cord and before servicing any electrical or internal components.
- Follow the Panther System's instructions to shut down the system and turn the power off to the system and any connected equipment .
- Determine the cause of blown fuses or thrown circuit breakers, and correct the problem, before attempting to resume operation of the equipment. Only use replacement fuses of the specified type and electrical rating.
- Be aware that a high voltage charge may remain on the Power Supply when the power is off.
- Keep liquids away from all connectors of the electrical or communication components. Unplug the system before clean up of major liquid spills.
- Make sure hands are dry prior to touching any switches or outlets.
- Keep the floor dry and clean under and around the Panther System.
- Use only approved power cords and electrical accessories, such as those supplied with the system, to protect against electrical shock. Connect power cords only to properly grounded outlets.

## Electrical Warnings and Precautions
id="mc-main-content">
Electrical Warnings and Precautions
Observe the following warnings and precautions:
Power Rating—Be sure the system is connected to a power receptacle that provides voltage and current within the specified rating. Use of an incompatible power receptacle can produce electrical shock and fire hazards.
Electrical Grounding—Never use a two-prong plug or extension cord to connect primary power to the system. Use of a two-prong adapter disconnects the utility ground, creating a severe shock hazard. Always connect the system power cord directly to a three-prong receptacle with a functional ground.
Spilled Liquids—Avoid spilling liquids onto the system. Fluid spilled into the internal components creates a potential shock hazard. Wipe up all spills immediately. Do not operate the system if internal components have been exposed to fluid. Unplug the system if there is a fluid spill in or on the system.
Replacement Fuses—Use replacement fuses with the required current rating and specification. Improper fuses or short-circuiting the fuse holders can cause fire or damage the system.
Internal Voltages—Always turn off the Power Switch and unplug the system power cord before working with internal components. Remove watches and jewelry before removing any panels from the system.
Warning Labels—Electrical warning symbols appear on certain system component labels. The purpose of the marking is to alert you to use caution when servicing a component or the system. Be aware that ignoring the instructions on the label can result in a hazardous condition that can cause injury.
Laser Warning—This product utilizes internal barcode scanners with visible red laser light. Long term viewing of the laser light could result in eye damage. Never stare into the barcode scanner laser light. This is a Class 2 laser product in accordance to EN 60825-1: 2007 and complies with 21 CFR 1040.10 and 1040.11 except for deviations pursuant to Laser Notice N. 50, dated June 2007.

## Fluid Handling Guidelines
id="mc-main-content">
Fluid Handling Guidelines
Chemical Safety
Some system fluids are corrosive. Fluid handling should be suspended when an operator is accessing an interior part of the system in which active pipetting or dispensing of fluid is occurring (upper left or right areas of the system). Fluid spill containment is incorporated under the fluid storage vessels.
Reagent Information
The reagent package inserts provide limited descriptions of the chemical components of each reagent. More complete information is provided in the reagent Material Safety Data Sheets (MSDS), which should be consulted for possible chemical hazards, proper handling, and disposal considerations.
Calibrators and Controls
Treat all calibrators and controls as potentially infectious. (See Biohazard Warnings and precautions .)
Reagents
Dispose of reagents in a container approved for mercury. Thimerosal contains a small percentage of mercury. Buffer spills are extremely sticky. Immediately mop up any buffer spills.
Waste Bottles
Use caution when handling the Liquid Waste Bottles. They may contain both biohazardous waste and sodium hypochlorite (bleach). When removing the waste containers, wipe down all surfaces near the containers with 50% bleach in deionized water, let sit for one minute, then wipe with deionized water.

## Biohazard Warnings and Precautions
id="mc-main-content">
Biohazard Warnings and Precautions
Biosafety is a practice that must be carried out consistently and carefully. While care and consistency are essential, the key to protecting yourself is to handle all blood, body fluids, and materials that may have contacted blood and body fluids, as if known to be infectious. All system surfaces, tools, clothing, and other objects that have come into contact with samples or waste fluid should be considered hazardous.
The Centers for Disease Control and Prevention (CDC) and the National Institutes of Health (NIH) have issued guidelines for individuals whose occupation causes them to be exposed to biohazardous materials. The recommendations are developed to emphasize the need to treat all blood and other body fluids as potentially infectious. This section provides a general review of universal precautions to be exercised while working in biohazardous situations. It summarizes guidelines issued by the CDC, as well as guidelines from the Behring Biosafety manual for personnel working in Biosafety Level 2 laboratories. Read these guidelines before operating the system and retain them for future reference. Compliance to these guidelines greatly reduces the risk of injury and exposure to health hazards. The CDC and the Food and Drug Administration (FDA) have both stated, “Human serum from any source that is used as a control/calibrator or reagent should be handled at a Biosafety Level 2 (BSL 2) requirement.” The guidelines provided in this section are provided to help you meet the BSL 2 requirement. Always consult the latest version of the CDC guidelines, as well as applicable federal, state, and local regulations.
Any test performed for hepatitis, syphilis, HIV antibody, or any other infectious agent or antibody may not demonstrate presence or absence of a specific antigen or antibody. Consequently, the CDC and NIH advisory committee has recommended that blood and body fluid precautions be consistently used for all samples, even if they have tested “negative.” This approach eliminates the need to selectively identify any sample for HIV, hepatitis, or other blood-borne pathogens. If a health care worker develops HIV infection during pregnancy, the infant is at risk of infection resulting from perinatal transmission. Because of this risk, pregnant health care workers should be especially familiar with and strictly adhere to safety precautions to minimize the risk of HIV transmission. The information presented here is not a complete guide to biosafety and precautions, and should be used for review purposes only.
- Use barrier protection —Wear a laboratory coat, eye protection, and gloves. If you have any exposed cuts or scrapes, wear bandages.
- Assume that the work environment is biohazardous —This includes the following items:
- Samples analyzed with the system
- System surfaces and work surfaces
- Barrier clothing, tools, and other objects in the laboratory
- Avoid contact with the face —While in the laboratory, never touch your face with hands (gloves), sleeves, instruments, or other objects.
- Discard waste materials properly —Place waste in a biohazard container or drainage system.
Note— When at a customer site, consult with the laboratory personnel about their handling and disposal procedures for biohazardous waste.
- Report spills and accidents promptly —Follow established procedures.
- When you are finished —Before leaving the laboratory, complete the following tasks:
- Remove barrier clothing, gloves, and glasses
- Clean lab surfaces according to laboratory policies
- Wash hands

## Cleaning Requirements
id="mc-main-content">
Cleaning Requirements
Observe the following cleaning guidelines whenever you work with or around the Panther Fusion System.
Samples
Ask lab personnel to remove patient samples from your work area before you start cleaning procedures.
2.5%–3.5% Sodium Hypochlorite Solution
Clean the system and bench top work areas with a solution of 2.5%–3.5% sodium hypochlorite. Allow the solution to contact surfaces for at least one minute. Follow with a deionized water (DI) rinse or wipe. Do not allow the sodium hypochlorite solution to dry.
The Sample Racks and reagent carousels should not be cleaned with ethanol because it damages adhesive labels. The monthly maintenance procedure directs you to clean the Sample Racks and reagent carousels by soaking them for 10 minutes in a 2.5%–3.5% sodium hypochlorite solution followed by thorough rinsing and drying.
Towels
Place paper towels below fluid components to soak up leaks before disassembly. If a leak occurs, soak towels with a 2.5%–3.5% sodium hypochlorite solution before discarding.
Waste Fluids
Before disposal, clean potentially biohazardous waste fluids in accordance with institutional policies. Discard waste fluids only in biohazard waste containers. Ask the laboratory supervisor for proper facilities.
Spills
Clean the system and work surfaces after any spill of potentially infectious material. (See Cleaning Procedures .)
Equipment and Spare Parts
Clean equipment and spare parts before beginning repairs in the laboratory or transporting equipment to another area. Do not remove anything from the lab that may be contaminated.
Skin
Wash skin surfaces immediately if there has been any skin contact with biohazardous materials. Wash hands after removing barrier clothing and before leaving the laboratory.
Tools and Equipment
To avoid accidental injuries, take extraordinary care when using tools and equipment. Clean tools after use.
Accidents
Any spill or accident that results in a hazardous situation must be reported. Use the following guidelines:
- Immediately report any spill or accident that results in potential exposure to infectious material to the appropriate laboratory staff.
- Follow the laboratory’s established guidelines for accident reporting, and assist in creating a written record of the event.
- Report the incident to your supervisor as soon as possible to protect yourself. Incident reports are available on the intranet in the Safety Zone.
- Seek medical evaluation, surveillance, and treatment if you or your supervisor believes there is any possibility you were infected.

## Fluid Handling Guidelines
id="mc-main-content">
Fluid Handling Guidelines
Chemical Safety
Some system fluids are corrosive. Fluid handling should be suspended when an operator is accessing an interior part of the system in which active pipetting or dispensing of fluid is occurring (upper left or right areas of the system). Fluid spill containment is incorporated under the fluid storage vessels.
Reagent Information
The reagent package inserts provide limited descriptions of the chemical components of each reagent. More complete information is provided in the reagent Safety Data Sheets (SDS), which should be consulted for possible chemical hazards, proper handling, and disposal considerations.
Calibrators and Controls
Treat all calibrators and controls as potentially infectious. (See Biohazard Warnings and Precautions .)
Reagents
Dispose of reagents in a container approved for mercury. Thimerosal contains a small percentage of mercury. Buffer spills are extremely sticky. Immediately mop up any buffer spills.
Waste Bottles
Use caution when handling the Liquid Waste Bottles. They may contain both biohazardous waste and sodium hypochlorite. When removing the waste containers, wipe down all surfaces near the containers with a 2.5%–3.5% sodium hypochlorite solution, let sit for one minute, then wipe with deionized water.
MTU Disposal
In the event of a system crash, MTUs may be present in modules that were not properly deactivated and disposed of by the system. To prevent or minimize contamination, refer to Unloading Undeactivated MTUs from the Panther in the event of a crash.

## Personal Protective Equipment (PPE)
id="mc-main-content">
Personal Protective Equipment (PPE)
Standard Precautions
Standard Precautions are to be followed by all employees when working with potentially infectious specimens or possible contaminants. Standard Precautions are designed to reduce the risk of transmission of microorganisms from both recognized sources of infection as well as possible contaminants in the Fusion system. Standard Precautions protect both employees and system chemistries. Standard Precautions include:
- Treating blood and all body fluids as infectious, regardless of their source
- Hand washing before and after system contact or contact with infectious substances
- Using appropriate personal protective equipment (PPE) when there is potential exposure to infectious substances
All body substances are to be treated as infectious regardless of their source. Recognition of potential exposure risks is important.
Use of Barriers
Hand Washing
Hand Washing is the single most important means of reducing the risks of transmitting microorganisms from one person to another or from one site to another. The level of hand contamination is highest after contact with blood and/or body substances. Even if gloves have been worn, hands may become contaminated during glove removal. Wearing jewelry has been shown to increase the microbial load normally carried on hands. Therefore, excessive jewelry wearing (other than a watch and plain rings) is not recommended during system service.
Antimicrobial soap, water, and mechanical friction are sufficient to remove most of these blood and body substances Hands must be washed before and after system contact or contact with items contaminated with blood or body substances.
Personal Protective Equipment (PPE)
Wear appropriate PPE when there is potential for exposure to infectious substances. PPE includes:
Gloves
Gloves provide a protective barrier and prevent cross contamination of the hands when touching potentially infectious substances. Gloves protect the hands of personnel from becoming transiently colonized with microorganisms from a sample or system that can be transmitted to other people or other parts of the Panther Fusion System or other systems. Gloves must be changed between sample contacts, module contacts, and system contacts. It is important to note that gloves must be changed between service on different modules within the same system. Wearing gloves does not replace the need for hand washing because gloves may have defects or be torn during use, and hands can become contaminated during glove removal. Therefore, hands are to be washed after gloves are removed.
An assortment of disposable/single use and reusable gloves are available in a variety of sizes and materials (e.g., latex, non-latex, vinyl). Latex allergies are quite common. If your hands begin to itch or a rash develops, discontinue use of latex gloves and consult a health care professional.
Wear Gloves
- If there is potential for contact with blood, body fluids, secretions, excretions, or items that may be contaminated with any of these substances
- If the employees hands are abraded or dermatitis is present
- Whenever system service is performed, regardless of whether or not clinical samples have been known to be run on the system
Change Gloves
- Between each contact with samples
- Between each contact with separate modules or systems
- When holes or tears are noted or when the gloves ability to function as a barrier is compromised
Remove Gloves
- After each use
- Before touching non-contaminated items and environmental surfaces
- Before going to another system or area of the laboratory
Warning—Never reuse gloves.
Protective Face and Eyewear
Masks, goggles, or face shields must be worn to provide protection of the mucous membranes of the eyes, nose, and mouth during procedures that are likely to generate splashes or sprays of blood, body fluids, secretions, or excretions and to provide protection against the spread of infectious large-particle droplets.
Although face shields come in various shapes and sizes, designs that cover below chin level, wrap around to the ears, and allow for prescription glasses provide the best protection. Prescription glasses alone do not provide protection from splatter and splashed. Removable sideshields are needed to adequately protect employees from blood and body fluid exposures when they wear prescription glasses.
Wearing Masks
- Adjust the mask so that it fits snugly against the face, is secured along the sides of the face, and is molded over the bridge of the nose. Air should not enter around the mask edges.
- Keep beards groomed so that the mask fits as closely to the face as possible.
- Change the mask between working on different systems.
- Change the mask if it gets wet.
- Remove the mask as soon as the procedure is completed.
Gowns and Protective Apparel
Clothing does not provide adequate protection from blood and body fluid exposure or chemical exposure. Various types of gowns and protective apparel are worn to provide barrier protection and reduce opportunities for transmission of microorganisms or chemical spills on clothing. Gowns are worn to prevent contamination of clothing and to protect the skin from blood and body fluid exposures. Gowns and other appropriate protective apparel must be worn when there is potential that an exposure (splashing with blood or body fluids or system contact) will occur.
Selecting Gowns and Protective Apparel
Choose garments that prevent blood or other potentially infectious materials from passing through or reaching the employees clothes or body.
Soiled Gowns
If gowns become soiled with blood or body fluids:
- Put on gloves.
- Remove the gown immediately.
- Place the gown in a biohazard trash container.
Warning—Do not rinse the gown.
- Prior to changing into a new gown, wash contaminated skin with soap and water.
Routine Cleaning
Routine and thorough cleaning and adequate disinfection of systems, modules, and tools is required when working with the Panther Fusion System. Special attention should be given to items that have been in direct contact with samples or the Panther Fusion System. Disinfection is accomplished with a 2.5%–3.5% sodium hypochlorite solution, contact time of 1 min and DI rinse for all items that come in contact with the System.

## General Safety Information
id="mc-main-content">
General Safety Information
When operated properly in a safe environment, according to the instructions in this manual, there are no known hazards associated with the Panther System. However, proper use requires an understanding of routine situations that are potentially dangerous and can result in serious injury. All users must be familiar with the guidelines in this section before working with the system.
Conventions Used in this Manual
This manual uses the following conventions to provide technical and safety information of special interest.
Note— Background information provided to clarify a particular step or procedure.
Caution—An instruction that, if not followed, can result in damage to the system.
Warning—An instruction that, if not followed, can result in a hazardous condition.
Electrical Warning—An instruction that, if not followed, can result in electric shock.
Laser Warning—An instruction that, if not followed, can result in eye damage.
Biohazard Warning—An instruction that, if not followed, can result in exposure to biohazardous material.
Change Gloves—Indicates a point in a procedure where you must change gloves.
Clean Tools —Indicates a point in a procedure where you must clean service tools. Clicking on this icon opens the Cleaning Tools procedure.

## Conduct in the Laboratory
id="mc-main-content">
Conduct in the Laboratory
All personnel using the Panther System and working around the system must observe the following precautions:
Supervision
When testing infectious agents, access to the work area must be limited and supervised.
Biohazardous Components
The primary sample tubes, disposable pipette tips, solid waste container, and waste deflector all represent potential biological hazards. Users must be properly instructed regarding safe handling procedures for these areas of the system. Labeling and appropriate biohazard bags must be used in the system as required.
Loose Objects
Restrain dangling articles of clothing such as ties, long hair, or badges on chains to avoid contact with moving systems components. Clothing must not contain loose objects that can fall into the path of the pipetting probe or into any system cavities.
Facial Contact
Never touch your face with your hands, gloves, sleeves, tools, etc. Take special precautions to avoid your mouth, nose, or eyes. If necessary, wash your hands (or other object) before touching your face.
Barrier Precautions
Wear eye protection, gloves, and protective clothing at all times while working in the laboratory to prevent skin and mucous membrane exposure to potentially infectious materials.
Pipetting
Never use your mouth for pipetting. use only mechanical pipetting devices.
Hand Washing
Wash hands and other skin surfaces immediately and thoroughly in the following circumstances:
- After any skin contact with potentially infectious materials
- After removing gloves and lab coat
- When leaving the work area
Use Barrier Protection
Do not eat, drink, smoke, chew gum, or apply cosmetics in the work area.
Tools and Equipment
To avoid accidental injuries, take extraordinary care when using tools and equipment. Clean tools after use.
Transporting Samples
All samples of blood and body fluids should be put in a well constructed, appropriately labeled container with a secure lid to prevent leaking during transport. The samples must be in an inner container and transported with an outer container. Personnel must be trained to transport biological samples.

## Mechanical Safety
id="mc-main-content">
Mechanical Safety
The Panther System is an automated system that operates under computer control. As with most automated equipment, there is potential for injury and bodily harm from moving mechanical components whenever the system is in operation. The Panther System minimizes mechanical hazards by providing guards to protect against accidental contact with moving components.
The Panther System requires accurate positioning of all samples, reagents, controls, and consumables before executing any program. If safeguards must be removed or disconnected during setup and testing procedures, use caution. Stay a safe distance away from the moving components; fast moving parts may cause injury. Always replace the safeguards upon completion of setup and testing procedures. it is never acceptable for system operators to reach into the system when it is in an operating mode. Should intervention be necessary during a run, the run should be interrupted according to instructions defined in the Panther System Operator's Manual .
Service personnel working on the Panther System are potentially exposed to the moving parts and should use caution.
Injury may result in the event of an system malfunction or an unexpected sequence of mechanical component movements. Basic elements of mechanical equipment safety include, but are not limited to, the following precautions:
- Never bypass or override a safety device at any time other than during setup or testing activities.
- Never operate the system without protective covers and barriers at any time other than during setup or testing activities.
- Never perform manual tasks on the work surface of the Panther System.
- Never allow any part of the body to enter a range of mechanical movement during system operation.
- Do not wear articles of clothing or accessories that could catch on the Panther System.
- Keep pockets free of items that could fall into the Panther System.
- Keep all protective covers in place when the system is running, unless otherwise specified by procedures.
- Be especially cautious when performing adjustment, maintenance, cleaning, or repair procedures.
- Use caution when loading Sample Racks and reagents.
- Learn your system and follow instructions carefully.
- Use caution, as metal parts may be sharp or have burrs.

## Personal Protective Equipment (PPE)
id="mc-main-content">
Personal Protective Equipment (PPE)
Standard Precautions
Standard Precautions are to be followed by all employees when working with potentially infectious specimens or possible contaminants. Standard Precautions are designed to reduce the risk of transmission of microorganisms from both recognized sources of infection as well as possible contaminants in the Panther System. Standard Precautions protect both employees and system chemistries. Standard Precautions include:
- Treating blood and all body fluids as infectious, regardless of their source
- Hand washing before and after system contact or contact with infectious substances
- Using appropriate personal protective equipment (PPE) when there is potential exposure to infectious substances
All body substances are to be treated as infectious regardless of their source. Recognition of potential exposure risks is important.
Use of Barriers
Hand Washing
Hand Washing is the single most important means of reducing the risks of transmitting microorganisms from one person to another or from one site to another. The level of hand contamination is highest after contact with blood and/or body substances. Even if gloves have been worn, hands may become contaminated during glove removal. Wearing jewelry has been shown to increase the microbial load normally carried on hands. Therefore, excessive jewelry wearing (other than a watch and plain rings) is not recommended during system service.
Antimicrobial soap, water and mechanical friction are sufficient to remove most of these blood and body substances Hands must be washed before and after system contact or contact with items contaminated with blood or body substances.
Personal Protective Equipment (PPE)
Wear appropriate PPE when there is potential for exposure to infectious substances. PPE includes:
Gloves
Gloves provide a protective barrier and prevent cross contamination of the hands when touching potentially infectious substances. Gloves protect the hands of personnel from becoming transiently colonized with microorganisms from a sample or system that can be transmitted to other people or other parts of the Panther System or other instruments. Gloves must be changed between sample contacts, module contacts, and system contacts. It is important to note that gloves must be changed between service on different modules within the same system. Wearing gloves does not replace the need for hand washing because gloves may have defects or be torn during use, and hands can become contaminated during glove removal. Therefore, hands are to be washed after gloves are removed.
An assortment of disposable/single use and reusable gloves are available in a variety of sizes and materials (e.g., latex, non-latex, vinyl). Latex allergies are quite common. If your hands begin to itch or a rash develops, discontinue use of latex gloves and consult a health care professional.
Wear Gloves
- If there is potential for contact with blood, body fluids, secretions, excretions, or items that may be contaminated with any of these substances
- If the employees hands are abraded or dermatitis is present
- Whenever system service is performed, regardless of whether or not clinical samples have been known to be run on the system
Change Gloves
- Between each contact with samples.
- Between each contact with separate modules or systems
- When holes or tears are noted or when the gloves ability to function as a barrier is compromised
Remove Gloves
- After each use
- Before touching non-contaminated items and environmental surfaces
- Before going to another system or area of the laboratory
Warning—Never reuse gloves.
Protective Face and Eyewear
Masks, goggles, or face shields must be worn to provide protection of the mucous membranes of the eyes, nose and mouth during procedures that are likely to generate splashes or sprays of blood, body fluids, secretions, or excretions and to provide protection against the spread of infectious large-particle droplets.
Although face shields come in various shapes and sizes, designs that cover below chin level, wrap around to the ears, and allow for prescription glasses provide the best protection. Prescription glasses alone do not provide protection from splatter and splashed. Removable sideshields are needed to adequately protect employees from blood and body fluid exposures when they wear prescription glasses.
Wearing Masks
- Adjust the mask so it fits snugly against the face, is secured along the sides of the face, and molded over the bridge of the nose. Air should not enter around the mask edges.
- Keep beards groomed so that the mask fits as closely to the face as possible.
- Change the mask between working on different systems.
- Change the mask if it gets wet.
- Remove the mask as soon as the procedure is completed.
Gowns and Protective Apparel
Clothing does not provide adequate protection from blood and body fluid exposure or chemical exposure. Various types of gowns and protective apparel are worn to provide barrier protection and reduce opportunities for transmission of microorganisms or chemical spills on clothing. Gowns are worn to prevent contamination of clothing and to protect the skin from blood and body fluid exposures. Gowns and other appropriate protective apparel must be worn when there is potential that an exposure (splashing with blood or body fluids or system contact) will occur.
Selecting Gowns and Protective Apparel
Choose garments that prevent blood or other potentially infectious materials from passing through or reaching the employees clothes or body.
Soiled Gowns
If gowns become soiled with blood or body fluids:
- Put on gloves.
- Remove the gown immediately.
- Place the gown in a biohazard trash container.
Warning—Do not rinse the gown.
- Prior to changing into a new gown, wash contaminated skin with soap and water.
Routine Cleaning
Routine and thorough cleaning and adequate disinfection of systems, modules, and tools is required when working with the Panther System. Special attention should be given to items that have been in direct contact with samples or the Panther System. Disinfection is accomplished with a 50% bleach solution and a contact time of 15 min for all items that come in contact with the system.

## Panther Fusion System Operation Precautions
id="mc-main-content">
Panther Fusion System Operation Precautions
Environmental Conditions
Do not expose the system to direct sunlight or temperature extremes (such as air flow from heating or cooling systems). System performance can be adversely affected.
Universal Fluid Levels
Do not operate the system without fluid in the lines. Operation without fluid can cause excess wear to mechanical parts.
Mechanical Interference
Be sure no object hinders movement of any motorized device.
- Sample tubes and reagent bottles must be completely seated or they may impact Pipetting performance.
- Do not place hands, arms, ties, hair, jewelry, or tools in the path of any movable part, including fans.
Door Locks
Locks or switches are used on the upper and lower bay access doors to prevent the user from being harmed by moving mechanisms. The doors also prevent the user from interrupting the assay at a critical moment. The master controller software determines when access to the system is allowed.
Bites and Scratches
Interacting with Panthers on a daily basis can result in a number of injuries. The following steps should be taken if a bite or scratch occurs while working with a Panther.
- Stay safe after the injury. Move away from the Panther to a safe location (at least 5 feet away from the Panther).
Caution— Do NOT start treatment until there is a reasonable expectation that the Panther will not attack again
- Assess the injury, and if needed, remove any PPE that has been damaged.
- Control the bleeding by using direct pressure and elevation. Avoid using a tourniquet unless there is severe bleeding.
Warning— If the blood cannot be controlled, immediately call 9-1-1
- Once the bleeding is controlled, proceed to the nearest first aid station.
Note— If you are working in the field, slowly return to your vehicle for first aid supplies
- Clean the wound with alcohol pads or warm water and soap.
- Remove any large debris found in the wound.
- Cover the wound with a clean and dry dressing (band-aid or gauze pads).
- Panther bites and scratches are of particular concern for infection.
If you experience any of the following signs of infection, it is advised to go to the emergency room.
- Redness
- Swelling
- Heat
- Oozing Pus

## Safety Information
id="mc-main-content">
Safety Information
General Safety Information
Biohazard Safety Information
Biohazard Warnings and Precautions
Conduct in the Laboratory
Personal Protective Equipment
Fluid Handling Guidelines
Cleaning Requirements
Contamination Hot and Cold Areas
Spills
Electrical Warnings and Precautions
Electrical Hazards
Prevent Damage Electrostatic Discharge (ESD)
Mechanical Safety
System Use Precautions

## Spills
id="mc-main-content">
Spills
Any spill or accident that results in a hazardous situation must be reported. Use the following guidelines.
- Immediately report to the appropriate laboratory staff any spill or accident that results in potential exposure to infectious material.
- Follow the laboratory’s established guidelines for accident reporting, and assist in creating a written record of the event.
- Report the incident to your supervisor as soon as possible to protect yourself.
- Seek medical evaluation , surveillance, and treatment if you or your supervisor believes there is any possibility you were infected.

# Section: Search.htm

## Your search for  returned  result(s).
id="mc-main-content">
Your search for returned result(s).
Previous Next

# Section: Service

## Vacuum Pump/Cooling Module Fuse Upgrade Procedure
id="mc-main-content">
Vacuum Pump/Cooling Module Fuse Upgrade Procedure
What is Affected
The vacuum pump is connected to the cooling module PCB. In rare cases of a short or an electrical issue with one or the other module, both modules could be affected. This upgrade will integrate an in-line fuse in the electrical line, bridging both modules to help isolate them in cases of electrical issues.
Parts and Materials Required
- Proper PPE
- Allen wrench, 3 mm
- FUSE BOX ASSEMBLY, VACUUM HOUSING
Time Required
- 15 minutes
Removal Procedure
- Put on proper PPE.
- Power down the Panther System and prepare it for service.
- Open the Universal Fluids Drawer to its fully extended position and open the right side panel.
- Locate the Cooling Module.
- On the Cooling Module PCB, locate the vacuum pump connector to the PCB.
- Unplug the vacuum pump wiring harness from the Cooling Module PCB.
- Plug the new part (FUSE BOX ASSEMBLY, VACUUM HOUSING) into the now vacant vacuum pump connection on the PCB.
- Connect the vacuum pump wiring harness into the fused end of the fuse box assembly.
Note— Use a zip tie to secure any excess wire. Unsecured wires could potentially get stuck on moving parts of the system, such as the Universal Fluids Drawer.
- Close the right side panel and the Universal Fluids Drawer.
- Power on the Panther System.
- Verify full system reset and that the vacuum level is within range.

## Closing the Service Drawer on Panther Systems
id="mc-main-content">
Closing the Service Drawer on Panther Systems
Parts and Materials Required
- None
Procedure
Note: Any time the Panther Mid Bay Service Drawer is opened on Panther Fusion, the Handoff Station should be re-taught to the Linear Distributor.
- Verify that both pipettor arms are fully up
- Carefully push the Service Drawer into the system until the main drawer latches.
- Move the locks on both sides of the system to their upward positions .
- After turning the locks to the locking position, push the drawer in to ensure proper locking.
- Screw in the Luminometer injectors .
- Close the right and left side panel doors.

## Draining the Cooling Module (Single and Dual Fan)
id="mc-main-content">
Draining the Cooling Module (Single and Dual Fan)
This procedure applies to both cooling module modules (dual fan, black foam or single fan, orange foam).
Parts and Materials Required
- Proper PPE
- 2-liter beaker for fluid draining
- Absorbent pad
- Cooling Module Drain/Fill Tube Kit
Time Required
- Approximately 20 minutes
Procedure
All screenshots taken from Service Software Version 4.0.7.0. Additionally, some screenshots are taken from Service Software disconnected from a Panther System and shows a Communication Status error. Your screen may vary by software version and Connection Status.
- Put on proper PPE.
- Open the right side panel of the system.
- Disconnect the fluid return line fitting from the output of the Sample Bay, located on the right, rear of the bay (nearest the system side panel). Push the fitting in and twist counterclockwise to disconnect .
- Connect the fill/drain tubes from the Fill Kit to both the Sample Bay fitting and the return line fitting. Push fittings in and twist clockwise to connect. Make sure the fittings are fully connected .
- Route the fill/drain tubing to a 2-liter container placed on an absorbent pad on the floor beside the system .
- Position the tubing so that the ends of the tubing are near the top of the container .
- Start Service Software and click the P-Lower Bay tab. See image in Step 8 below for reference.
- Select P-Lower Bay from the dropdown and click Initialize .
- Under Cooling Circulating Pump, click On . The cooling fluid pumps into the container from the cooling system. When full, the cooling system contains approximately 1200 mL of cooling fluid.
- When all of the fluid is pumped from the system, turn Off the circulating pump using Service Software .
- Verify that the Cooling Module reservoir is empty by visually inspecting the sight glass. There should be no fluid visible .
- Disconnect and remove the fill/drain tubing from the Sample Bay output fitting and fluid return line. Push the fittings in and twist counterclockwise to disconnect .
- Reconnect the fluid return line fitting to the output fitting of the Sample Bay. Push the fitting in and twist clockwise to connect. Make sure the fitting is fully connected .
- Close the right side panel of the system.

## Filling the Cooling Module (Dual and Single Fan)
id="mc-main-content">
Filling the Cooling Module (Dual and Single Fan)
Scope
This procedure should be performed during installation, preventative maintenance or service call.
This procedure is for filling a totally empty system which will hold 1200 mL of fluid. If filling from a partially full reservoir, use only the amount needed to fill the reservoir. The reservoir holds 1000 mL. For example, if the reservoir is half full only 500 mL will be needed.
The procedure varies slightly for each model of cooling module. Follow the applicable procedure.
Parts and Materials Required
- Proper PPE
- Absorbent pads
- Cooling Module Drain/Fill Tube Kit [903043]
- DI water
- 2-liter container
Time Required
- 15 minutes
Procedure (Dual Fan Model, Black Foam)
This procedure applies to the newer, dual fan model with black insulating foam.
- Put on proper PPE.
- Open the right-side panel of the system.
Wear clean nitrile gloves while performing the following procedures.
- Disconnect the fluid line fitting from the output of the cooling module. It is the fitting with the short tube, nearest the rear of the system. This is the fluid line that connects the output of the reservoir to the circulating pump via the short piece of insulated tubing. Push the fitting in and twist counter clockwise to disconnect .
- Connect the fill/drain tubes from the Fill Tube Kit to both the reservoir output fitting (the short tube, now disconnected) and the circulating pump supply line fitting (the now empty fitting towards the rear). Push fittings in and twist clockwise to connect. Make sure fittings are fully connected .
- Pour 1200 mL of distilled water (or an appropriate amount to fill a partially full system) into a 2-liter container.
- Place the 2-liter container on an absorbent pad on the floor next to the cooling module and insert both fill/drain tubing lines into the bottle. Position the tubing so both ends of the tubes are at the bottom of the container .
- Start Service Software and click the 4. Liquid Vacuum Cooling System tab .
- Select Liquid, Vacuum, Cooling System from the dropdown and click Initialize .
- Turn on the Cooling Circulating Pump. The cooling fluid pumps into the cooling system from the cooling fluid container . Ensure the 2 tubes remain positioned on the bottom of the bottle.
- Closely monitor the fill level of the reservoir by visually observing the sight tube of the reservoir. Turn off the circulating pump using service software when the reservoir is full (observe the sight tube) or the cooling fluid container is empty, whichever occurs first. The cooling system when full will contain approximately 1200 mL of cooling fluid.
Warning—Do not overfill the reservoir. Fluid can leak from the top of the reservoir if the reservoir is overfilled.
- Disconnect and remove both fill/drain tubes. Push the fittings in and twist counter clockwise to disconnect .
- Reconnect the pump supply line fitting (short tube) to the reservoir output fitting. Push the fitting in and twist clockwise to connect. Make sure the fitting is fully connected .
Verification
- Select the Cooling system On button (turns on Peltiers) and the Circulating Pump On button to start the system.
- Make sure the Reagent and Sample Bays reach their specified temperatures .
- Visually verify that there are no leaks from the Cooling Module or any of the fluid connections.
- If this is an install, continue to Configure the Reagent and Sample Bay Barcode Scanners .
Procedure (Single Fan Model, Orange Foam)
This procedure applies to the older, single fan model with orange insulating foam.
- Put on proper PPE.
- Open the right side panel of the system.
Wear clean nitrile gloves while performing the following procedures.
- Disconnect the fluid line fitting from the output of the cooling module. It is the fitting with the short tube, nearest the front of the system. This is the fluid line that connects the output of the reservoir to the circulating pump via the short piece of insulated tubing. Push the fitting in and twist counter clockwise to disconnect .
- Connect the fill/drain tubes from the Fill Tube Kit to both the reservoir output fitting (the short tube, now disconnected) and the circulating pump supply line fitting (the now empty fitting towards the front). Push fittings in and twist clockwise to connect. Make sure fittings are fully connected .
- Pour 1200 mL of distilled water (or an appropriate amount to fill a partially full system) into a 2-liter container.
- Place the 2-liter container on an absorbent pad on the floor next to the cooling module and insert both fill/drain tubing lines into the bottle. Position the tubing so both ends of the tubes are at the bottom of the container .
- Start up Service Software and navigate to 4. Liquid Vacuum Cooling System tab.
- Select Liquid, Vacuum, Cooling System from the dropdown and select Initialize .
- Turn on the Cooling Circulating Pump. This will pump the cooling fluid into the cooling system from the cooling fluid container . Ensure the 2 tubes remain positioned on the bottom of the bottle.
- Closely monitor the fill level of the reservoir by visually observing the sight tube of the reservoir. Turn off the circulating pump using service software when the reservoir is full (observe the sight tube) or the cooling fluid container is empty, whichever occurs first. The cooling system when full will contain approximately 1200 mL of cooling fluid .
Warning—Do not overfill the reservoir. Fluid can leak from the top of the reservoir if the reservoir is overfilled.
- Disconnect and remove the fill/drain tubing from the reservoir output and pump supply line fittings. Push the fitting in and twist counter clockwise to disconnect .
- Reconnect the pump supply line fitting to the reservoir output fitting. Push the fitting in and twist clockwise to connect. Make sure the fitting is fully connected .
Verification
- Select the Cooling system button (turns on Peltiers) and the Circulating Pump button to start the system.
- Make sure the Reagent and Sample Bays reach their specified temperatures .
- Visually verify that there are no leaks from the Cooling Module or any of the fluid connections.

## Pressure Test of the Panther Cooling System
id="mc-main-content">
Pressure Test of the Panther Cooling System
This procedure should be used when the Reagent Bay or Sample Bay fail to reach their specified temperature range.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Cooling Pump Pressure Gauge
Time Required
- 30 Minutes
Procedure
- Power down the Panther System.
- Verify that the Cooling Module has adequate fluid. Fill as needed.
- Obtain the TLS-06424 COOLING PUMP PRESSURE GAUGE.
- Connect the gauge to the Pump Outlet and the Reagent Bay tube.
- In Service Software, turn on the Cooling Pump as follows:
- Click 4. LiVaCo System and Drawer .
- Select Liquid, Vacuum, Cooling System from the drop-down menu.
- Click Initialize .
- Click On under the Circulating Pump.
Note— Screenshots are taken from Service Software v4.0.7.0. Your screens may not appear the same.
- Verify that the pressure is between 2.5psi and 6psi .
- If the pressure is less than 2.5psi the pump is not operating correctly or there is a leak in the system. Troubleshoot the Cooling System by completing the following steps:
- Visually inspect the Cooling Module and Cooling Module lines for leaks in the system.
- Flush the Cooling Module to ensure there is no blockage in the system.
- Replace the Cooling Module Recirculating Pump.
- Once the pressure of the cooling system is between 2.5psi and 6psi , shutdown the Panther System and PC.
- Remove the TLS-06424 COOLING PUMP PRESSURE GAUGE.
- Reconnect the Cooling Recirculation Pump to the Panther System.
- Power on the Panther System and PC.
- Using Service Software, turn on the Cooling Pump (see step 4).
- Click on the 4. LiVaCo System and Drawer tab in Service Software, and check the Cooling System temperature as follows:
- Under Cooling, click On .
- Click Read .
- Check that the Cooling Module temperature reads between 8°C – 23.0°C .
- Using Service Software under the 2. Front and Loading Units tab, select the Bay Sensors and Tip Drawer tab.
- Under Sensors, click Read .
Note— This will take 10 minutes to come to temperature.
- Check that the Reagent Bay and Sample Bay temperatures meet specification.
- Check for leaks at the Leur locks.
Verification
- If the Reagent Bay and Sample Bay temperatures are within specifications and no leaks are found, the verification is complete.

## Cooling Module Service Procedures
id="mc-main-content">
Cooling Module Service Procedures
- Draining the Cooling Module
- Filling the Cooling Module
- Pressure Test of the Panther Cooling System
- Cooling Module Pump Diaphragm and Valves Removal and Replacement
- Servicing and Replacing Fluid in the Liquid Cooling Module

## Servicing and Replacing Fluid in the Liquid Cooling Module
id="mc-main-content">
Servicing and Replacing Fluid in the Liquid Cooling Module
Parts and Materials Required
- 2L empty fluid container(s)
- Absorbent pad
- Cooling Module Fill Tube Tubing Assembly
- Proper PPE
Time Required
- Approximately 45 minutes
Procedure
Put on proper PPE.
- Drain the Cooling Module.
- Service the Cooling Module.
- Follow the instructions for Filling the Cooling Module.
- Follow the instructions for Draining the Cooling module.
- Repeat steps 2a and 2b until no foreign particulates or discoloration is observed in the DI water extracted in step 2b.
- Fill the Cooling Module.
Verification
- Verify the presence of fluid in the Cooling Module fluid line and reservoir.
- Visually verify the absence of foreign particles and discoloration in the Cooling Module fluid line.
- Visually verify that there are no leaks from the Cooling Module or any of the fluid connections.
- Verify that the Reagent and Sample Bays reach their specified temperatures.

## DIP Switch Verification
id="mc-main-content">
DIP Switch Verification
Note— Best practice is to adjust switches when the system is off.
Switch Settings
Close-up of the circled region above. Image is of a Reagent Pipettor DIP switch, with switches 1–4 in the OFF position. Turn the switches on and off by sliding the switches as shown.
COP
DIP Switch
COP 1
COP 2
1
OFF
ON
2
OFF
OFF
3
OFF
OFF
4
OFF
OFF
Incubators
DIP Switch
Transition Incubator
HT Incubator
Amplification Incubator
1
ON
OFF
OFF
2
OFF
OFF
ON
3
OFF
OFF
OFF
4
OFF
OFF
OFF
Load Stations
DIP Switch
HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal.  Load Station
Amp Load Station
Sample Mix Station
1
OFF
ON
OFF
2
OFF
OFF
ON
3
OFF
OFF
OFF
4
OFF
OFF
OFF
Mag Wash
DIP Switch
Mag Wash 1
Mag Wash 2
1
OFF
ON
2
OFF
OFF
3
OFF
OFF
4
OFF
OFF
Pipettors
DIP Switch
Reagent Pipettor
Sample Pipettor
Fusion Pipettor
1
OFF
ON
ON
2
OFF
OFF
OFF
3
OFF
OFF
OFF
4
OFF
OFF
OFF
REAGENT configuration is shown on LEFT below (DIP Switch 1 value is “OFF”).
SAMPLE/FUSION is shown on RIGHT below (DIP switch 1 value is “ON”).
Pumps
DIP Switch
Oil Pump
Wash Pump
Peristaltic
AD1
AD2
1
ON
OFF
OFF
OFF
ON
2
OFF
OFF
OFF
ON
ON
3
OFF
OFF
OFF
OFF
OFF
4
OFF
OFF
OFF
OFF
OFF
RTF
DIP Switch
RTF1
FAM (BL)
RTF2
HEX (GR)
RTF3
ROX ( AM Analytical Module )
1
OFF
OFF
OFF
2
ON
OFF
ON
3
ON
ON
OFF
TCR Carousel
DIP Switch
21 Pos TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.  Mixer
1
OFF
2
OFF
3
OFF
Fusion
Ensure the Sidecar COP’s 8 dip switches are all OFF (facing down).

## Cleaning Procedures
id="mc-main-content">
Cleaning Procedures
- Cleaning Requirements
- Cleaning Modules
- Cleaning Tools
- Clean and Dirty Areas of the Panther System
- Spills and Accidents

## Cleaning Procedures
id="mc-main-content">
Cleaning Procedures
- Cleaning Requirements
- Cleaning Modules
- Cleaning Tools
- Clean and Dirty Areas of the Panther Fusion System
- Spills and Accidents

## Clean and Dirty Areas of the Panther Fusion System
id="mc-main-content">
Clean and Dirty Areas of the Panther Fusion System
Panther System
The Clean and Dirty areas of the Panther System are defined as follows:
Clean Areas are defined as Pre-Amplification. The sections highlighted in Blue are Clean Areas .
Dirty Areas are Post-Amplification. These sections of the Panther System can become contaminated associated with amplification assays. The sections highlighted in Red are Dirty Areas .
Sample Exposed areas are highlighted in Yellow .
Click on a heading to view Clean and Dirty areas of the Panther System.
- Panther Front
- Upper Bay
- Mid Bay
- Lower Bay
- Reagent Rack
- Sample Rack
Fusion
Panther Fusion System Operation Checklist
This section provides guidelines for servicing and operation of the Panther Fusion System, including "clean-to-dirty" steps to minimize contamination risks.
Caution—Always refer to the Instructions For Use (IFU) included in Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. kits for additional safe handling procedures.

## Cleaning Modules
id="mc-main-content">
Cleaning Modules
Scope
This procedure should be performed each time a module is returned.
Tools Required
- None
Materials Required
- Proper PPE
- 2.5%–3.5% sodium hypochlorite solution
- 70% ethanol
- DI water
- Bench pad
- Lint free towel
Difficulty Level and Approximate Time Required
- Approximately 10 minutes
Cleaning Procedure
Note— Remember to always change gloves frequently and when moving from Dirty to Clean .
- Find a clean working surface area.
Put on clean gloves.
- Wipe work area with 2.5%–3.5% sodium hypochlorite solution. Allow the solution to contact surfaces for at least one minute.
- Follow with a deionized water (DI) rinse or wipe. Do not allow the sodium hypochlorite solution to dry.
- Dry the area with a lint free towel.
- Lay down a customer-provided bench pad on work area.
Change gloves.
- Remove the module to be repaired or replaced from the system.
- Place module on the padded work area.
- Wipe the exposed surface of the module with 2.5%–3.5% sodium hypochlorite solution. Allow the solution to contact surfaces for at least one minute.
- Follow with a deionized water (DI) rinse or wipe. Do not allow the sodium hypochlorite solution to dry.
- Dry the module with a lint free towel.
- For modules with metal surfaces, clean with 70% ethanol.
Change gloves.
- Replace new or repaired module back into system.
Change gloves.
- Discard gloves, bench pad, and waste in a biohazard waste container or according to laboratory procedures.

## Cleaning Requirements
id="mc-main-content">
Cleaning Requirements
Observe the following cleaning guidelines whenever you work with or around the Fusion.
Samples
Ask lab personnel to remove patient samples from your work area before you start cleaning procedures.
2.5%–3.5% Sodium Hypochlorite Solution
Clean the system and bench top work area with a solution of 2.5%–3.5% sodium hypochlorite solution in deionized water. Allow the solution to contact surfaces for at least one minute. Follow with a deionized water (DI) rinse or wipe. Do not allow the sodium hypochlorite solution to dry.
The Sample Racks and Reagent Racks should not be cleaned with ethanol because it damages adhesive labels. The monthly maintenance procedure directs you to clean the Sample Racks and Reagent Racks by soaking them for 10 minutes in a 2.5%–3.5% sodium hypochlorite solution followed by thorough rinsing and drying.
Gloves
Gloves should be worn at all times while replacing and repairing system modules. Gloves should also be changed when transitioning:
- From a module which is post-amplification (Dirty) to a module which is pre-amplification (Clean) .
- From a module which is post-amplification (Dirty) to another post-amplification (Dirty) module.
Gloves do not need to be changed when transitioning from a pre-amplification (Clean) module to another pre-amplification (Clean) module.
See Clean and Dirty Areas of the Panther Fusion System .
Towels
Place paper towels below fluid components to soak up leaks before disassembly. If a leak occurs, soak towels with a 2.5%–3.5% sodium hypochlorite solution before discarding.
Waste Fluids
Before disposal, clean potentially biohazardous waste fluids in accordance with institutional policies. Discard solid waste only in biohazard waste containers. Discard liquid waste in a designated dirty sink. Ask the laboratory supervisor for proper facilities.
Spills
Clean the system and work surfaces after any spill of potentially infectious material.
Equipment and Spare Parts
Clean equipment and spare parts before beginning repairs in the laboratory or transporting equipment to another area. Do not remove anything from the lab that may be contaminated. (link to cleaning procedure).
Skin
Wash skin surfaces immediately if there has been any skin contact with biohazardous materials. Wash hands after removing barrier clothing and before leaving the laboratory.
Accidents
Any spill or accident that results in a hazardous situation must be reported. Use the following guidelines:
- Immediately report any spill or accident that results in potential exposure to infectious material to the appropriate laboratory staff.
- Follow the laboratory’s established guidelines for accident reporting, and assist in creating a written record of the event.
- Report the incident to your supervisor as soon as possible to protect yourself. Incident reports are available on the intranet in the safety zone.
- Seek medical evaluation, surveillance, and treatment if you or your supervisor believes there is any possibility you were infected.

## Cleaning Tools
id="mc-main-content">
Cleaning Tools
Scope
The purpose of this document is to provide the process for cleaning all tools before and after every service call.
Note— Before you service the system, wear clean gloves and remove all tools which you may need from the tool case. Close the case and set aside the tools of use. This helps prevent contamination of the tool case and the tools not used.
Materials Required
- Proper PPE
- 2.5%–3.5% sodium hypochlorite solution
- Deionized water in a squirt bottle
- 70% ethanol in a squirt bottle
- Lab wipes, paper towels, swabs
- Forceps
- Biohazard waste container
Difficulty Level and Approximate Time Required
- Approximately 10–15 minutes
Cleaning Procedure
- After servicing the system, remove gloves and discard in a biohazard waste container.
Put on clean gloves.
- Spread out clean toweling.
- Saturate two lab wipes with 2.5%–3.5% sodium hypochlorite solution.
- Pick up each tool with one wipe. Thoroughly wipe it with the other wipe.
- Place each tool on clean towels as you finish with it. Allow to sit for one minute.
- After one minute, wipe each tool with a towel soaked in deionized water.
- Wipe each tool with 70% alcohol.
- Allow the tool to dry thoroughly.
- Discard wipes in a biohazard waste container and replace them as they dry out, become soiled, or deteriorate.
- Remove used gloves and discard in a biohazard waste container.
Put on clean gloves.
- Put tools back in the case.
- Discard used towels in a biohazard waste container.
- Remove gloves and discard in a biohazard waste container.
- Wash hands thoroughly.

## Clean and Dirty Areas of the Panther System
id="mc-main-content">
Clean and Dirty Areas of the Panther System
The Clean and Dirty areas of the Panther System are defined as:
Clean Areas are defined as Pre-Amplification. The sections highlighted in Blue are Clean Areas .
Dirty Areas are Post-Amplification. These sections of the Panther System can become contaminated associated with amplification assays. The sections highlighted in Red are Dirty Areas .
Sample Exposed areas are highlighted in Yellow .
Click on a heading to view Clean and Dirty areas of the Panther System.
- Panther Front
- Upper Bay
- Mid Bay
- Lower Bay
- Reagent Rack
- Sample Rack

## Cleaning Requirements
id="mc-main-content">
Cleaning Requirements
Scope
Observe the following cleaning guidelines whenever you work with or around the Panther System.
2.5%–3.5% Sodium Hypochlorite Bleach Solution
When cleaning under normal service, use this concentration of bleach.
70% ethanol
Gloves should be worn at all times while replacing and repairing system modules. Gloves should also be changed when transitioning:
- From a module which is post-amplification ( Dirty ) to a module which is pre-amplification ( Clean ).
- From a module which is post-amplification ( Dirty ) to another post-amplification ( Dirty ) module.
Gloves do not need to be changed when transitioning from a pre-amplification ( Clean ) module to another pre-amplification ( Clean ) module.
See Clean and Dirty Areas of the Panther System.
Towels
Place paper towels below fluid components to soak up leaks before disassembly. If a leak occurs, soak towels with 50% bleach before discarding.
Waste
Discard waste only in biohazard waste containers. Discard liquid waste in a designated dirty sink. Ask the laboratory supervisor for proper facilities.
Skin
Wash skin surfaces immediately if there has been any skin contact with biohazardous materials. Wash hands after removing barrier clothing and before leaving the laboratory.

## Cleaning Modules
id="mc-main-content">
Cleaning Modules
Scope
Perform every time a module is returned from the field.
Parts and Materials Required
- Proper PPE
- Bench pad
- DI water
- Lint free towel
- 70% ethanol
- 2.5%–3.5% sodium hypochlorite bleach solution
Time Required
- 10 minutes
Cleaning Procedure
Note— Remember to always change gloves frequently and when moving from Dirty to Clean .
- Find a clean working surface area.
Wear clean nitrile gloves while performing the following procedures.
- Wipe work area with 2.5%–3.5% sodium hypochlorite bleach solution.
- Wipe work area with DI water.
- Lay down a customer-provided bench pad on work area.
- Dry the area with a lint free towel.
-
Change gloves.
- Remove the module to be repaired or replaced from the system.
- Place the module on the padded work area.
- Wipe the exposed surface of the module with 2.5%–3.5% sodium hypochlorite solution. Allow the solution to contact surfaces for at least one minute.
- Follow with a deionized water (DI) rinse or wipe. Do not allow the sodium hypochlorite solution to dry.
- Dry the module with a lint-free towel.
- For modules with metal surfaces, clean with 70% ethanol.
Change gloves.
- Replace new or repaired module back into system.
Change gloves.
- Discard gloves, bench pad, and waste in a biohazard waste container or according to laboratory procedures.

## Cleaning Requirements
id="mc-main-content">
Cleaning Requirements
Observe the following cleaning guidelines whenever you work with or around the Panther System.
Samples
Ask lab personnel to remove patient samples from your work area before you start cleaning procedures.
2.5%–3.5% Sodium Hypochlorite Solution
Clean the system and bench top work area with a solution of 2.5%–3.5% sodium hypochlorite solution in deionized water. Allow the solution to contact surfaces for at least one minute. Follow with a deionized water (DI) rinse or wipe. Do not allow the sodium hypochlorite solution to dry.
The Sample Racks and Reagent Racks should not be cleaned with ethanol because it damages adhesive labels. The monthly maintenance procedure directs you to clean the Sample Racks and Reagent Racks by soaking them for 10 minutes in a 2.5%–3.5% sodium hypochlorite solution followed by thorough rinsing and drying.
Gloves
Gloves should be worn at all times while replacing and repairing system modules. Gloves should also be changed when transitioning:
- From a module which is post-amplification (Dirty) to a module which is pre-amplification (Clean) .
- From a module which is post-amplification (Dirty) to another post-amplification (Dirty) module.
Gloves do not need to be changed when transitioning from a pre-amplification (Clean) module to another pre-amplification (Clean) module.
Clean and Dirty Areas of the Panther System
Towels
Place paper towels below fluid components to soak up leaks before disassembly. If a leak occurs, soak towels with a 2.5%–3.5% sodium hypochlorite solution before discarding.
Waste Fluids
Before disposal, clean potentially biohazardous waste fluids in accordance with institutional policies. Discard solid waste only in biohazard waste containers. Discard liquid waste in a designated dirty sink. Ask the laboratory supervisor for proper facilities.
Spills
Clean the system and work surfaces after any spill of potentially infectious material.
Equipment and Spare Parts
Clean equipment and spare parts before beginning repairs in the laboratory or transporting equipment to another area. Do not remove anything from the lab that may be contaminated. (link to cleaning procedure).
Skin
Wash skin surfaces immediately if there has been any skin contact with biohazardous materials. Wash hands after removing barrier clothing and before leaving the laboratory.
Accidents
Any spill or accident that results in a hazardous situation must be reported. Use the following guidelines:
- Immediately report any spill or accident that results in potential exposure to infectious material to the appropriate laboratory staff.
- Follow the laboratory's established guidelines for accident reporting, and assist in creating a written record of the event.
- Report the incident to your supervisor as soon as possible to protect yourself. GP incident reports are available on the intranet in the safety zone.
- Seek medical evaluation, surveillance, and treatment if you or your supervisor believes there is any possibility you were infected.

## Cleaning Tools
id="mc-main-content">
Cleaning Tools
Scope
The purpose of this document is to provide the process for cleaning all tools before and after every service call.
Note— Before you service the system, wear clean gloves and remove all tools which you may need from the tool case. Close the case and set aside the tools of use. This helps prevent contamination of the tool case and the tools not used.
Parts and Materials Required
- Proper PPE
- 2.5%–3.5% sodium hypochlorite bleach solution
- Deionized water in a squirt bottle
- 70% ethanol in a squirt bottle
- Lab wipes, paper towels, swabs
- Forceps
- Biohazard waste container
Time Required
- 15 minutes
Cleaning Procedure
- After servicing the system, remove gloves and discard in a biohazard waste container.
Put on clean gloves.
- Spread out clean toweling.
- Saturate two lab wipes with 2.5%–3.5% sodium hypochlorite bleach solution.
- Pick up each tool with one wipe. Thoroughly wipe it with the other wipe.
- Place each tool on clean towels as you finish with it. Allow to sit for one minute.
- After one minute, wipe each tool with a towel soaked in deionized water.
- Wipe each tool with 70% alcohol.
- Allow the tool to dry thoroughly.
- Discard wipes in a biohazard waste container and replace them as they dry out, become soiled, or deteriorate.
- Remove used gloves and discard in a biohazard waste container.
Put on clean gloves.
- Put tools back in the case.
- Discard used towels in a biohazard waste container.
- Remove gloves and discard in a biohazard waste container.
- Wash hands thoroughly.

## Spills and Accidents
id="mc-main-content">
Spills and Accidents
Scope
If a spill occurs, use 2.5%–3.5% sodium hypochlorite bleach solution to clean the area.
Any spill or accident that results in a hazardous situation must be reported. Use the following guidelines.
- Immediately report to the appropriate laboratory staff any spill or accident that results in potential exposure to infectious material.
- Follow the laboratory's established guidelines for accident reporting, and assist in creating a written record of the event.
- Report the incident to your supervisor as soon as possible to protect yourself.
- Seek medical evaluation , surveillance, and treatment if you or your supervisor believes there is any possibility you were infected.

## Spills and Accidents
id="mc-main-content">
Spills and Accidents
Scope
If a spill occurs, use 2.5%–3.5% sodium hypochlorite solution to clean the area.
Any spill or accident that results in a hazardous situation must be reported. Use the following guidelines.
- Immediately report to the appropriate laboratory staff any spill or accident that results in potential exposure to infectious material.
- Follow the laboratory's established guidelines for accident reporting, and assist in creating a written record of the event.
- Report the incident to your supervisor as soon as possible to protect yourself.
- Seek medical evaluation , surveillance, and treatment if you or your supervisor believes there is any possibility you were infected.

## Panther System Field Service Records
id="mc-main-content">
Panther System Field Service Records
This topic provides instructions for accessing and updating the Field Service Records functionality in the Panther GUI.
This feature allows Field Service Engineers to manually enter the Part Numbers and Serial Numbers of Panther modules replaced in the field.
Procedure
Note— The Field Service Records functionality should be used per the Field Service Engineer's discretion.
Navigate to the Field Service Records Page
- In the Panther System main assay software, navigate to the Tasks screen.
- Select Perform Maintenance .
- Select the Service button at the bottom of the screen.
- Select the Field Service Records button at the bottom of the screen.
- The Field Service Records screen appear.
Field Service Records Screen Components
Service Record Components
A Service Record includes the following items:
- Service Date and Service Cycle for the service call made by the Field Service Engineer.
- Part Number and Serial Number fields for the modules that were serviced.
- Comment field for additional information or service-related issues.
Service Record Functions
Service Record function buttons located at the bottom of the screen include the following options:
- New —Creates a new service record.
- Edit —Opens an existing service record and allows the fields to be updated.
- Previous —Scrolls to the previous service record in chronological order.
- Next —Scrolls to the next service record in chronological order.
Creating a New Field Service Record
- From the Field Service Records screen, select New .
- Enter the Part Number and Serial Number for each module to be replaced. In the following example, Part Number XXX and Serial Number 123456 were created in the first field.
- Select Accept .
- To view other entries, select Previous , or to update a record, select Edit .

## Enabling Syslog for Cisco AS 5505 and 5506
id="mc-main-content">
Enabling Syslog for Cisco AS 5505 and 5506
Parts and Materials Required
- FSE Laptop
- Serial-to-USB adapter
- Serial Console cable
Time Required
- 15 minutes
Procedure
- Obtain from the customer's IS/IT Administrator their Syslog server IP and protocol/listening port. You will need this information to enable Syslog on the firewall.
- Ensure that the firewall is powered on by checking the Power , Status , and Active lights (located on the front of the firewall) are solid green.
- Connect the Serial-to-USB adapter to a USB port on your FSE laptop.
- Connect the serial end of the light blue console cable to the Serial-to-USB adapter.
- Connect the other end of the console cable to the firewall console port.
- Run HyperTerminal, located in Start>Programs>Accessories>Communications .
- At the Connection Description window, give the connection an arbitrary name and select an icon. The actual name of the connection and the icon selection does not affect the outcome of this procedure.
- At the Connect to window, select the correct COM port being used by the Serial-to-USB adapter.
- If this is unknown, open Windows Explorer . Right-click on My Computer and click on Manage . Click on Device Manager in the left-hand pane (see following image).
- Expand the Ports (COM and LPT)  section. Find the Serial-to-USB adapter and note the COM port assigned to it. The COM port is found in parentheses.
- Once the correct COM port has been selected in the Connect to window, Click OK .
- At the COM X Properties ( X is the port number chosen above) window, change the Bits per second to 9600 and click OK .
- Now you will be looking at the main HyperTerminal window (following image).
Note— Before reprogramming any firewall, it is extremely important to download the current firewall configuration for backup purposes. This will ensure that no information is lost and having the backup information will be vital in troubleshooting in case the reprogramming is not successful. Steps 11 to 19 are instructions to perform the backup.
- Open the Transfer drop-down menu (at the red circle in the image above) and click Capture Text . The Capture Text feature will capture all text seen in the window into a text file.
- Choose a directory to save the text file to and choose a name for the file, such as:
XXXXX mm-dd-yy firewall config backup (where XXXXX is the Serial# of the Panther System)
- Once back at the main window, press the Enter key. The prompt message ( ciscoasa> ) will appear.
- Type enable and press Enter . A password prompt will appear.
- The password is the same password used to log-in to the gpservice account on service software. Enter the password and press Enter .
- A prompt message ( ciscoasa# ) will now appear.
- Type terminal pager 0 and press Enter . This allows the configuration to continuously scroll as opposed to having to manually hit Enter as each short section appears.
- Type show conf and press Enter .
The configuration will begin scrolling down the screen. It is finished when the ciscoasa# prompt reappears.
- After the ciscoasa# prompt type config t and press Enter . The prompt changes to ciscoasa(config)# .
- Now run the following four commands, pressing Enter after each one:
Note—
- Section a. (below) shows the formatting of the commands.
- Section b. provides an example with representative values.
- The system may display messages after you press Enter. These are typically advisory only and should not prevent you from entering the remaining commands.
- In the second command below, replace the text shown in bold with the customer's Syslog server IP and protocol/listening port.
- The following is an example using "10.10.10.1" as the Syslog server IP and "TCP/6012" as the Protocol/Port:
- Type exit and press Enter . You will now be taken back to the ciscoasa> prompt.
- Type exit and press Enter once more. You will still be at the ciscoasa> prompt.
- Click the Disconnect button.
- Close the window and choose not to save the connection.
- Disconnect the power from the firewall, wait one minute, then reconnect the power. This is to ensure no connection issues when reprogramming the firewall.
Note— It is recommended to leave the FSE laptop connected to the firewall until after successful verification.
Verification
- Verify with the customer that logs from the Cisco firewall are being received at their Syslog server.
- Close HyperTerminal and disconnect the FSE laptop from the firewall.

## Recovering Configuration from Firewall (5505 Only)
id="mc-main-content">
Recovering Configuration from Firewall (5505 Only)
Parts and Materials Required
- If pulling the configuration from the Firewall the following is required:
- An FSE Laptop
- A serial-to-USB converter
- The light blue console cable supplied with the firewall
Time Required
- 30 Minutes
Important Notes
If you have access to the input.xml file generated after a successful configuration of the firewall, reconfiguring the firewall requires much less time. This file holds all the information that will be obtained by pulling the configuration directly from the firewall. It is located by default in C:\Program Files\ Gen-Probe\Firewall\Data
The naming convention for input.xml is as follows:
<Site Name>_<Serial Number>_<Configuration Date>_<Time Stamp>_input.xml
Caution— Before reprogramming any firewall it is extremely important to download the current firewall configuration for backup purposes. This will ensure that no information is lost and will be vital in troubleshooting in the case that the reprogramming is not successful.
Attaching the firewall configuration backup and the four output files to a Service Order will help make future reprogramming much faster. As well these files can be used or troubleshooting purposes. The four output files can be found by default in C:\Program Files\Gen-Probe\Firewall\Data.
Procedure
Part 1: Obtaining Configuration Information from the input.xml File
- Locate the correct input.xml file by referencing the serial number located on the bottom of the firewall.
NOTE — If you cannot find the file based on the serial number locate it based on the site name.
- For backup purposes, pull the configuration from the firewall by following the procedure Downloading Firewall Configuration .
- Create a Service Order with the description " Firewall Wizard X Configuration Info " where X is the version number. Complete the Service Confirmation and attach the four output files and the firewall configuration backup obtained in step 2 to the Service Order so the possible reprogramming in the future requires less time.
- If the input.xml file cannot be found, complete the remainder of this procedure. Else complete section 6, verification.
Part 2: Downloading Firewall Configuration
- Ensure the firewall is powered on by checking that the Power, Status, and Active lights located on the front of the firewall are solid green.
- Connect the Serial-to-USB adapter to a USB port on your FSE laptop.
- Connect the Serial end of the light blue console cable to the Serial-to-USB adapter.
- Connect the other end of the console cable to the firewall console port.
- Run HyperTerminal located in Start >> Programs >> Accessories >> Communications .
- At the Connection Description screen, give the connection an arbitrary name and select an icon. The actual name of the connection and the icon selection does not affect the outcome of this procedure.
- At the Connect To screen , select the correct COM  port being used by the Serial-to-USB adapter.
- At the ComX (X is the port number chosen above) Properties screen, change the Bits per second to 9600 and click OK .
- Now you will be looking at the main HyperTerminal window.
- Open the Transfer drop-down menu and click Capture Text . The Capture Text feature will capture all text seen in the window into a text file.
- Choose a directory to save the text file to and choose a name for the file, such as " XXXXX mm-dd-yy firewall config backup ", where XXXXX is the Serial# of the Panther System.
- Once back at the main window press the Enter key. The prompt message will appear.
- Type " enable " and press Enter . A password prompt will appear. The password is the same password used to log in to the gpservice account on service software.
- Press Enter once you have type in the password.
- A prompt message will now appear.
- Type " terminal pager 0 " and press Enter . This allows the configuration to continuously scroll as opposed to having to manually hit enter as each short section appears.
- Type "show conf" and press Enter.
- The configuration will begin scrolling down the screen. It is finished when the " ciscoasa# " prompt reappears.
- Type " exit " and press Enter. You will now be taken to the ciscoasa> prompt.
- Type " exit " and press Enter once more. You will still be at the ciscoasa> prompt.
- Click the Disconnect button.
- Close the window and choose not to save the connection.
- Disconnect the power from the firewall, wait one minute, and reconnect the power. This is to ensure no connection issues when reprogramming the firewall.
Part 3: Determine Version of Firewall Wizard
- To successfully pull the necessary information from the configuration you must know the version of the Firewall Wizard that was used to program the firewall. Either it is version 3.0.3.2 or version 2.0.5.0 and lower.
- Open the text file created in step 11 under the section " Downloading Firewall Configuration ".
- To determine the version, inspect the "banner motd" fields.
- Version 2.0.5.0 and lower, example below.
- Version 3.0.3.2, example below.
- If the version of output file 3.0.3.2, see section 4, otherwise, see section 5.
Part 4: Pulling Information from Version 3.0.3.2 Configuration File
- If "FWUseDHCPForOutsideIPAddress" is set to true, record the IP Address in the field "FWDHCPRangeGateway". This would be 100.100.100.100 as shown below. This indicates that the Panther is configured to use a DHCP gateway for its outside interface. Make note of this IP address in section 2 of the Firewall Configuration Sheet located at the end of this document. Skip to step 5 of this section.
- If "FWUseDHCPGatewayRange" is set to true, it indicates the firewall is configured to use a DHCP range for its outside interface. This would be 100.100.100.100 and 100.100.100.200 respectively. Record the IP addresses for "FWDHCPRangeStart" and "FWDHCPRangeEnd" in section 3 of the Firewall Configuration Sheet located at the end of this document. Skip to step 5 of this section.
- If both "FWUseDHCPForOutsideIPAddress" and "FWUseDHCPGatewayRange" are set to false it indicates the outside interface is configured with a static IP. Near the top of the page you will find "interface Vlan2", beneath this is the IP address and net mask. In the example below, 10.10.10.1 is the IP address and 255.255.0.0 is the net mask. Make a note of each of these in section 4 of the Firewall Configuration Sheet located at the end of this document.
- The gateway for static IP configuration is found elsewhere on the page. Look for the phrase “route outside”, next to it is the gateway IP address. The gateway IP address is 10.10.10.1. Make note of this in section 4 of the Firewall Configuration Sheet.
- The location of the two IP addresses for the two DNS servers. These addresses are 208.67.222.220 and 8.8.8.8. Note these two addresses in section 5 of the Firewall Configuration Sheet.
- In Panther UI check if the Panther is configured for TCP/IP LIS . This can be found under the Admin Tab , then by selecting LIS Configuration . If TCP/IP is checked scroll to the bottom of the page and record the IP address and port in section 6 of the Firewall Configuration Sheet.
- Located near the top of the page look for “RemoteFShareServerAddress”. If found this indicates the Panther is setup for remote fileshare. Record the IP address located to the left in section 7 of the Firewall Configuration Sheet. Check the following screen with the IP address is 100.100.100.100.
- Locate near the top of the page look for “printer_1”. If found this indicates the printer is setup as a network printer. Record the IP address located to the left in section 8 of the Firewall Configuration Sheet. Check the following screen with the IP address is 100.100.100.100.
- Follow GP11-265-FSN to reprogram the firewall using the information on the Firewall Configuration Sheet.
- Create a Service Order with the description "Firewall Wizard X Configuration Info" where X is the version number. Complete the Service Confirmation and attach the four output files, firewall configuration backup obtained in section 2, and the Firewall Configuration Sheet to the Service Order so the possible reprogramming in the future requires less time.
Part 5: Pulling Information from Version 2.0.5.0 or lower Configuration File
- Near the top of the output file you will see “interface Vlan2”. If below this line “ip address dhcp setroute” is observed this indicates that the Panther is set for DHCP. If an address is in the place of “dhcp setroute” skip to step 12 of this section.
- Firewall wizard 2.0.5.0 and lower does not display the DHCP address that was configured. This is because the address entered is not physically used by the firewall to transmit data. Instead it is used to ensure there are no network conflicts. Because of this an arbitrary IP address will be entered for the DHCP address.
- Login to the FSE Shield.
- Click the Command Prompt icon.
- Type " control ncpa.cpl ” with no quotes and hit Enter .
- Right-click on the icon that does not state “ Network cable unplugged ".
- Select Properties .
- Select Internet Protocol Version 4 (TCP/IPv4) by left-clicking on the name. It should now be highlighted.
- Select Properties .
- If the IP address configured is 172.23.1.101 , record 5.5.5.5 in section 2 of the Firewall Configuration Sheet. Close all windows and skip to step 14 .
- If the IP address configured is anything else, record 172.23.1.1 in section 2 of the Firewall Configuration Sheet. Close all windows and skip to step 14 .
- Record the address and net mask found next to IP address under “interface Vlan2”. Check this screen with the IP address is 100.100.100.100 and the net mask is 255.255.255.0. Record these address in section 4 of the Firewall Configuration Sheet.
- The gateway is found elsewhere on the page. Look for “route outside” which is located near the end of the file. Check this screen with the gateway IP address is 100.100.100.1. Record this address in section 4 of the Firewall Configuration Sheet.
- The DNS Server IP addresses are located below the “banner motd”. See example below with the addresses 208.67.222.220 and 8.8.8.8. When configuring the firewall using the Wizard it does not matter which address is set as DNS 1 or DNS 2. Record these address in section 5 of the Firewall Configuration Sheet.
- In Panther UI check if the Panther is configured for TCP/IP LIS . This can be found under the Admin Tab , then by selecting LIS Configuration . If TCP/IP is checked scroll to the bottom of the page and record the IP address and port in section 6 of the Firewall Configuration Sheet.
- Follow GP11-265-FSN to reprogram the firewall using the information on the Firewall Configuration Sheet.
- Create a Service Order with the description " Firewall Wizard X Configuration Info " where X is the version number. Complete the Service Confirmation and attach the four output files, firewall configuration backup obtained in section 2, and the Firewall Configuration Sheet to the Service Order so the possible reprogramming in the future requires less time.
Verification
- Open Dashboard either from the FSE Shield or Panther UI. In Panther UI under the Tasks tab click Perform Maintenance , click Service , and then click Dashboard .
- On the PRO360 Connectivity Tester click Execute Tests in the right pane. All results should be green .
- If the site is using TCP/IP LIS use the left pane to check connectivity. Enter the IP address and port used by the Panther to communicate with the server, section 6 of the Firewall Configuration Sheet. Then select Execute Test , the result should be green .

## Run Instrument Setup (Loading Firmware)
id="mc-main-content">
Run Instrument Setup (Loading Firmware)
Time Required
- Up to 1 hour
The following Instrument Setup for Firmware procedures on specific System SW can be found below:
-
Instrument Setup for Firmware v5.3.2.7 and lower (System SW v5.3.3.0 and below)
-
Instrument Setup for Firmware v6.2 (System SW v6.2)
-
Instrument Setup for Firmware v7.1 and above (System SW v7 and above)
Note: If any hardware upgrades are required (i.e. RTFs, etc), install the upgrades first, then run Firmware.
Note: Screen shots are for reference ONLY .
Instrument Setup for Firmware v5.3.2.7 and lower (System SW v5.3.3.0 and below)
- From the FSE Shield, Click on the Instrument Setup icon.
A yellow-highlighted Active X warning may appear near the top of the page.
- Right-click on the yellow-highlighted prompt.
- Select the Allow Blocked Content option.
A security warning dialog box appears.
- Click Yes .
The main Panther Instrument Setup page appears.
- Click the Select Ini File button.
An Open dialog box appears.
- Select Parameter.ini and click Open .
- Click Read all parameters Upgrade Firmware Set all normal parameters to default Overwrite parameter from Ini-File .
- Click Yes .
A Downloading Active message appears. The firmware upgrade can take up to 1 hour.
When installing new modules or PCBs the following message may appear.
A Firmware Upgrade successfully Finished dialog box appears.
- Click OK .
- If downloading firmware on a ATLAS (ROKA/IEH) System, please follow TB-01307 and update all incubator parameters per the TB.
- Make sure to update X-Axis parameters if changed prior to downloading firmware, TB-02024.
- If this is an installation, continue to Pipettor Teaching .
Instrument Setup for Firmware v6.2 (System SW v6.2)
Run Instrument Setup (Panther)
- From the FSE Shield, ensure no other programs are running.
- Click Instrument Setup on the Panther Fusion shield.
- Click Select XML File .
- In the Explorer window, select the appropriate firmware XML file.
Refer to the applicable Technical Bulletin (TB) for your installation.
- Click Full Instrument Setup .
The script will automatically update firmware and parameters on Panther modules.
This process will take 15–50 minutes.
Note: A prompt may appear during this process stating that a new COP PCB may have been installed and asking whether or not to continue. Select Yes if this message appears. This should have no effect on the firmware upload if new modules have been installed.
- Click OK when the script confirms that firmware has been uploaded successfully.
Verify that there are no issues in the instrument setup run report that appears and then close the report.
If firmware is not uploaded successfully, suspend this procedure and troubleshoot.
Run Instrument Setup (Fusion)
- With the Instrument Setup program still open, click Select XML File .
- In the Explorer window, select the appropriate firmware XML file.
Refer to the applicable Technical Bulletin (TB) for your installation.
- Click Full Instrument Setup . The script will automatically update firmware and parameters on Fusion modules.
This process can take 15-30 minutes.
Note: A prompt may appear during this process stating that a new COP PCB may have been installed and asking whether or not to continue.
Select Yes if this message appears. This should have no effect on the firmware upload if new modules have been installed.
- Click OK when the script confirms that firmware has been uploaded successfully.
Verify that there are no issues in the instrument setup run report that appears and then close the report.
If firmware is not uploaded successfully, suspend this procedure and troubleshoot.
- If downloading firmware on a ATLAS (ROKA/IEH) System, please follow TB-01307 and update all incubator parameters per the TB.
- Make sure to update X-Axis parameters if changed prior to downloading firmware, TB-02024.
- If this is an installation, continue to Pipettor Teaching .
Instrument Setup for Firmware v7.1 and above (System SW v7 and above)
- From the FSE Shield Click on Instrument Setup .
- The following Instrument Setup Splash Screen will appear.
Note: Screenshots are for reference only .
Note: If Panther Fusion, ensure all 8 Sidecar COP's dip switches are facing down.
- Select the options that apply in each of the following sections.
- Instrument Department
- If the instrument is Panther, select only Panther.
- If the instrument is a Panther Fusion, select both Panther and Fusion.
- Optional Modules
- Select the type of Pipettor installed for both the Panther and the Fusion (if applicable) .
Note: APP = Air Pipettor Pump, BLDC = Brushless DC Pipettor.
- Select the RTFs installed. RTF1, RTF3, and RTF5 are used for HIV, HCV, and HBV. RTF2 is used for BV, CV/TV, and SARS/FLU Multiplex.
- Select all applicable Panther Plus Upgrades .
- Developer Options (Fusion only)
Note: This section will default to unchecked, but the options will automatically be selected when Fusion is selected, or if Fusion and Continuous Access Waste and UF are selected earlier in the procedure.
- When Fusion is selected, the required options will be automatically selected. Verify the correct settings by checking Developer Options.
- For a standard Panther Fusion, verify MRSA Lysing HW and TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.  Mixer 21 Positions are checked .
-
For Panther Fusion Plus, verify Rotary: MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Parking Slots is checked .
- When all settings are set, select Start.
- From the new screen click the Select XML File button.
- If a Panther Fusion, from the Pop Up Window, ensure both xml files are visible.
If both xml files are not visible, STOP and EXIT.
Launch instrument setup again and re-configure the Splash Screen correctly.
- For Panther ONLY Systems select IS_Config_Panther and proceed to Step 9.
- For PantherFusion Systems:
- First Select IS_Config_Panther
- Successful run Instrument Setup, by completing Step 8-10 below
- Return to Step 4 and Select IS_Config_Sidecar.xml.
- Proceed to Step 9 and complete the rest of this procedure.
- Click on Full Instrument Setup.
- The Firmware Update will begin.
- When installing new modules or PCBs the following message may appear. Select OK to continue.
- Once finished, click OK , then Click STOP and CLOSE .
- If downloading firmware on a ATLAS (ROKA/IEH) System, please follow TB-01307 and update all incubator parameters per the TB.
- Make sure to update X-Axis parameters if changed prior to downloading firmware, TB-02024.
- For an installation, continue to Panels and Canopy Installation .

## Additional Parking Slots Installation
id="mc-main-content">
Additional Parking Slots Installation
Purpose
The purpose of this procedure is to provide instructions on additional Fusion installation requirements, including the Additional Parking Slots, Thermocycler Fiber Cleaning Nests, and the location of the CAN cables for the Panther Waste on the Fly and Fusion Sidecar on the Panther COP PCB for Panther Fusion Plus Systems.
What is Affected
This procedure provides instruction on how to install Additional Parking Slots to buffer Panther Waste on the Fly for a Panther Fusion Plus System.
Waste on the Fly allows the Fusion to continue processing, while the Panther’s Waste drawer is opened, by buffering MTUs in the Output Queue until the drawer is closed.
The correct location of the Panther Plus Waste on the Fly CAN cable on the Panther COP PCB.
Must be running System SW v7.2 or higher and Service Software v5.0.22.0 or higher.
Note: Additional Parking Slots have been cut into Panther Fusion Systems SN 00763 and above.
Parts and Materials Required
- Fusion Plus MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Parking Module
- Fusion Retrofit Kit, Tray Holder, Fiber cleaner with Mounting Hardware (if not already installed)
- Kit, Cleaning Tool (Set of 5 Trays)
Time Required
- Hardware Installation – 15 Minutes if Thermocycler Fiber Cleaning Nests previously installed or 45 minutes for both Additional Parking Slots and Fiber Cleaning Nests
Procedure
Part A – CAN Cable Connections on the Panther COP PCB
-
For existing Panther Fusion upgrading to Panther Fusion Plus : If CAN Bus Terminator is installed in position J12 it will be removed and the Fusion CAN cable moved to position J12 (the terminator can be discarded). The Panther Plus Waste on the Fly CAN cable will be plugged into position J11.
-
For new or existing Panther upgrading to Panther Fusion Plus the CAN Bus Terminator will be removed (if present) and the CAN connections for WOTF and Fusion will be as in A.i above.
-
For Panther Plus upgrading to Panther Fusion Plus the CAN Bus Terminator will be removed from J12 and the Fusion CAN will replace it in J12.
Part B – Thermocycler Fiber Cleaning Nests
-
IF NOT previously installed, refer to Thermocycler Fiber Cleaner Nest Installation .
Part C – Fusion Additional Parking Slots
-
Power down the Panther System.
-
Disconnect the CAN cable from Cartridge Carousel.
-
Remove routing of the CAN cable through the Fusion Waste Chute to allow Parking Slots to be mounted , as shown below.
-
Remove the Fusion Service Queue and save the 2 mounting screws.
-
Route the CAN cable through hole in the front right of the Additional Parking Slots, then through the existing frame routing holes of the Fusion Waste Chute.
-
Re-route and reconnect the CAN cable to the Cartridge Carousel.
-
Mount the Additional Parking Slots using the 2 screws (removed earlier) where the Service Queue was previously located.
-
Perform Instrument Setup, and select all options that apply.
-
Perform a Full Rotary distributor teaching.
-
IF  Fiber Cleaning Nests were newly installed, perform Fusion Vial Robot teaching to the Nests.
Verification
- Perform a 2 cycle OQ of the Additional Parking Slots on the Fusion Rotary Distributor.
- Install the Fiber Cleaning Trays. Refer to Part D of Thermocycler Fiber Cleaner Nest Installation .
Note— Informing the Panther software of loaded trays is not a customer accessible option and can only be done with the service login. It must be performed at install/upgrade of 7.2 software. Refer to TB-01772 Panther, Panther Fusion, Panther Plus and Panther Pooling Installation of System and Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Software v7.2.
Additional Information
After Instrument Setup is complete, the Fusion COP, Parameter 64 dictates the configuration of the Fusion Pipettors and Additional Parking Slots. The following table describes four possible configurations:
Fusion APP Pipettor
Fusion BLDC Pipettor
Without Additional Parking Slots
1
3
With Additional Parking Slots
9
11

## Centrifuge Center Alignment Tool
id="mc-main-content">
Centrifuge Center Alignment Tool
Purpose
This procedure shows how to use the Centrifuge Center Alignment Tool. Use this tool to ensure the Centrifuge lid is re-installed correctly if removed (due to maintenance, troubleshooting, etc.).
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Centrifuge Center Alignment Tool
Time Required
- 10 Minutes
Procedure
- Set the lid on the centrifuge.
- Align the four mounting screw holes on the lid with the centrifuge.
- Insert the Center Alignment Tool into the hole in the center of the lid and down into the axis of rotation of the rotor to ensure proper alignment.
- Twist the lid counter-clockwise and verify both alignment tabs on the front and back of the lid are lined up.
- Secure the lid to the centrifuge with the four mounting screws (M4X12 socket cap).
- Re-connect the vial presence sensor cables if previously disconnected.
- Remove the Centrifuge Center Alignment Tool.
Verification
- Reteach the pipettors to the Centrifuge.
Refer to Panther Fusion System Pipettor Teaching.
- Perform a Side Car Pipettor OQ Test.

## Airspace Partition Removal and Replacement
id="mc-main-content">
Airspace Partition Removal and Replacement
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Bench Top Pads
Time Required
- 5 Minutes
Removal
- Put on proper PPE.
- Power down the system and PC.
- When the Fusion is unfused from the Panther, remove the desired partition (Top, Middle, Bottom) by gently pulling out until free from retainer clips and set on bench pads.
Replacement
- Reverse the Removal procedure.
Verification
- None.

## Closing the Service Drawer on Panther Fusion
id="mc-main-content">
Closing the Service Drawer on Panther Fusion
Parts and Materials Required
- None
Procedure
Note: Any time the Panther Mid Bay Service Drawer is opened on a Panther Fusion, the Handoff Station should be re-taught to the Linear Distributor.
- Verify that both pipettor arms are fully up
- Move the lock on the right side of the system to its upward position .
- After turning the lock to the locking position, push the drawer in to ensure proper locking and the left side is secure in the ball detent.
- Screw in the Luminometer injectors.
- Close the right and left side panel doors.
- Re-teach the Handoff Station to the Linear Distributor .

## Fuse Procedure (Re-Attach the Fusion to the Panther System)
id="mc-main-content">
Fuse Procedure (Re-Attach the Fusion to the Panther System)
Parts and Materials Required
- Proper PPE
Time Required
- 45 minutes
Procedure
- Make sure that the hooks on all four Fusion latches are flipped back onto the handle so that they don’t catch the lip when the Fusion Module is fused.
Note— You can temporarily tape the latches in place to prevent them from falling down.
- Carefully roll the Fusion Module back into the Panther System.
Note— Verify that the power cable from the Fusion Module is still securely plugged into the Panther System and that the Panther System power switch is switched to the ON position before fusing.
- Make sure that the Handoff Station and the Elution Buffer Transfer Arm do not come into contact with the Panther System frame during this movement.
- Make sure that the Fusion Module mounting pins (3) align into the corresponding mounting holes on the Panther System. Additional leveling of the Fusion Module caster wheels may be necessary to re-mount the Fusion Module. If possible, avoid altering the leveling of the Panther System.
- Make sure that no cables are pinched between the modules, or in the movement path of the Fusion Waste Drawer.
- After the Fusion Module has been fused back onto the Panther System, flip each hook back over the lip and latch (4x). Re-adjust latches if necessary.
- Lower the Fusion Module mounting foot using an adjustable wrench. Confirm that the Fusion Module and Panther System Canopy heights are even.
Note— Only lower the mounting foot enough to slightly raise the Fusion and relieve stress on the mounting side of the system.
- Attach the intermediary front cover panel.
- Attach the main power cable and turn ON the system power switch.
- Turn on the PC.
Verification
-
Perform the following Service Procedures:
- Panther Pipettor Teaching to Elution Tub
- Fusion Pipettor Teaching
- Teach Handoff Station to Linear Distributor
- Teach Rotary Distributor to All Stations
- Fusion Transfer Test
- Side Car System OQ Test
- Open the Panther Main software from the Customer Shield and make sure system initialization completes successfully.

## Opening the Service Drawer
id="mc-main-content">
Opening the Service Drawer
Parts and Materials Required
- None
Procedure
- Power down the Panther System.
- Open the right and left side panel doors.
- Unscrew the Luminometer injectors.
Note— Be sure to put the Luminometer injectors back in AFTER closing the drawer.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Locate the lock on the right side of the Service Drawer and move to the downward positions .
- Carefully pull out the Service Drawer while watching for any tubes or hoses that may catch or hang up .
Note— Visually inspect the tubing while pulling out the Service Drawer to prevent any tubing from kinking or breaking.

## Cooling Fan Kit Installation
id="mc-main-content">
Cooling Fan Kit Installation
Purpose
This procedure provides instructions to install the Cooling Fan Assembly Kit for the PC Bay.
The dual chassis fan assembly normally installed on the left side of the Panther System does not provide adequate cooling capability for the Panther Fusion Computer Bay. The Cooling Fan Kit adds an extra fan mounted over the 24V power supply at the rear of the Computer Bay to provide extra cooling.
This procedure can only be performed on a Panther System that has the dual chassis fan assembly installed. Any system that still has the single chassis fan cannot have the new Cooling Fan Kit installed (unless the Panther System is upgraded to the dual fan assembly).
Note— The dual fan assembly was cut in on Serial# 00281 and above; some systems below 00281 may have been upgraded to the dual fan.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- Fusion Cooling Fan Assembly Kit
- (1) Fan Duct, Power Supply Mounted
- (3) Harnessed Fans, Hi-Flow
- (1) Cable, Splitter, 3X Hi-Flow Fans
- (1) Fan Sleeve, Black Rubber, 92MM
- (2) Fan Guards, Metal, 92MM
- (4) Fan Guard Mounts, Rubber Ultra-Soft
- (4) Fan Guard Rivets, Black Plastic
- (4) Screws, M4X8
Time Required
30 Minutes (Add 1 hour if Fusion needs to be unfused to install the fan kit)
Procedure
- Shutdown the system and PC.
- Unfuse the Fusion from the Panther System.
Refer to the Unfuse Procedure .
Note— If you are installing a new Panther Fusion System, you will not need to refer to the Unfuse Procedure. Continue with Step 3 below to install the cooling fan, then return to the Prepare the Panther System section of the Panther Fusion System Installation Procedure when instructed.
- Assemble and install a cooling fan onto the fan duct:
- Install the black rubber fan sleeve around one of the new fans as shown. (The rubber sleeve is installed on the same side as the sticker.)
Caution—Ensure the sleeve is installed as shown, with the sticker visible on top and the flow arrow pointing up.
- Turn the fan over, and install a Fan Guard using the four Fan Guard Rubber Mounts.
Note— Pass the end of the Rubber Mount through the Fan Guard and the hole in the fan, then grab the end from underneath and pull firmly to secure the rubber mount.
- Set the fan onto the front of the fan duct as shown, push the four rubber posts through the four large holes, then rotate until secure . The power wire can be at the bottom or side or the fan.
- Install the second Fan Guard on the inside of the fan duct using the 4 Fan Guard plastic Rivets.
- Safely pull out the Mid Bay Drawer (remove luminometer injectors) and the Waste Drawer.
- Locate the 24V Power Supply at the back of the PC Bay. Note the pre-existing threaded screw holes at the top of the left and right sides of the power supply.
- Insert 2 M4x8 screws provided in the kit on each side of the power supply, into the pre-existing, empty holes near the top of each side. Do not tighten, leave space to slide in the new fan duct.
- Install the new fan duct with cooling fan attached onto the 24V power supply.
- First slide the fan duct straight down over the screw (on each side) towards the front of the power supply.
- Then slide the fan duct straight back to secure the duct in the rear screw.
- Tighten the 4 screws.
- Locate the existing dual chassis fan assembly above the Computer Bay.
- Trace the fans power cable back to the COP. Disconnect the cable from the COP, take the cable out of any cable clamps/ties, and remove the cable from the frame.
Note— Remember the exact connection to the COP. Take a picture if necessary to ensure fan is re-connected in the same place.
- Replace the two existing fans with two new ones from the kit.
Note— The hardware and rubber sleeve that holds each fan and fan guard in place on the existing dual fan assembly may vary. Whether metal screws or rubber fasteners are used, re-use all the existing mounting hardware to install the new fans .
- Remove each of the existing fans from the bracket . (Either pull the fan straight out or push up and then out to free the fans.
- Remove and save the fan guards and any mounting hardware from the old fans . (Old fans only have one fan guard, not one on both sides.) Discard the old fans.
- Re-install both fan guards on the new fans and also the old rubber sleeves.
Caution—Ensure they are installed on the correct side of the fan, with the flow arrow pointing as shown.
- Re-install both new fans onto the bracket, ensure the cables are on the bottom.
- Connect the two new fans to the new splitter cable . (The new fans connect to the end of the splitter cable that splits into two black connectors.) Slide the black rubber stop into the frame of the fan bracket. Pass the cable through the cable shroud on the frame.
- Route the new splitter cable.
- Ensure the splitter cable has been routed through the shroud.
- Route the COP connector (white) through the rectangular opening at the back of the frame.
- Pass enough cable through so the single duct fan cable and connector (black) also passes through the opening.
- Route the COP end up through the cable channel in the frame. Follow existing cables. Open and use cable clamps where possible.
- Route the single duct fan cable down to the fan and connect.
Caution—Ensure the new splitter cable will not interfere with the movement of the Rotary Distributor, Handoff Station, or Mid Bay Drawer.
- Connect the new splitter cable to the same jack on the COP as the old fan cable .
Verification
Note— If you are performing the Panther Fusion System Installation Procedure for a brand new Panther Fusion System, STOP and return to the Prepare the Panther Chassis section. Verification of the cooling fan operation is included in the Fusion Installation Procedure.
The system can stay unfused to test the new cooling fans, as long as all cables remain connected.
- Turn on the system and PC.
- Log into the FSE Shield and start Service Software.
- On the 4. LiVaCo System and Drawer tab, Initialize the Cooling System.
- Turn On the Cover Fan Ctrl. and verify all three new fans turn on.
- Verify the air flow on all three fans is blowing as indicated.
- Safely close the Mid Bay Drawer and Waste Drawer.
- Shutdown the system and PC.
- Fuse the Fusion to the Panther System.

## Unfuse and Fuse Procedures
id="mc-main-content">
Unfuse and Fuse Procedures
- Unfuse Procedure (Separate the Fusion Module from the Panther System)
- Fuse Procedure (Re-Attach the Fusion Module to the Panther System)

## Unfuse Procedure (Separate the Fusion Module from the Panther System)
id="mc-main-content">
Unfuse Procedure (Separate the Fusion Module from the Panther System)
Parts and Materials Required
- Proper PPE
Time Required
- 15 minutes
Procedure
- Put on proper PPE.
- Shut down the Panther System and the PC.
- Turn OFF the Panther System power switch and disconnect the main power cable.
- Remove the intermediary front cover panel (between the Fusion Module and the Panther System).
- Open the Fusion Module Canopy Door and make sure that the Elution Buffer Transfer Arm is positioned on the Fusion Module side (manually move it if necessary).
- Open the Panther System Computer Bay door, and then pull out the Fusion Module Waste Drawer.
- Undo all four Fusion Module latches.
Note— The following view shows a Fusion Module already unfused in order to show the location of the 4 latches.
- On each latch, flip the hook back onto the handle as shown so that it does not catch the lip when the Fusion Module is moved away from the Panther System.
- Raise the Fusion Module mounting foot using an adjustable wrench.
- Close the Fusion Module Waste Drawer.
- Carefully roll the Fusion Module away from the Panther System.
Note— Make sure that the Handoff Station and the Elution Buffer Transfer Arm do not come into contact with the Panther System frame during this movement.
Caution—No cables between the Panther System and the Fusion Module need to be disconnected, but make sure that no cables are pulled on, taut, or stressed. Reposition cables as needed to create enough slack to separate the Fusion Module from the Panther System.

## Panther Fusion System OQ Test
id="mc-main-content">
Panther Fusion System OQ Test
During this test, the Rotary Distributor will pick and place one MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. or one PCR cartridge in every location in the system.
If the Elution Bottle is selected, the Elution Arm movement is tested.
- Make sure that MTUs are loaded in the Input Queue and that one blank PCR cartridge is loaded in the Cartridge Carousel.
- From the 17. X-Fusion tab, select Fusion - Test .
- In the System OQ Test section, select all the check boxes in the section.
- Enter 2 Cycles.
- Click System OQ Test to begin the OQ.
- Fill in all the fields in the Report Setup window and click OK . Follow all onscreen prompts.
- Save the report when complete.

## Fusion Transfer Test
id="mc-main-content">
Fusion Transfer Test
This test verifies successful transfer of an MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. to the Fusion and back to the Panther.
- Make sure there is at least 1 MTU in the Input Queue.
- From the 17. X-Fusion tab , select Fusion - Test .
- In the Fusion Transfer Test section, select Initialize and Report and enter 5 Cycles.
- Click Fusion Transfer Test to begin the OQ.
- Fill in all the fields in the Report Setup window and click OK .
- In the prompt window “Please be sure 1 MTU is loaded...” click OK. (“Panther Loading Station” in this prompt window refers to the Input Queue.)
- Save the Report when complete.

## Fusion Pipettor Pressure Integrity Test
id="mc-main-content">
Fusion Pipettor Pressure Integrity Test
IMPORTANT!—Refer to the Pipettor Pressure Integrity Test , for updated test result acceptance criteria.
- From the 15. SC-System tab, select OQ - Test .
- In the Pressure Integrity Test section, select the Report and Initialize check boxes.
- Click Pressure Integrity Test to begin the test.
- Fill in all the fields in the Report Setup window and click OK .
- Insert a DiTi cone cap into Position 1, Tip Tray 1, Tip Drawer 1.
- Save the report when complete.
Any test result equal to 0.33 or above is a successful test result for the Pressure Integrity Test.
Refer to the Pipettor Pressure Integrity Test , for updated test result acceptance criteria.

## Panther Fusion System Pipettor Teaching
id="mc-main-content">
Panther Fusion System Pipettor Teaching
Note— Fusion Pipettor Teacher can be run concurrently with Panther Pipettor Teaching.
- If the System has a Fiber Cleaner Nest installed, ensure that Nest Teaching is enabled.
Nest Cleaning should be enabled by default on System SW v7.2 and above.
- Click Fusion Teacher on the Panther Fusion Shield.
Leave the password blank, and click on Log On.
The Panther Fusion Teacher Software opens.
Note— If the Fusion Teacher button does not start the software, or is not present on the Shield, then navigate to the C:\Panther\FusionTeacherSoftware\ and start the FusionCoo application.
- Click Prepare Cap Vial Robot and follow the instructions (place a Teach Cap on the pipettor).
- Click Prepare Cap Pipettor and follow the instructions (place a Teach Cap on the pipettor).
- Click Teach all automatically to start the autoteach process at all Fusion Module positions.
Note— If the Automatic teaching fails, you may have to manually teach an individual module first and then run Teach all automatically again. You can teach to one individual module only by selecting its symbol on the diagram. See Fusion System Pipettor Manual Teaching for steps on teaching manually.
- When all positions have been taught, select Transfer to update the firmware, and follow the onscreen instructions to save the positions.
- Close the Panther Fusion Teacher Software.

## Fusion Pipettor Alignment/Calibration
id="mc-main-content">
Fusion Pipettor Alignment/Calibration
- Fusion Pipettor cLLD and bLLD Test
- Fusion Pipettor Pressure Integrity Test
- Panther Fusion System Pipettor Teaching
- Panther System Pipettor Teaching
- Sidecar Pipettor OQ Test

## Panther Fusion System Pipettor Manual Teaching
id="mc-main-content">
Panther Fusion System Pipettor Manual Teaching
Procedure
Note: The procedure below outlines Fusion System Pipettor Manual Teaching for the Thermocycler.
- Select the location to teach.
- A Question prompt will appear. Select No for manual teach.
- The Pipettor/Vial robot will move over to first teach point. Select Previous Z , will move the Pipettor/Vial robot down to surface of teach feature (example: Vial robot moves above the left Thermocycler left teach point).
- Use slider to adjust step size (Resolution 1mm - x: 10 steps per mm , y:16 steps per mm , z: 20 steps per 1mm).
- Select OK when done. The Pipettor/Vial robot will move to the next teach location (Selecting Cancel at any time will exit teach and not save any values).
- Continue with the next teach point by selecting Previous Z to move the pipettor/vial robot down.
- Select OK when complete (Selecting Cancel at any time will exit teach and not save any values).
- When teach is completed, the module will display with a green border as seen in the image for the next step.
- Select Transfer to write teach values to non-volatile memory.

## Sidecar Pipettor OQ Test
id="mc-main-content">
Sidecar Pipettor OQ Test
The pipettor picks a cap and vial from the cap and vial drawer and places the consumable through the centrifuge.
From there the cap and vial arm takes the consumable to the Thermocycler.
This process is repeated for the specified cap and vials in the drawer.
This procedure can be performed during Fusion Cap and Vial Drawer install, Pipettor installs, Thermocycler Bank or Thermocylcer module installs.
Procedure
For Service Software v4.0.7.0 with System SW v6.2.5.1
- If the DiTi pre-pierce option is enabled, it also pierces all 12 well of a cartridge where a FSE can visually verify that the well are properly pre-pierced.
- From the 15. SC-System tab, select OQ-Test .
- In the Side Car Pipettor OQ Test section, select the Report and Initialize check boxes
- Select the Cap & Vial or DiTi check box.
Note— You can run both tests at the same time if desired.
- For Cap & Vial enter 56 Cycles; for DiTi enter 96 Cycles.
- Load one full Cap & Vial tray and one full DiTi tray.
Select the rack locations where the trays have been loaded under Cycles . ( Front left , Back right , etc.)
- Select Side Car Pipettor OQ Test to begin the OQ.
- Fill in all relevant information in the report submission screen before starting the OQ.
- Save the report when complete.
For Service Software v5.0.12.0 and above with System SW v7.1 and above
- From the F-SC-System tab, select Side Car Pipettor OQ-Test .
- The following notes outline the updates from the previous version of Service Software
- DiTi OQ removed.
Note: Do not select Prepierce PCR or an error will generate.
- Shutter option no longer available. Shutter movement will now always be utilized in OQ.
- Cap and Vial options now are as follows:
- Full:
Uses all 56 consumables from each of the four trays for a total of 224 consumables.
- Perimeter:
Uses the perimeter 26 consumables from each of the four trays for a total of 104 consumables.
This takes much less time than the 224 consumables used in the full OQ.
This is useful for qualifying cap and vial drawer R&R/Teaching or instrument install and reducing time in half.
- One Tray:
Uses all 56 consumables from one tray.
This is useful for qualifying Thermocycler R&R.
- Single Bank:
Uses the first 5 consumables from one tray.
This is useful for qualifying a single Thermocycler bank R&R.
Note—
Replace USED trays.
SSW consumable usage is not tracked by the Panther Database.

## Panther System Pipettor Teaching
id="mc-main-content">
Panther System Pipettor Teaching
- Remove any Elution cartridges and move the Elution Buffer Transfer Arm over to the Panther System side.
- Click Teacher on the Panther Fusion Shield. Leave the password blank.
- Click the Prepare Cap Left button and install a Teach Cap on the Reagent Pipettor. Click OK at the onscreen prompts.
- Click the Prepare Cap Right button and install a Teach Cap on the Sample Pipettor. Click OK at the onscreen prompts.
- Click the Teach All Automatic button.
- In the Instruction window (Move the elution carrier...) click OK .
- In the Question window (Shall the position be taught automatically?) click Yes .
- When teaching is complete, all symbols will turn green. (Note that some versions of Teacher software will have two unused symbols to the right of the Sample Load Station symbol; these two symbols will not turn green.)
Note— If the Automatic teaching fails, you may have to manually teach an individual module first and then run Teach All Automatic again.
- Click Quit .
- In the Question window (Do you want to transfer coordinates before?) click OK .
- When finished, click OK in the Instruction window (Coordinates successfully transferred). The Teacher window will close.
- Eject (or remove) the Teach Caps.

## Fusion Service Procedures
id="mc-main-content">
Fusion Service Procedures
Unfuse and Fuse Procedures
- Unfuse Procedure (Separate the Fusion Module from the Panther System)
- Fuse Procedure (Re-Attach the Fusion Module to the Panther System)
- Fusion Transfer Test
Canopy
- Fusion Pipettor cLLD and bLLD Test
- Fusion Pipettor Pressure Integrity Test
- Panther Fusion System Pipettor Teaching
- Panther System Pipettor Teaching
- Sidecar Pipettor OQ Test
Upper Bay
- Centrifuge Center Alignment Tool
- Enable Thermocycler Banks and Centrifuge
- Reaction Tube Tray Shutter Teaching Procedure
- Enable Thermocycler Banks and Centrifuge
- Enabling Fiber Cleaner Nest in Fusion Teach Software
- Thermocycler Manual Cleaning Procedure
- Thermocycler Scanning and Automatic Cleaning Instructions
- Thermocycler Deep Cleaning Procedure
- Safely Extracting Tubes from the Thermocycler
- Tube Tray Drawer Shutter and Motor Upgrade Procedure
Mid Bay
- Reagent Bay Cooling Line Extension Tubing Replacement Procedure
- Teach Handoff Station to Linear Distributor
- Teach Rotary Distributor to All Stations
Lower Bay
- Airspace Partition Removal and Replacement
- Cleaning Procedures
- Panther Fusion System OQ Test
- Powering Down the System
- Safely Powering On the System
- Side Car Pipettor OQ Test
PC
- Cooling Fan Kit Installation
- Enable PCR Open Access for Fusion

## Powering Down the System
id="mc-main-content">
Powering Down the System
Parts and Materials Required
- None
Procedure
- Locate the Power Switch on the back left side of the system.
- Turn the Power Switch to the Off position .
- Wait until all LEDs on the Panther and Fusion COPs turn off.
Motors and fans will turn off at this point.
The system is now powered off.

## Safely Powering On the System
id="mc-main-content">
Safely Powering On the System
Parts and Materials Required
- None
Procedure
- Turn the Power Switch, located on the back left side of the system, to the On position .
Green and orange LED lights illuminate on the Panther and Fusion COPs.
- Wait until no orange lights are lit.
At this point, only flashing green LEDs will be present.
The system is now powered on and ready to be used.

## Tube Tray Drawer Shutter and Motor Upgrade Procedure
id="mc-main-content">
Tube Tray Drawer Shutter and Motor Upgrade Procedure
Purpose
Instructions to upgrade the Eccentric Drive Motor and Shutters on the Tube Tray Drawer.
Perform this procedure to upgrade the Eccentric Drive Motor and Shutters when installing any spare module.
This procedure can also be used as an optional upgrade to any system in the field that still has the old style shutters and motor.
Parts and Materials Required
- 4 Tray of Cap and Vials
- Panther Tool Kit
- Proper PPE
- Shutter and Motor Upgrade Kit
Time Required
- 1 hour
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Power down the PC.
- Open the left door of the Fusion module.
- Using a 2.5 mm and 3 mm hex key, remove the back plate to access the Tube Tray Drawer
- Remove the existing shutters.
- Lift each tab just far enough to free each Shutter from the Eccentric Drive Pins.
- Slide the shutters towards the motors to clear the Vertical Guides and remove the shutters.
NOTE —If 2 center Guide Pins are present, pull up on the middle of the shutters to clear the pins, then slide the shutters to remove.
- Remove (and save) the 2 screws that secure the old shutter frame.
- Slide the shutter frame towards the front of the drawer to release, remove and discard the frame.
- Disconnect the CAN cable and all 4 drive cable connectors from the PCB.(If necessary, take a picture or note the location of the cables to re-connect the new motor.)
- Remove the 4 screws that secure the old motor, remove, and discard.
- Install the new motor reusing the 4 screws.
- Reconnect the CAN cable and all 4 connectors.
- Install the new shutter frame.
- Set the frame on the drawer.
Each slot in the frame (10 total) should sit flush over the tabs, then slide back into place.
- While pushing the frame forward, re-install the 2 screws to secure the frame.
Do not adjust the frame until it aligns with the holes, the frame must be against the tabs.
Note— If only one screw can be installed while against the tabs, it is acceptable to only install one screw.
- Install new shutters.
- Hold both shutters together above the drawer, with both tabs on the left. The top shutter should have its tab over the rear motor, and the bottom shutter should have its tab over the front motor.
- Line up the notches with the Vertical Guides on the front and back of the drawer, and slide both shutters under the guides from the left to the right.
Note— While holding down the edges of the shutter, slightly raise the middle of the shutter to clear the center Guide Pins.
- Place the Eccentric Drive Pins into the corresponding eccentric drive pin slot of each shutter.
- Visually confirm:
- Both Eccentric Drive Pins are in the Eccentric Drive Pin slots.
- The bottom shutter is connected to the motor closest to the front of the system.
- Both center Guide Pins are in the guide pin slots.
- Both shutters are under all 4 Vertical Guides of the drawer.
- Replace the black access plate.
- Close the door.
- Replace the corner cover.
- Proceed to Verification.
Verification
Verify Parameter 690
- Power on the Panther System.
- Power on the PC.
- Logon to FSE Shield
- Open Service Software.
- Under the 12. SC-Front > Parameter tab, from the dropdown menu select SC Cap Vial Drawer ID 0x70 .
- Type 690 for the parameter.
- Select Read .:
- If the value is 0, go to Step 8 .
- If the value is 1, go to Verify Parameter 590 and 591 .
- In the Trace View window, select COM port STCS .
- Send the following commands and verify the returned string.
- Type 70 16 00 00 01 00
Press Enter or select Send .
Returns: 70 16 00 00 00 01 00
- Type 70 14 00 00 06 00 B2 02 01
Press Enter or select Send .
Returns: 70 14 00 00 00 06 00 B2 02 01
- Type 70 0D 00 00
Press Enter or select Send .
Returns: 70 0D 00 00 00
- Power down the Panther System.
- Power down the PC.
- Repeat Steps 1 –9 to verify parameter 690 returns 1 .
Verify Parameter 590 and 591
- Under the 12. SC-Front > Parameter tab, from the dropdown menu select SC Cap Vial Drawer ID 0x70 .
- Under Parameter, type 590 .
- Select Read and record the value.
- Under Parameter, type 591 .
- Select Read and record the value.
- If the values of Parameters 590 and 591 = -10, go to Complete Verification .
If the values of Parameters 590 and 591 = -100, do the following:
- In the Trace View window, change the COM port to STCS .
- Send the following commands and verify the returned string.
- Type 70 16 00 00 01 00
Press Enter or select Send .
Returns: 70 16 00 00 00 01 00
- Type 70 14 00 00 02 00 4E 02 F6 FF
Press Enter or select Send .
Returns: 70 14 00 00 00 02 00 4E 02 F6 FF
- Type 70 14 00 00 02 00 4F 02 F6 FF
Press Enter or select Send .
Returns: 70 14 00 00 00 02 00 4F 02 F6 FF
- Type 70 0D 00 00
Press Enter or select Send .
Returns: 70 0D 00 00 00
- Power down the Panther System.
- Power down the PC.
- Repeat Steps 1 –6 to verify Parameters 590 and 591 are -10 .
Complete Verification
- Complete the Reaction Tube Tray Shutter Teaching procedure referring to Reaction Tube Tray Shutter Teaching Procedure .
- Complete a Side Car Pipettor OQ Test (Cap & Vial, 224 Cycles) referring to Sidecar Pipettor OQ Test .
- Verification is complete.

## Starting Service Software
id="mc-main-content">
Starting Service Software
Parts and Materials Required
- None
Procedure
- Safely Powering On the System
- Log in to the Panther FSE Shield software.
The Panther FSE Shield software screen appears .
- Click the Service icon .
A Service Login dialog box appears .
- Enter the name of the FSE in the Login Name field.
- Enter gpservice in the Password field.
The Service Software launches and the main page appears.

## Teach Handoff Station to Linear Distributor
id="mc-main-content">
Teach Handoff Station to Linear Distributor
Caution— Before beginning, perform complete Distributor Alignment / Calibration List
Note: Any time the Panther Mid Bay Service Drawer is opened, the Handoff Station should be re-taught to the Linear Distributor.
- Start Service Software, and from the X-Fusion tab.
- Select Handoff Station Teach.
- Click Initialize System.
- After successful initialization, ensure that there is at least one MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. in the Input Queue.
Note: Instruments with MTU Sidecars require an MTU Carrier with MTU in MTU Queue.
- Click Teach Handoff-Linear Distributor.
- In the prompt window “Please load MTU to...” click OK .
- When prompted to Overwrite NVM, click Yes .
- The MTU will automatically be placed in the Output Queue when complete.

## Teach Rotary Distributor to All Stations
id="mc-main-content">
Teach Rotary Distributor to All Stations
Note— It is recommended to always clean the distributor hook and all teach points with alcohol before teaching.
- Initialize the Rotary Distributor.
- From the Rotary Distributor tab, select Parameter , change the Authorization Code to “ 1 ” and click Set .
- Select Teach , then under Select Drive , select Robot .
Note: If you have a new Panther Fusion install (non plus only) or a Fusion upgrade (with Fusion SN 00727 or above) onto an existing Panther classic, you cannot teach to the Service Queue. You need to select Auto teach all positions (exclude ServiceQueue ).
The SSW screen is dependent upon the selection of Plus to show the appropriate teaching positions.
- Select Auto teach all positions and select Execute .
- When prompted to Overwrite NVM, select Yes .
Note— You can also teach to one individual station by selecting the station from the Select Position list and using the Auto teach selected Access Group option.

## Safely Extracting Tubes from the Thermocycler
id="mc-main-content">
Safely Extracting Tubes from the Thermocycler
Procedure
If a Tube disposal issues have been reported (e.g. cap/vial left in thermocycler), follow the procedure outlined below:
- If the Tube is capped - use Service Software to remove and dispose of the Tube.
- If the Tube is Uncapped, the tube MUST be removed manually.
- Manually remove a cap from a Fusion Tube Tray (can use tweezers, pliers).
- Manually cap the tube in the Thermocycler , using the cap just removed from the tube tray.
- Dispose of the capped tube manually into the Fusion waste.

## Thermocycler Deep Cleaning Procedure
id="mc-main-content">
Thermocycler Deep Cleaning Procedure
Background
This procedure should be performed when:
- The RFU background is too high or too low
- There are visibly dirty wells
- There have been Cap / Vial disposal issues reported e.g. cap / vial left in thermocycler.
This procedure targets Thermocycler wells that have debris build up due to leaking reaction tubes. Background Scanning in Service Software can identify which wells are affected.
The RFU measurement for an affected well, will be higher than for unaffected wells.
Parts and Materials Required
- PPE
- DI Water
- Zip lock bags
- Absorbent Pads
- Thermocycler Manual Cleaning Kit
Time Required
- 1hr 30min
Procedure
Caution— The following cleaning procedure focuses on areas of contamination or areas that should be treated “dirty”.
It is important to note that all cleaning materials should be discarded in biohazard bags and be treated as contaminated.
The endoscope should also be decontaminated after use.
If Tube disposal issues have been reported (e.g. cap/vial left in thermocycler), referring to procedure in Safely Extracting Tubes from the Thermocycler
- Teach the Vial Robot to the Thermocycler module. (Time estimate: 15 minutes)
- Verify module is properly mounted prior to using autoteach. Visually inspect TC is retained by shoulder screws. Modules removed for deep clean, use manual teach and check that cap and vial robot is still centered to both dimples as shown below.
- Perform Thermocycler Position Autoteach. Refer to Panther Fusion System Pipettor Teaching .
- Prepare a flat, stable, and clean work surface.
- Place an absorbent pad on this work surface.
- Remove the Thermocycler. Refer to Thermocycler Removal and Replacement.
- Place the Thermocycler on the absorbent pad.
Note: Work surface is to be treated as a dirty work surface.
- Remove the bank(s) with the dirty well(s). Bank 12 is being removed in the example below. Refer to Fusion Thermocycler Bank Removal and Replacement.
- Place the Thermal Module on an absorbent pad for cleaning.
- Clean the Bank
- Wipe both the bottom and top of the bank with a cleaning wipe that has been sprayed with TC cleaning fluid (both are included in the TC cleaning kit).
- Wipe off the top and bottom of the bank again with a cleaning wipe that has been sprayed with DI water to remove any remaining residue.
- Repeat the above steps as necessary to remove any visible salt residue.
- Open the Fusion Solid Waste Drawer. This will be used to dispose of the cleaning material used during this procedure.
- Lightly dab the affected “dirty” optical fiber with the DI Water.
- Next, clean the optical fiber with a lint free wipe [SVC-00722]
- Wipe starting at the outside of the fiber and move gently towards the center of the fiber.
This is so material is not transferred from one well to other components.
- Place the used lint free wipe in a zip lock bag.
- Repeat step a - b until the debris is removed.
Confirm the debris is removed by examining the fiber using an endoscope.
- Place the gloves used during the cleaning into the zip lock bag with the used lint free wipes.
- Dispose the bag in the Fusion Solid Waste Drawer.
- Next, lightly dab the affected “dirty” optical fiber with the Optical Cleaner [SVC-00721].
- Clean the optical fiber with a lint free wipe [SVC-00722].
- Wipe starting at the outside of the fiber and move gently towards the center of the fiber.
This is so material is not transferred from one well to other components.
- Place the used lint free wipe in a zip lock bag.
- Confirm the debris is removed by examining the fiber using an endoscope.
- Place the gloves used during the cleaning into the zip lock bag with the used lint free wipes.
- Dispose the bag in the Fusion Solid Waste Drawer
- The corresponding well of the removed thermal module will also need to be cleaned.
- Spray a fiber optic cleaning swab with the fiber optic cleaning solution from the thermal cycler cleaning kit
- Brush the inside of the corresponding well thoroughly with the cleaning swab to remove any debris.
Start from the top of the well and work down so material is not transferred to the outside of the thermocycler bank.
-
Use the endoscope to see if there is any leftover debris inside the well
-
Repeat steps a-c until all debris is removed.
- Reinstall the removed bank(s). Ensure the bank is screwed in tight.
Refer to Fusion Thermocycler Bank Removal and Replacement .
Verification
- Pass a background scan (Part A - Thermocycler Scanning and Automatic Cleaning Instructions )
- Pass a PEEK Lid Scan - (Part B - Thermocycler Scanning and Automatic Cleaning Instructions )
- If a well still does not pass a Manual Scan after Deep Cleaning, replace the Thermocycler.
- Decontaminate all tools used (including the Endoscope).

## Enable Thermocycler Banks and Centrifuge
id="mc-main-content">
Enable Thermocycler Banks and Centrifuge
Purpose
Use this procedure if there are out-of service Thermocycler banks or the Centrifuge needs to be enabled.
This may be necessary if System Software recognizes that tubes were not removed properly from the Centrifuge or Thermocycler and enters Panther Only mode. Another indication may be a Panther Main (Panther GUI) error message that the Thermocycler or Centrifuge is out of service.
Time Required
- 5 Minutes
Procedure
- From the Panther Main screen, select Tasks > Perform Maintenance.
- Click the Service button on the bottom taskbar (next to Force MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Unload).
- Select the More button twice. Select Enable All Out-of-Service Thermocycler Banks and Centrifuge.
- A system restart will be needed after the button is selected.
Verification
- Power on the Panther System and PC.
- Start Panther Main and verify system initializes with no errors.

## Enabling Fiber Cleaner Nest in Fusion Teach Software
id="mc-main-content">
Enabling Fiber Cleaner Nest in Fusion Teach Software
NOTE — This procedure is ONLY required for Fusion Teacher software v1.0.17.0.
- In Notepad, open this file: C:/Panther/Fusion Teacher Software/FusionCoo.exe.config
- In the <applicationSettings> section of the file, set the value of the "CleaningStationInstalled" variable for <setting name> to True .
- Save and close the file.
- Restart Fusion Teacher and the Fiber Cleaner Nest section will be visible.

## Thermocycler Manual Cleaning Procedure
id="mc-main-content">
Thermocycler Manual Cleaning Procedure
Implementation
Perform this procedure when a well or wells of the Thermocycler module are suspected to be dirty. Panther Main can display the following startup messages that may indicate a dirty well:
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- TC Manual Cleaning Kit
- Case, Black Plastic
- Cleaner, Precision Optical
- Wipes, Lint-Free
- Swabs, Polyurethane Foam
- USB Microscope, 2MP, 8LED, 5 - 30 mm
- USB Microscope Software
Procedure
If you are using the USB Scope for the first time, refer to the setup and operation instructions .
- Use the scope to inspect the Thermocycler well indicated in the Panther Main startup message (or suspected to be dirty).
- Clean the dirty Thermocycler well using a foam swab.
- Place a bag of foam swabs and the optical cleaner (spray can) on an absorbent bench pad.
- Hold the optical cleaner over the pad and wet the end of the swab.
- In a circular motion, gently clean the inside of the dirty well.
- Inspect the well using the scope, and clean again if necessary. (Change swabs before cleaning a second well.)
- Restart Panther Main to see if the message has cleared. If the same "Thermocycler Thermal block background RFU too high" message is displayed, continue to step 4.
- Shutdown the Panther System and PC.
- Remove the Thermocycler from the system.
- Remove the 6 hex screws that secure the metal cover to the Thermocycler with a 3mm hex key.
- Set the cover aside.
- Remove the bank with the dirty well. (Bank 12 is being removed in the example below)
- Remove the 2 hex screws that secure the Thermocycler bank with a 2mm hex key.
- Gently but firmly lift the bank up and out of the Thermocycler. (The PCB is inserted in a slot above the row of banks but will slide out with minimal pressure.)
- Use a Lint Free Wipe to gently clean the end of each plastic optical fiber.
- Re-insert the bank and metal cover.
- Reinstall the Thermocycler in the system.
Verification
- Complete a BackGround Scan and Peek Lid Thermocycler Scan.
(Part A and Part B - Thermocycler Scanning and Automatic Cleaning Instructions )
- If a well still does not pass, complete Deep Cleaning .
- If a well still does not pass after Deep Cleaning, replace the Thermocycler.
- Start Panther Main and verify the Panther Main start up message clears.
IMPORTANT—If the "background RFU too high (or low)" message does not clear after cleaning, replace the Thermocycler .
USB Scope Setup and Operation
Setup
To use the USB scope, you need to run a USB webcam/digital camera. There are two options:
Use a freeware application:
There are a number of options available in the internet, but the following program has been tested and recommended.
- Go to this website - http://www.oasisscientific.com/downloads.html - and download the oasis.exe file.
Use the software provided with the Opti-Tek Scope:
- Copy the application from the Instructions and Software CD to your desktop. If your computer does not have a CD-ROM drive, copy the file to a USB drive. (Use any available computer or workstation that does have a CD-ROM.)
- If internet access is available, go to the Opti-TekScope website software download page, and run the ehe_v2.exe application. (You can download the file if you have administrative rights on your computer.)
- http://opti-tekscope.com/software-download/
Operation
- Plug the scope into a USB port.
- Open the application.
- Hold the scope vertically over a well, with the scope gently resting on top of the well.
- To control the brightness of the LED, rotate the dial on the USB cable.
- To focus, rotate the ring on the end of the scope.
- To take and store photos:
- Select File > Set Photo Folder to choose a destination folder.
- Select Snap > Capture or press Enter to capture an image.
Note— Refer to the help or troubleshooting content available online or on the CD if you have any issues suing the software.

## Thermocycler Scanning and Automatic Cleaning Instructions
id="mc-main-content">
Thermocycler Scanning and Automatic Cleaning Instructions
PART A: Scan Background
Thermocycler Scanning and Auto-cleaning MUST be performed during:
- A Total Service Call - if a Total Service Call was performed more than 30 days ago.
- 1-year PM
- Installation of a Fusion
- Installation of new Thermocycler
PART B: Scan PEEK Lid
Note— If a Thermocycler Scan finds that a well does not pass a scan test, the specified well will need to be cleaned by completing
PART C: Thermocycler Cleaning procedures.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Thermocycler Fiber Cleaner Set of 5 Trays
Time Required
- 15 Minutes to Scan Thermocycler Wells
- 40 Minutes to Clean all Thermocycler Wells manually
- 15 Minutes to Clean all Thermocycler Wells automatically
Procedure
Part A: Scan Background
- Ensure the lid is OPEN .
- Initialize the Thermocycler.
- Go to SC-Thermocycler > Scan Results tab.
- Click Scan BackGround.
Scan Data is saved in C:\Panther\Panther Service Software\log\RFUTest
- "Dirty Fibers" due to fluorescing debris will be flagged if they meet this condition:
Part B: Scan PEEK Lid
- Ensure the lid is CLOSED (either manually or using TC Shutter feature on SC-Thermocycler > Main tab of Service Software Version 4.0.10.0 or above).
- Go to SC-Thermocycler > Scan Results tab.
- Click on Scan Barcode.
- Scan the PEEK calibration barcodes on top of the lid.
- Click Scan PEEK Lid.
Scan Data is saved in C:\Panther\Panther Service Software\log\RFUTest
-
“Dirty/Blocked Fibers” due to non-fluorescing debris that blocks signal will be flagged if they meet this condition:
- A pop-up window will appear indicating "LED Failure" if this condition is met:
- Open the lid.
Part C: Thermocycler Cleaning
If the Fusion has a Fiber Cleaner Nest installed , proceed with the Automatic Thermocycler Cleaning procedure below.
If the Fusion does NOT have a Fiber Cleaner Nest installed, a Manual Thermocycler Cleaning Procedure must be performed.
Automatic Thermocycler Cleaning
-
Set one or two Fiber Cleaner Trays with Fiber Cleaners into the Nest (they are keyed to only snap into place in one position).
Note— At least 4 Fiber Cleaners (for total clean) must be present to start. The Service Software does not check to verify that there is a fiber cleaner in the selected locations.
- Remove the cover from the Fiber Cleaner Trays.
- Start Service Software.
- Click on the SC-Thermocycler tab.
- Select Cleaning.
- In the Cleaning storage section, select the first tray position populated with a fiber cleaner. Service Software will mark the remaining locations of that tray with X's. The X's represent where the fiber cleaners are present.
Note— The pipettor will pick Fiber Cleaners in the following order. Make sure that the fiber cleaners are in the correct order and the X’s represent the Fiber Cleaners present.
(Each 5x5 square grid corresponds to the left and right Vial Tray locations.)
Clean All 60 Thermocycler Locations
Note— The system will clean each Thermocycler well twice. The process takes about 15 minutes.
- Click the Execute total clean button. The pipettor will clean a total of 30 locations with one fiber cleaner tip and then eject the tip into the waste chute. It will then pick up another fiber cleaner tip from the tray.
- When complete, the pipettor will eject the last tip into the waste chute and return to its Home position.
- Close Service Software.
OR
Clean Selected Thermocycler Locations
Note— Cleaning selected locations requires a scan of the Thermocycler to be completed under the Scan Results tab. Perform a Thermocycler BackGround Scan and PEEK Lid Scan in PART A and PART B of this procedure.
- Click the Get last Scan Results button. The table in the Thermal Cycler section will populate the locations that failed the scan criteria. If additional wells need to be cleaned or removed from the selection, selecting the well in the GUI should add / remove the well from the list of wells to be cleaned.
- Click the Clean Selected button.
- When complete, the pipettor will eject the last tip into the waste chute and return to its Home position.
- Close Service Software.
Verification
- Complete a BackGround and Peek Lid Thermocycler Scan as listed in Part A and B.
Note— This is only required if scans have not been completed.
- If a well fails to pass a scan, clean the specific well using the Clean Selected Thermocycler Locations instructions above.
Note— Repeat this step for every well that does not pass a scan.
- If a well still does not pass an auto scan, complete Manual Well Cleaning.
- If a well still does not pass an Manual Scan, complete Deep Cleaning.
- If a well still does not pass a Manual Scan after Deep Cleaning, replace the Thermocycler.

## Thermocycler Service Procedures
id="mc-main-content">
Thermocycler Service Procedures
-
- Safely Extracting Tubes from the Thermocycler
- Thermocycler Manual Cleaning Procedure
- Thermocycler Scanning and Automatic Cleaning Instructions
- Thermocycler Deep Cleaning Procedure
- Enable Thermocycler Banks and Centrifuge
- Enabling Fiber Cleaner Nest in Fusion Teach Software

## Inspecting and Cleaning the Tip Eject Chute
id="mc-main-content">
Inspecting and Cleaning the Tip Eject Chute
Parts and Materials Required
- Proper PPE
- Hex screwdriver, 4 mm long
- Hex screwdriver, 2.5 mm
- Endozime
- Tip Eject Chute Station
Time Required
- 15 minutes
Procedure
Warning—Use Personal Protection and bleach module as necessary.
Note— The Tip Eject Chute is a passive element. It has no connection to the CAN, BUS, or power.
- Put on proper PPE.
- Carefully open the Service Drawer.
- Using Service Software, clear MTUs.
- Carefully open the Service Drawer.
- Inspect the Sample and Reagent Tip Eject Chutes for any build-up.
- If any build-up is present, remove the Tip Eject Chute Station.
- Remove the front and rear screws that secure the metal chute to the black plastic eject section.
- Soak the metal chute in Endozime or suitable solvent to remove the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. and Sample build-up inside the chute. Some scrubbing may be required.
Warning—The Tip Eject Chute is a contaminated module. Personal protection and cross-contamination should be considered high priorities.
If no suitable tray is available, use a zip-lock bag. Be sure the bag will not leak.
- Clean all parts of the Tip Eject Chute Station.
- Reverse the procedure in step 7 to replace the metal chute.
- Replace the Tip Eject Chute Station.
Alignment/Calibration
Sample Tip Chute
- Teach the Sample Pipettor to the Sample Dispense Slot.
- Teach the Sample Pipettor to the Sample Tip Eject Chute.
- Teach the Distributor to the Sample Dispense Slot.
Reagent Tip Chute
- Teach the Reagent Pipettor to the Reagent Tip Eject Chute.
- Teach the Distributor to the Sample Dispense Slot.
Verification
- Using Service Software, verify pick and strip sample tips.

## Reaction Tube Tray Shutter Teaching Procedure
id="mc-main-content">
Reaction Tube Tray Shutter Teaching Procedure
Parts and Materials Required
- Proper PPE
- Four (4) full Cap & Vial trays (consumables)
Time Required
- 30 Minutes
Procedure
- Start Service Software and from the SC-Front or F-Front&Loading tab, initialize the Cap and Vial Drawers.
- After successful initialization, place Cap and Vial Trays into all four positions of the Left and Right drawers and close the drawers.
- Lift the canopy door so that the shutters are visible.
- On the Parameter Tab, set the Authorization Code to 1 .
- On the Teach Shutter tab, execute the Init Shutters command from the command list.
- Service Software v4.0.7.0 (w/ System SW v6.2)
- Service Software v5.0.12.0 (w/ System SW v7.1)
- Select the drawer and column to be taught from the Select Position window.
- Select Teach both motors to selected position then select Execute .
- Select and execute the Drawer and Column combination to be taught. Under Save Current Axis Position / Get Current Pos. , select Get .
- Visually inspect the alignment of the shutter openings to the columns of caps and vials on the trays.
The shutters should be centered on the column(s), providing equal clearance on either side of the caps and vials.
- To adjust a shutter, select either Motor 1 (top shutter, motor furthest from the front of the system) or Motor 2 (bottom shutter, closest to the front of the system) from the Select Drive window.
- Use the arrows to move the shutter Left / Right until it is aligned with the target columns.
- Once the position of the shutter(s) is determined, press the Save/Save All or Save & Verify button.
Note— Only consider the alignment of trays in the selected drawer (Left or Right); the other drawer will be adjusted separately. However, do consider the alignment of both trays within the same drawer. Try to adjust the shutters as best as possible to best accommodate all columns of both trays.
- Complete alignment and teaching for all columns of both drawers.
- If any shutters were adjusted, execute the Overwrite NVM command to ensure transfer of the positions to firmware.
Verification
- IF any shutters were adjusted, perform a Side Car Pipettor OQ Test .

## Installing New Hand-held Barcode Scanner (F560) and Bracket Install Procedure
id="mc-main-content">
Installing New Hand-held Barcode Scanner (F560) and Bracket Install Procedure
What is Affected
The previous hand-held barcode scanner (F460) was discontinued by the manufacturer and is no longer orderable. The new scanner model (F560) replaces all older models.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Scanner with Bracket
- Cino F560 Scanner
- RJ-45 to USB A cable
- Bracket
- Quick Start Guide
Time Required
30 Minutes
Procedure
Install the New Hand-held Barcode Scanner
- Put on proper PPE.
- Remove the old Hand-held Barcode Scanner and unplug it from the USB Hub.
- If this an upgrade, remove the old Hand-held Barcode Scanner bracket by unscrewing the 2 screws with a hex key on the back side of the bracket. Save the 2 screws for reassembly.
- Install the NEW Hand-held Barcode Scanner Bracket with the 2 screws from the old bracket.
- Insert the RJ-45 connector into the handle of the New Hand-held Barcode Scanner.
- Insert the USB end of the cable into the USB port located below the monitor and hang the scanner on the Bracket.
- The hardware installation is complete.
Program the Hand-held Barcode Scanner
- Print the document below and follow the instructions to program the new Barcode Scanner.
- Panther Hand-Held Barcode Scanner Programming (F560)
- If this is an installation, continue to Verify Fittings .

## Installing the Hand-Held Barcode Scanner (F460)
id="mc-main-content">
Installing the Hand-Held Barcode Scanner (F460)
In order to use the hand-held barcode scanner (Cino FuzzyScan) with the Panther System software, the scanner needs to be programmed for the host interface selection, the minimum of length for code 128/EAN-128, and the preamble character generation. For information related to the new hand-held barcode scanner that replaced the F460 model, see Installing New Hand-held Barcode Scanner (F560) .
Note— Print out the Panther Hand-Held Scanner Barcodes first in order to scan barcode images.
- Panther Hand-Held Barcode Scanner Barcodes for Scanner Model F460 Only (for Panther Software Version 2.2.0.4 and higher only)
Procedure
A. Reset the Scanner to Default Factory Settings
Note— Setting the scanner to the default factory settings is necessary if its existing settings are not known.
To reset the scanner, scan the following barcodes:
- Scan PROGRAM to enter the programming mode.
- Scan the barcode labeled Factory Default .
- Scan END to exit the programming mode.
B. Program the Host Interface Selection
The Host Interface Selection must be set to USB HID Interface .
To program the Host Interface Selection, scan the following barcodes:
- Scan PROGRAM to enter the programming mode.
- Scan the barcode labeled USB HID Interface .
- Scan END to exit the programming mode.
C. Program the Minimum Length for Code 128/EAN-128
The minimum length for Code 128/EAN-128 must be 1 .
To program the minimum length for Code 128/EAN128, scan the following barcodes:
- Scan PROGRAM to enter the programming mode.
- Scan the barcode labeled Code 128/EAN-128 Setting .
- Scan option code 0 .
- Scan option code 1 .
- Scan Fin .
D. Program the Minimum Length for Code 25
The minimum length for Code 25 must be 1 .
to program the minimum length, scan the following barcodes:
- Scan PROGRAM to enter the programming mode.
- Scan the barcode labeled Code 25 Family & German Post Code Setting .
- Scan option code 0 .
- Scan option code 1 .
- Scan FIN .
E. Program the Preamble Characters
The Panther System software expects the following eight preamble characters in the following order:
CR (0x0D), CR (0x0D), HT (0x09), BS (0x08), CR (0x0D), CR (0x0D), HT (0x09), and BS (0x08)
To program the preamble characters, scan the following barcodes:
- Scan PROGRAM to enter the programming mode.
- Scan the barcode labeled Preamble (described in the section Keyboard Interface Control on page 43 of the FuzzyScan Programming Manual ).
- Scan the option codes in the following order:
0, D, 0, D, 0, 9, 0, 8, 0, D, 0, D, 0, 9, 0, 8
- Scan the barcode labeled FIN
- Scan the barcode labeled END to exit the programming mode.

## Health Reports
id="mc-main-content">
Health Reports
Scope
The Panther Dashboard software contains new functionality for generating Health Reports for the Panther System. The three Health Reports that are part of the Panther Dashboard software are:
- The One-Day Health Report
- The Panther (System) Health Report
- The System Health Report
Health Report Sections
Software Version(s)
System History with the software installation dates and software version numbers.
Firmware Version(s)
System History with the firmware installation dates and firmware version numbers.
Installed Assay(s)
The Installed Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. (s) version numbers and their installation dates.
System Statistics
Statistics of the System: Uptime , Number of Restarts , and Number of Fatal Errors that occurred since the previously generated report.
Assay Test Order Count
Assay types that ran on the system and the total number of assays executed over the duration of the report.
Rate of Invalids
Statistics of the System: Number of Tests , Number of Invalids , and Rate of Invalids that occurred since the previously generated report.
Total Test Orders with Flags
The number of test orders attempted on the system with the percentage of samples flagged during the interval of the report generated.
Test Orders with Single Flags
The number of test orders released with a single flag and the corresponding percentage.
Test Orders with Multiple Flags
The number of times this specific confirmation of flags occurred over the time interval of the report generated.
Flags By Module
The number of flags that occurred per system module.
Notable Events
A Subset of events that occurred during system activity and message log events filtered for system critical events: I.E. Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). , Hardware Failures , Non Fatal Hardware Events , and Issues .
Event Numbers for Modules, SubModules
Event Numbers per SubModule when:
- Message— Green text
- Warning— Orange text
- Critical— Red text
- Fatal— Red background with black text
Threshold Table—Lumo and Output Queue
Air/Liquid Threshold values determined during the Luminometer/Output OLV sensor calibration performed during prime.
MagWash Table
Commands
Description
Details
34
Tip Pick
Confirmed tiplet is picked at the beginning of the Magnetic Wash process
45
Wash Volume Verify
Occurs after wash dispense
46
Residual Wash Check
Occurs at the end of the Magnetic Wash process to verify the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. is empty
51
Tip Still On
Tiplet Disposable tip within an MTU. check to verify the tiplet is on during Magnetic Wash processing
35
Tip Strip
Stripping of the tip at the end of the process
47
Empty Check (PRIME)
Verify the MTU is empty at the end of the Prime
Flags
A subset of Assay Processing Codes "Flags" and generates the process control graphs of interest for particular flags.
Sensor Readings
Temperature and Vacuum measurements per module over the duration of the report.
Health Report Summary
One-Day
Health Report
System
Health Report
Panther
(System)
Health Report
For Technical Support Use
X
N/A
X
For Field Service Use
X
N/A
X
For Marketing Use
X
X
N/A
Software Version(s)
X
X
X
Firmware Version(s)
X
X
X
Installed Assay(s)
X
X
X
System Statistics
X
X
X
Assay Test Order Count
X
X
X
Rate of Invalids
X
X
X
Total Test Orders with Flags
X
X
X
Test Orders with Single Flags
X
X
X
Test Orders with Multiple Flags
X
X
X
Flags by Module
X
N/A
X
Notable Events
X
N/A
X
Module to Severity Level Break Down
X
N/A
X
Event Numbers for Modules, SubModules
X
N/A
X
Threshold Table—Lumo and Output Queue
X
N/A
X
MagWash Table
X
N/A
X
Flags
X
N/A
N/A
Sensor Readings
X
N/A
N/A
Send Logs
One-Day
Health Report
System
Health Report
Panther
(System)
Health Report
Report is created if less than 32 hours has elapsed from the previously generated report
X
N/A
N/A
Report is created if greater than 32 hours has elapsed from the previously produced report
N/A
N/A
X

## Securing Amplification Incubator Foam Inserts
id="mc-main-content">
Securing Amplification Incubator Foam Inserts
What is Affected
This procedure affects all PANTHER systems and must be performed on install or the next service visit.
This part will be cut in to manufacturing from Panther Serial # 1251, 1253 and higher.
NB: Panther Serial# 1252 and 1261 will NOT have this part installed during manufacturing and will require installation on site.
During shipping or relocating of the system it is possible for the Amplification Incubator foam inserts to fall out of place. These inserts must be inspected and secured in place.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- 12 x AMP INC FOAM PLASTIC RIVET
Time Required
- 30 Minutes
Procedure
There are two options for securing the Amp Incubator foam inserts:
- Option A - Remove the Amp Incubator from the Panther and install the rivets on a bench top.
- Option B - Open the Mid Bay drawer and install the rivets from under the Mid Bay drawer.
Option A: Installing Rivets on a Bench Top
- Put on proper PPE.
- Setup a clean and clear bench work space and cover with 2 bench pads.
- Clear MTUs from the Panther using the Service Software.
Caution—If there are MTUs stuck in the Panther System refer to Unloading Undeactivated MTUs from the Panther
- Remove the Amplification Incubator.
- Place the Amp Incubator on the bench pads.
- Remove the Incubator cover and visually confirm there are no MTUs still present.
- If MTUs are present refer to Unloading Undeactivated MTUs from Incubators .
- Reinstall the incubator cover.
- Turn the incubator upside down on the bench pads.
- Ensure the gray Incubator Door Board Flex cable is away from the Foam Inserts.
- Check that all six foam inserts are correctly installed as shown below.
Note— Foam inserts may have fallen into the tray below the Amp Incubator.
- Secure the 6 foam inserts by pushing the rivets into the locations show below. Use 2 rivets per foam insert.
- Reinstall the Amplification Incubator.
Note— Take precaution when inserting the plastic standoff into its mount.
- Align the Linear Distributor to the Amp Incubator and verify alignment with a 6 Cycle Amp Incubator System OQ.
Note— Remember to remove the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. tiplets before running an OQ on the Amp Incubator.
- Option A procedure is complete.
Option B: Installing Rivets from Under the Mid Bay Drawer
- Put on proper PPE.
- Open the Service Drawer.
- Use a 4 mm Hex Driver to remove the 4 screws securing the service drawer front cover.
- Set the Service Drawer front cover aside.
- Use a 3 mm Hex Driver to remove the 3 mounting screws (shown below) that secure the tray beneath the Amplification incubator.
- Place a new bench pad on the floor under the Amp Incubator.
- Remove the Incubator tray from under the Amp Incubator.
- Place you index finger into the slot nearest the Incubator door and gently push in. The Incubator tray can now be easily lowered and removed.
- Set the Incubator Tray aside.
- Check that all 6 foam inserts are in place as seen blow.
- Secure the 6 foam inserts by pushing the rivets into the locations show below. Use 2 rivets per foam insert.
- Reinstall the tray beneath the Amplification Incubator.
- Close the Service Drawer.
- Option B procedure is now complete.

## Incubator Belt Tensioning and Inspection
id="mc-main-content">
Incubator Belt Tensioning and Inspection
Parts and Materials Required
- Proper PPE
- Fine Point Permanent Marker
- Tape
- 3 mm Ball Hex Key
Time Required
- 45 minutes
Procedure
- Put on proper PPE.
- Unload all MTUs from the Panther System.
- Open the Service Drawer.
- Remove the Mid Bay front panel.
- Using a 4 mm Allen wrench, loosen the four 5 mm screws that secure the Mid Bay front panel .
- For the Amp Incubator, remove the external fan with a long handled 4 mm Allen wrench to remove the two 5 mm screws that secure the external fan and unplug the connection .
- Using Service Software, initialize the Incubator(s) and allow all to reach thermal equilibrium (15–30 minutes).
Note— Initialization of the Amp Incubator usually results in an error pop-up message, "Initialization: RTF Failure 22 02 02 03 30." This is normal and should be ignored.
- Raise the Incubator cover(s) slightly to expose the tensioner pulley screw .
Caution—Do not raise the cover too high or remove the cover completely. this will result in a heating failure: Error 7A. If the error occurs, initialize the Incubator.
- Press Start for Continuous rotation of the carousel .
- Using a balled 3 mm hex key, loosen the tensioner pulley until the pulley exhibits movement. As the carousel moves counterclockwise, the tensioner pulley will move inward < 1 mm, but return to a nominal position during the ≈ 1 second waiting period.
- Allow the assembly to auto-tension. Observe the nominal position of the pulley during the waiting period between the carousel rotations.
- Press Stop and tighten the 3 mm screw.
Optional— It may be helpful to trace a reference position of the pulley using a thin permanent marker .
.
- Inspect the belt backlash.
- Initialize the Incubator carousel.
- Tape the Incubator door open and raise the Incubator cover by hand to view the carousel movement .
Caution—Do not raise the cover too high or remove the cover completely. this will result in a heating failure: Error 7A. If the error occurs, initialize the Incubator.
- Using a permanent marker, mark a reference point(s) on the fan baffle to locate a carousel spoke. Apply clockwise and counterclockwise torque onto the carousel slot .
- Do not apply excessive force that will cause motor step losses, but enough force* to see the carousel wiggle left/right. If the total backlash is > 1.5 mm, then the tension is incorrect and the Incubator may experience carousel position errors .
*The force is no more than 2x the force it takes to fully open the Incubator door.
- Alternately, if the slop is > 1.5 mm (knowing that one belt tooth is 2 mm wide), then the tension is incorrect and the Incubator may experience a carousel position error .
- Remove the tape and press Start for Continuous rotation of the carousel. Allow at least 10 minutes to observe the mechanics of the belt.
Tip— All Incubators can be inspected simultaneously. Press Start to continuously rotate all Incubators, if necessary.
Note the following inspection points:
- Belt riding —The belt and/or (grey) pulley bearing should remain centered along pulleys (tensioner and idler). Poor belt positioning can interfere with MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. placement .
- Proper belt meshing —The belt should engage the carousel with no skipped gear teeth .
- Pulley seating —The idler and tensioner pulley should lay flat against the baseplate (i.e., no gaps) .
- Pulley bearing lifting —Either pulley bearing (idler or tensioner) can exhibit wandering upward during carousel movement and may indicate: (1) poor pulley seating, (2) over-tensioned belt. Proceed if items (1) and (2) are inspected to be good .
Verification
Continuous Carousel Rotation Verification
- In Service Software, Initialize the Incubator
- Press Start for Continuous rotation and allow the rotation to continue for a random duration of 5–15 seconds. Repeat 5 times .
This combination ensures that the carousel is electromechanically sound and has no backlash problems.
Tip— All Incubators can be inspected simultaneously. Press Start to continuously rotate all Incubators, if necessary.
- Beware of the following fatal error message that occurs early in the rotation (≈ 2 seconds after starting):
2011-05-10 14:09:39,210 [COM1] <-- 20 51 00 02
2011-05-10 14:09:39,260 [COM1] --> 20 51 00 02 00
2011-05-10 14:09:41,320 [COM1] --> 20 00 03 02 51 A7 21
2011-05-10 14:09:41,371 DRIVER --> Receive Automatic Message Device#0x20 (HT Incubator)
[FATAL] 0x 51
- Error 51 carousel position error is usually caused by a bad pulley or undertensioned belt (repeat Steps 4–9 of the Belt Tensioning and Inspection procedure) .
Random Carousel Rotation Verification
- In Service Software, Initialize the Incubator
- Press Start for Random carousel rotation and allow the rotation to continue for ≈ 5 minutes to ensure that the carousel is electromechanically sound .
Note — Random movements cannot be run simultaneously on more than one Incubator. Select one Incubator at a time.
- Beware of the following error messages :
- Error 51 carousel position error is usually caused by a bad pulley or undertensioned belt (repeat Steps 6–11).
- Error 10 carousel position error is caused by a bad carousel/belt engagement, bad pulley, or overtensioned belt (repeat Steps 6–11).
- Repeat Steps 6–12 to resolve any errors.
- Reverse the removal procedure to reassembly the Incubator. Re-install the insulation cover and reseat the Incubator cover.
- Perform a Distributor/Incubator OQ to ensure proper MTU pick/placement. Cycle 3 MTUs .

## Incubator Parameter Verification Procedure
id="mc-main-content">
Incubator Parameter Verification Procedure
Purpose
This is an advisory notice to inform FSEs about an inconsistency in the parameter settings on some Incubators.
What is Affected
We have found an inconsistency in the parameter settings of some Incubator modules. These parameters affect the incubator carousel movement to position an MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. . An incorrect parameter can cause an error (such as “carousel motor suffered step loss or stalled”) on ‘Start-up’, ‘Exiting Power Save’, or ‘ Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Processing’.
Three parameters need to be verified on each Incubator.
The Table below lists the correct values for each parameter.
Correct Parameter Settings
Parameter
High Temp (INC1)
Transition (INC2)
Amp (INC3)
107 - Ramp Current
100
100
70
108 - Move Current
70
70
50
118 - Maximum Retires
3
3
3
Time Required
- 30 Minutes
Procedure
- Put on proper PPE.
- Power on the Panther System.
- Start the Service Software.
- Click on the Incubator tab.
- Select the Main page.
- Initialize all 3 incubators.
- Click on Parameter .
- Check each parameter value listed in the Table above:
- Select the desired incubator in the Device drop-down.
- Type the Parameter number (107, 108, or 118) into the Parameter field.
- Click Read .
- Compare the value displayed in the Contents field to the value in the Table above.
- Repeat the steps above for each incubator.
Note— If any value is incorrect and needs to be changed, proceed to Step 9.
Note— If all values are correct, no changes need to be made. Exit the Service Software and exit the FSE Shield. Document in Oracle that this procedure has been performed.
- To change an incorrect Parameter:
- Display the Trace View Window.
Note— The Trace View Window may be hidden behind the main Service Software window. If not open, click on the Show Trace View button on the Main & Com. tab.)
- Ensure the COM3 is selected in the communication port drop-down menu.
- Use the commands listed below for each incubator to correct any parameters that were found to be incorrect in Step 8.
- Enter the string (low-level command) to unlock NVM and click Send .
- Enter the string to change the desired parameter (107, 108, and 118) to the correct value and press Send .
- For each command sent, verify the expect return string is displayed.
- Enter the string to Save NVM and press Send .
HT (INC1)
Description
Low-Level Command to be sent in SSW
Expected Return String
Unlock NVM
20 16 00 00 01 00
20 16 00 00 00 01 00
Set par 107 to 100
20 14 00 00 01 00 6B 00 64 00
20 14 00 00 00 01 00 6B 00 64 00
Set par 108 to 70
20 14 00 00 01 00 6C 00 46 00
20 14 00 00 00 01 00 6C 00 46 00
Set par 118 to 3
20 14 00 00 01 00 76 00 03 00
20 14 00 00 00 01 00 76 00 03 00
Save NVM
20 0D 00 00
20 0D 00 00 00
Trans (INC2)
Description
Low-Level Command to be sent in SSW
Expected Return String
Unlock NVM
21 16 00 00 01 00
21 16 00 00 00 01 00
Set par 107 to 100
21 14 00 00 01 00 6B 00 64 00
21 14 00 00 00 01 00 6B 00 64 00
Set par 108 to 70
21 14 00 00 01 00 6C 00 46 00
21 14 00 00 00 01 00 6C 00 46 00
Set par 118 to 3
21 14 00 00 01 00 76 00 03 00
21 14 00 00 00 01 00 76 00 03 00
Save NVM
21 0D 00 00
21 0D 00 00 00
AMP (INC3)
Description
Low-Level Command to be sent in SSW
Expected Return String
Unlock NVM
22 16 00 00 01 00
22 16 00 00 00 01 00
Set par 107 to 70
22 14 00 00 01 00 6B 00 46 00
22 14 00 00 00 01 00 6B 00 46 00
Set par 108 to 50
22 14 00 00 01 00 6C 00 32 00
22 14 00 00 00 01 00 6C 00 32 00
Set par 118 to 3
22 14 00 00 01 00 76 00 03 00
22 14 00 00 00 01 00 76 00 03 00
Save NVM
22 0D 00 00
22 0D 00 00 00
Verification
- Exit the Service Software.
- Power down the Panther System.
- Open the Service Software.
- Click on the Incubator tab.
- Click on the Main page.
- Initialize all 3 incubators. all 3 incubators.
- Click on Parameter .
- Check each parameter value listed in the Table in the What is Affected section:
- Select the desired incubator in the Device drop-down. (
- Type the Parameter number (107, 108, or 118) into the Parameter field.
- Click Read .
- Compare the value displayed in the Contents field to the value in the Table in the What is Affected section.
- Repeat the steps above to verify parameters for each incubator.
- Exit the Service Software and FSE Shield.
- Document in Oracle that this procedure has been performed.

## Incubator Service Procedures
id="mc-main-content">
Incubator Service Procedures
- Incubator Belt Tensioning and Inspection
- Incubator Door Clip Installation
- Door Clip Inspection
- Incubator Slot Alignment
- Securing Amplification Incubator Foam Inserts
- Shave Foam Off Incubator Door

## Incubator Slot Alignment
id="mc-main-content">
Incubator Slot Alignment
Note— Perform this procedure when:
- Installation of a new Incubator module
- Excessive MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. rubbing on an Incubator door
- Incubator belt replacement
- Anytime there are indications of issues relating to interaction with the Distributor
Calculate Slot 1 Alignment
- Initialize the desired Incubator and insert an MTU into Slot 1. (Wait for the incubator to come up to temperature.
- With 4/5 of the MTU inserted, ≈ 1 mm of space should exist between the MTU and the Incubator door frame .
- Additionally, gently press on the left side of the MTU and verify that the MTU barely makes contact with the door frame .
Teach Slot 1
- In the Parameter tab, select the Incubator , enter the proper Code , and press Set to enable parameter/teaching adjustment .
- In the Teach tab, select the appropriate device and verify the Incubator is at the Slot 1 position .
- Press Get All to refresh the Left/Right value. It should output a value between 175–225 .
- Determine the direction in which to move the slot position.
- Increase/decrease (by 1–10 steps) using the arrow buttons to achieve the proper MTU/door clearance as described earlier. The left arrow increases the value, but rotates the carousel clockwise; the right arrow decreases the value, but rotates the carousel counterclockwise .
Note— You must close the Incubator door before moving the carousel to avoid causing an Incubator Door Open error.
- Repeat adjustments to the carousel to achieve the proper clearances stated above.
Storing the New Teach Position
- Once the MTU/door clearance has been verified, press Get All and then Save All to store the new position .
- Double-click Calculate and Set Position of other Slots to calculate and set the positions of the other Incubator slots (i.e., Slots 2–17) .
- Press Yes at both prompts .
- Double-click Overwrite NVM followed by OK to store the position to the non-volatile memory (NVM) .
Distributor Auto-Teach
- With the new Slot 1 position, perform the auto-teach procedure at the specified Incubator to complete the alignment procedure .
WARNING—The Distributor auto-teach procedure must be performed for the Incubator in order to properly sync the Incubator Slot 1 with the Distributor.
- If this procedure was completed on an Amplification Incubator with RTFs, perform the RTF Alignment procedure.
- Perform an Operational Qualification procedure .

## Door Clip Inspection
id="mc-main-content">
Door Clip Inspection
Purpose
Instructions to determine if incubator door clips are required.
Background
New incubators have been redesigned to include screws that secure the incubator doors, eliminating the need for an incubator door clip. These screws were cut into all Panthers above Serial # 00919 (Serial # 00916 for High Temp Incubators).
Incubators with a screw do not require installation of door clips.
Any incubator without a screw MUST have a door clip installed see Incubator Door Clip Installation .

## Shave Foam Off Incubator Door
id="mc-main-content">
Shave Foam Off Incubator Door
Parts and Materials Required
- Panther Tool Kit
- Proper PPE
Time Required
- 1 hour
Things to Remember
The AMP Incubator contains amplicon and designated a post-AMP (dirty) module. Referring to Biohazard Safety Information . follow safe lab practices during this procedure.
Procedure
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Power on the Panther System.
- Power on the PC.
- Start Panther Main and allow system to initialize.
- Shutdown Panther Main.
- Power down the Panther System.
- Power down the PC.
- Visually confirm there are no MTUs in the incubator.
- Prepare a work surface:
- With 2.5%–3.5% sodium hypochlorite solution, spray a stable work surface.
- Wait 1 minute. (Do NOT allow sodium hypochlorite solution to dry)
- Wipe up the 2.5%–3.5% sodium hypochlorite solution.
- Wipe area with DI water and a towel.
- Lay clean absorbent bench pads on the cleaned area.
- Remove the Incubator referring to Incubator Module Removal and Replacement .
Note— Use extreme caution if you are removing the Amp Incubator, as there may be RTFs installed. The RTFs are not affected by this procedure so no RTF alignment or testing will be required.
- Place the incubator upside down on the clean bench pad.
- Remove the door assembly from the incubator according to Incubator Door Assembly Removal and Replacement .
Note— Some incubators may have a door clip or a screw in the door frame to secure the incubator door (refer to Door Clip Inspection ). In this case, remove the clip or screw before proceeding.
- Disconnect the door assembly ribbon cable from the main Incubator PCB.
- Remove the 3 mm screw holding the door.
- Gently but firmly pull and rotate the door outward from the right to free the door.A notch on the left side holds the door in place.
CAUTION—There is a plastic hook on the back of the door that holds one end of the spring. This hook clears the bottom foam when the door is rotated out, but use extreme caution to avoid any damage to the hook.
- Using a DiTi tip, trim the insulation foam back approximately 8–10 mm from the door as shown below.
( DO NOT use a utility knife or any sharp tool that may damage the heat sink)
- The trimmed door foam should look like the picture below when complete.
- Reinstall the door assembly:
- Engage the notch on the left side of the door.
- Swing the right side into place.
- Press the door assembly into place.
- Using the 3 mm screw, secure the door.
- Reconnect the ribbon cable to the PCB.
- Check the incubator door opens and closes smoothly.
- If a door clip or screw is removed in Step 12, reinstall the screw.
- Reinstall the Incubator referring to Incubator Module Removal and Replacement .
Verification
- Ensure all Alignment Calibration/Verifcaiton steps pass after reinstalling the incubator module.
The Alignment/Calibration/Verification steps include:
- Teach (align) the Distributor to the Incubator.
- Perform the Incubator Slot Alignment .
- Perform a Panther System Operational Qualification (OQ) . Only select the replaced Incubator(s).
- Verify the Incubator is within temperature specification referring to Thermal Sensor Ranges for Aptima Assays .
- Verification is complete.

## Real-Time Fluorometer (RTF) Alignment Procedure
id="mc-main-content">
Real-Time Fluorometer (RTF) Alignment Procedure
Scope
This procedure provides instructions to align the AMP Incubator carousel to the Real-Time Fluorometer (RTF) modules.
Perform this procedure when any of the following service procedures have been performed:
- Carousel motor replacement (only when RTFs are installed)
- Incubator Carousel belt replacement (only when RTFs are installed)
- Incubator PCB replacement (only when RTFs are installed)
- New AMP Incubator install that includes the re-installation of pre-existing RTF modules
- New RTF installation
- RTF replacement
Required Tools and Materials
- Proper PPE
- 1x RTF Alignment Tool
- Panther System with RTFs installed
Time Required
- 30 minutes
Procedure
WARNING—The AMP incubator contains amplicon and is a post AMP (dirty) module. Ensure safe lab practices are observed during this procedure and always wear PPE. Change gloves often, bleach tools and bench top after interaction with the AMP Incubator and always bleach tools after every service.
WARNING—MTUs may be present in module. It is necessary to remove all MTUs to avoid contamination.
- Put on proper PPE.
- Log in to the FSE Shield.
- Start Service Software.
- Clear all MTUs from the System.
- Start the RTF Aligner Program.
- If running System v6.2 and above , click on the RTF Aligner button from the FSE Shield and skip to Step 6.
- If running System Software below v6.2 click on the Windows Explorer button.
- Browse to the C:\PANTHER\Software\PC\Bin\ folder and execute the RTFAligner application.
Note—Do not select the RTFAligner.exe XML Configuration File.
- Follow the on screen prompts and click Start button.
- The RTF Aligner initializes all necessary modules for RTF Alignment.
- Follow the on-screen prompts.
- If using a Panther , carefully place the RTF Alignment Tool in the Service Queue , with the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  tab facing towards the inside of the system.
-
If using a Fusion , carefully place the RTF Alignment Tool in the Elution Station , with the MTU tab facing towards the inside of the system.
- Press the Load Button.
Note— If performing this procedure on a Panther, watch the Linear Distributor pick the Alignment Tool from the service queue on Panther.
If using a Panther Fusion, observe that the Alignment Tool is picked by the Rotary Distributor.
If the Alignment Tool was not picked from the Service Queue , click on Cancel to stop the procedure.
Reset the alignment tool and restart the RTF alignment procedure.
If using a Panther and the Alignment Tool is not picked again, it may be necessary to align the Service Queue to the Linear Distributor.
Expand the Distributor Teaching Without the Input Queue Auto Teach Tool dropdown and scroll down to Distributor Alignment to the Service Queue.
If using a Fusion and the Alignment Tool is not picked again, it may be necessary to reteach the Rotary Distributor to Elution Station .
- Once picked, the Tool is placed in the AMP incubator. The alignment process begins after the Incubators reaches operating temperature. This alignment process takes approximately 15-20 minutes to complete.
- After the alignment process is complete, click OK to begin the unload operation. The program prompts the operator to unload the RTF Alignment Tool from the Service Queue.
Note— If the RTF Aligner program is terminated due to process error or other interruption, then the unload process will NOT complete and the RTF Alignment Tool will be stuck in the AMP Incubator. In this case, boot up Panther Service Software and manually unload the RTF Alignment Tool from the AMP Incubator.
- Remove the Tool.
- Click Cancel to exit the RTF Aligner program.
- Decontaminate the RTF Alignment Tool with 50% bleach solution followed by and DI water and ethyl alcohol.
- Power-cycle the Panther System.
- Proceed to Verification.
Verification
- Verify that there is a measurements_mmddyyyy_xxxxxx.csv file (or files) located in the C:\RTF1 Measurements folder. This confirms that the program took readings from the RTF1 measurements and altered the AMP Incubator parameters.
- Copy the measurements_XXXXXXXX_XXXXXX.csv file to a portable drive and open the file in excel on a laptop/computer.
- For “Performing forward sweep” -
- Select the data points under the “RTF1 Ch1” , “RTF1 Ch2” , “RTF1 Ch3” , “RTF1 Ch4” and “RTF1 Ch5” column and plot a curve by Inserting a “2-D Line” chart “Line with Markers” as shown in the screenshot below (for reference only):
- The plotted Chart should have a curve profile as shown in the screen shot above with a per channel (Ch1 – Ch5) signal range of >300.
- Scroll down the csv file, to where it says, “ Performing backward sweep ” and select the data points in the last 5 columns and plot a curve by Inserting a “ 2-D Line ” chart “ Line with Markers ” as shown in the screenshot referenced above. The plotted Chart should have a curve profile as shown in the screen shot above with a per channel (Ch1 – Ch5) signal range of >300.
- Scroll down the csv file, to where it says, “ Verification Run Starts ” and select the data points in the last 5 columns and plot a curve by inserting a “ 2-D Line ” chart “ Line with Markers ” as shown in the screenshot referenced above. The plotted Chart should have a curve profile as shown in the screen shot above with a per channel (Ch1 – Ch5) signal range of >300.
- Repeat the alignment if the peak of the signal is not greater than 300.
Note— If the peak DOES NOT  exist, then the alignment procedure failed and needs to be redone. This could be due to the tool not being picked or placed.
- Find the following lines and record their values. Values shown in the images below are examples.
Note: The following can be found after the backward sweep in Verification Step 2.d and before the verification in Verification Step 2.e.
- Open Service Software, and on the Incubator main tab, initialize the AMP incubator.
- Go to the Parameter tab and ensure Amp Incubator ID 0x22 is selected in the Device drop-down menu.
-
For System Software v6.2 and ABOVE: Input “ 138 ” in the Parameter field. Click on the Read button and ensure the parameter value matches the P138 value recorded from the .csv file. Repeat and ensure that parameters 139 through 143 match the values in the .CSV file.
-
For System Software BELOW v6.2: Input “ 138 ” in the Parameter field. Click on the Read button and ensure the parameter value matches the P138 value recorded from the .csv file. Repeat and ensure that parameters 140 and 142 match the values in the .CSV file.
-
Attach the measurements_XXXXXXXX_XXXXXX.csv file to the SR notes.
- Verification is complete.

## Real-Time Fluorometer (RTF) - Cleaning Panther RTFs
id="mc-main-content">
Real-Time Fluorometer (RTF) - Cleaning Panther RTFs
Purpose
The following procedure provides instruction on Cleaning Panther Real-Time Fluorometers.
Parts & Materials
-
Lint Free Wipes (From Thermocycler cleaning kit)
-
Thermocycler Cleaning Swabs (From Thermocycler cleaning kit)
-
Fiber Optic Cleaning Solution (From Thermocycler cleaning kit)
Procedure
- Identify the failing RTF(s) from the RTF Verifier’s output screen.
RTF 1 FAM
RTF 2 RED677
RTF 3 HEX
RTF 5 ROX
- Remove the Amp Incubator’s shield (beneath the incubator).
- Without removing the Amp Incubator, carefully remove the RTF from the instrument (from underneath) so that you do not dislodge any dirt or debris, then inspect the RTF. Remove each RTF, one at a time. Avoid flipping the RTF over, so that any debris present will remain in place.
- Inspect each lens for debris on each channel of the RTF.
Note: The images below display examples of debris on the RTF Lens.
Glove debris:
Dust debris:
- If debris is present, carefully remove it using the cleaning tips and cleaning solution from the Thermocycler cleaning kit.
- If no debris is present, carefully shake the fluorometer and listen for any rattling noises.
- Reinstall the fluorometer following the procedure in Real-Time Fluorometer (RTF) Installation then re-run RTF Verifier to confirm errors are resolved.
- If any errors persist, contact your local support (EU) or USTSESupport (non-EU) representative for additional guidance.

## Real-Time Fluorometer (RTF) Installation
id="mc-main-content">
Real-Time Fluorometer (RTF) Installation
Purpose
This procedure provides instructions to install Real-Time Fluorometers (RTFs) on Amplification Incubators. RTFs allow systems to run real-time assays such as BV, CV/TV, HSV, HIV-1, HBV, and HCV.
Parts and Materials Required
- Proper PPE
- FSE Tool Kit
- (12) AMP INC Foam Plastic Rivet
- (8) M3x6 SHC screws (included with each Fluorometer Assembly)
- (1) Panther Fluorometer Assembly, 677 (Required for BV, CV/TV Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. )
- Panther Fluorometer Installation Kit
- (1) Panther Fluorometer Assembly, FAM
- (1) Panther Fluorometer Assembly, HEX
- (1) Panther Fluorometer Assembly, ROX
- (1) Cable, Panther Fluorometer
-  (1) RTF Alignment Tool
Note— The RTFs can be ordered as kit or individually.
Time Required
- 60 minutes including Alignment Procedure
Procedure
Part A: RTF Hardware Installation
WARNING—The AMP incubator contains amplicon and is a post AMP (dirty) module. Ensure safe lab practices are observed during this procedure and always wear PPE. Change gloves often, bleach tools after interaction with the Amp Incubator and always bleach tools after every service.
WARNING—MTUs may be present in module.
Remove all MTUs to avoid contamination.
- Power on the Panther System and PC.
- Start Panther Main and allow the system to initialize.
Note— If initialization fails and MTUs are not cleared by the system, refer to Unloading Undeactivated MTUs from the Panther
- Check to make sure all MTUs are cleared from the system.
- Shutdown Panther Main, and power down the Panther System and PC.
- Prepare the work surface:
- Clean a flat and stable laboratory work surface with 2.5%-3.5% sodium hypochlorite solution.
- Wait at least 1 minute and then clean the surface with DI water. Do not allow the sodium hypochlorite solution to dry on the work surface.
- Open the Mid-Bay Drawer
- Remove the Amplification Incubator .
- Place the Incubator module upside down on clean bench pads. The three RTF labels shown here on the Incubator represent the installation location of the three individual RTFs.
Note— The HEX RTF location is closest to the PCB and the FAM RTF location is closest to the door.
- Remove the three or four foam inserts from the locations indicated in Step 8. For each location, visually verify there are two dowel pins, and the pins and mating surface are clean and clear of debris.
Note— Save all four foam inserts onsite in case they are needed for future use. Also, refer to Securing Amplification Incubator Foam Inserts and verify the remaining foam inserts are secured with plastic rivets.
- Remove each RTF from its packaging and verify the DIP Switch settings on each RTF matches the settings in the table.
- Match the Serial number of each RTF to its packaging, and document the serial number in the Service Notes.
Note— The table below is useful for RTF identification using the OTMI number:
RTF Identification
FAM
(RTF1)
OTMI-xxxx-BL_x
(blue)
677
(RTF2)
OTMI-xxxx-RD_x
(red)
HEX
(RTF3)
OTMI-xxxx-GN_x
(green)
ROX
(RTF5)
OTMI-xxxx- AM Analytical Module _x
(amber)
- Label each RTF with a Sharpie on the metal side as shown, with the specific RTF name, installer’s initials, and date.
- Check the lenses of all RTFs for any debris or dust. If dirt or dust is found, clean the lens with a lens cloth only.
- Verify the dowel pins are clean and there is no debris on the mating surface.
- Secure each individual RTF to the incubator using two M3x6 screws as shown.
Note— The RTFs should require minimal effort to seat and should sit flush on the mounting surface.
Forcing the RTFs into position can damage the PCB. RTFs that are not seated flush may have inaccurate channel readings.
- Verify the RTFs are installed in the correct location as shown.
- Connect the RTF’s using the RTF cable.
Note— If the orientation is not correct on the cable, and the FSE forces the connector, the solder on the board can break and turn the RTF dead on arrival.
- First connect the RTF cable to the Incubator PCB.
- Connect the HEX RTF next with the first available connector.
- Connect the 677 RTF to the next available connector (Required for BV, CV/TV Assay) .
- If NOT  installing the 677 RTF , skip one connector.
- Connect the FAM RTF to the next available connector.
- Skip one connector.
- Connect the ROX RTF to the next available connector.
- Route the cables as shown below.
- Carefully turn the incubator over right side up.
- Open the Incubator door, inspect and ensure each magnet inside the AMP Incubator is flush with the magnet holder as shown. Adjust the magnets if necessary by re-positioning the magnet with a gloved finger, no tools required.
- Re-install the Amplification Incubator .
- The RTF hardware installation is complete.
Part B: RTF Software Configuration
- Power up the Panther System and PC, and login to the FSE Shield.
- Start Service Software.
- On the Incubator tab , click on Parameter tab .
- Select Amp Incubator ID 0x22 in the Device dropdown menu.
- Change the Authorization Code field to “1”
- Click on the Set button.
- Click on RTF .
- Under RTF Cfg , check the boxes next to 1 , 3 , and 5 .
- Check the box next to 2 if installing 677 RTF (Required for BV, CV/TV Assay) .
- Click the Set button.
- A Service Software window will display “This operation needs authorization to write teach parameter.”
- Click OK .
- Another Service Software window will then display “Write all Parameters to NVM?”
- Click OK .
- Click on Parameter and verify Amp Incubator ID 0x22 in the Device dropdown menu is still selected.
- Enter 154 in the Parameter field.
- Click the Read button.
- Verify the New Value is “21”.
- If 677 RTF (required for BV, CV/TV Assay) is installed the new value will be “23”.
- Close Panther Service Software.
- Power cycle the Panther System.
- Start Service Software.
- Click on the Incubator tab .
- Select the AMP incubator from the dropdown box, as shown below.
- Click Initialize.
- Go to the Parameter tab .
- Select Amp Incubator ID 0x22 in the Device dropdown menu.
- Input “ 154 ” into the Parameter field.
- Click on the Read button and ensure the parameter value is still “21”.
- This value will be “ 23 ” if 677 RTF is installed (Required for BV, CV/TV Assay) .
- Click on the RTF tab and ensure that the 1, 3, and 5 are still checked in the RTF Cfg. section.
- Make sure the box next to 2 is checked if 677 RTF is installed (Required for BV, CV/TV Assay) .
- Verify nominal channel values for each RTF.
Note— The Amp Incubator temperature should be stabilized, and RTFs warmed up to get accurate channel values. This usually takes 20-30 minutes after initialization.
(Temp. should be 42.4 – 43.0°C )
- Select the "1" in the Single RTF No. drop-down. Click on the Start button under Measure, no Move. Verify the values in the Result field are in range.
- Required For BV, CV/TV Assay: Select the " 2 " in the Single RTF No. drop-down. Click on the Start button under Measure, no Move . Verify the values in the Result field are in range.
- Select the " 3 " in the Single RTF No. drop-down. Click on the Start button under Measure, no Move . Verify the values in the Result field are in range.
- Select the "5" in the Single RTF No. drop-down. Click on the Start button under Measure, no Move. Verify the values in the Result field are in range.
Note— If any RTF reports values out of range, the RTF must be replaced . Document and label the RTF for return.
- Exit Panther Service Software.
- Run Panther Instrument Firmware Setup .
Note— This will load firmware onto the RTFs.
- Start Panther Service Software.
- Initialize the Distributor and AMP Incubator.
- Click on the Distributor tab.
- Click on Parameter .
- Set the Authorization Code to “ 1 ”.
- Re-Teach the Linear Distributor to the AMP incubator.
- Click on Teach .
- Select “ Sledge ” from the Select Drive drop-down.
- Select “ AMP Incubator ” from the Select Position drop-down.
- Click once (to highlight) the Execute Position Autoteach option in the Options for selected Drive and Device menu.
- Click on the Execute button.
- Click on the Yes button after process is complete, to save parameters to NVM.
- Click on the Incubator tab.
- Select the Main tab.
- Click on the Sensor tab.
- Select Amp Incubator ID 0x22 in the Select Device section.
- Click on the Read button.
Note— Incubator temperature reaches nominal range within 20 minutes (42.4 – 43.0 °C).
Step 43 is only for RTF installation on a NEW incubator.
Slot Alignment is NOT necessary if upgrading an existing incubator.
If upgrading an existing incubator, skip Step 43 and proceed to Step 44.
- Complete the Incubator Slot Alignment procedure .
Note— This needs to be done before the distributor is taught to the incubator.
- Complete a one cycle System Level Operational Qualification (OQ) procedure for the AMP incubator only.
- Close Panther Service Software.
- Run the Panther RTF Aligner Program .
- The RTF software configuration is complete.
Verification
- Open the PANTHER Main Software and verify that the instrument starts with no errors.
- Click on the Help button.
- Click on the About button.
- Check the Module Information option.
- Verify there are three RTF modules listed as Rtf1, Rtf3, and Rtf5.
- Rtf2 will be listed if 677 RTF is installed (Required for BV, CV/TV Assay) .
Note— These modules should have the firmware version shown in the box below.
- Perform a real-time assay Performance Qualification (PQ) .

## Real-Time Fluorometer (RTF) Verifier Tool Cleaning Procedure
id="mc-main-content">
Real-Time Fluorometer (RTF) Verifier Tool Cleaning Procedure
Purpose
The following procedure provides instruction on cleaning the RTF Verifier Tool.
Parts & Materials
- Isopropyl Alcohol or 10% Bleach
- Deionized Water (DI Water) or Distilled Water
- Lint Free Wipes (From Thermocycler cleaning kit)
Procedure
- Remove the RTF Verifier Tool from the Service Queue (Panther) or Elution Station 0 (Fusion) and place the tool on a clean benchtop pad.
- Using either isopropyl alcohol or 10% bleach, wet one of the lint free wipes.
- Wipe the entire outside of the tool including the FEP strip.
Note: Do not allow bleach or alcohol to drip into the top of the tool.
- Use a second wipe, if necessary, to continue cleaning the tool.
- Allow the isopropyl alcohol or bleach to dry for 2 minutes.
- Wet another lint free wipe with deionized or distilled water and wipe the tool with the water to remove all residual bleach.
- Use a final lint free wipe to dry the surface of the tool. Ensure the FEP surface is completely dry and that no bleach residue is left on the surface.
- If bleach residue remains on the FEP surface, repeat steps 6-7.
- Place the vinyl cover back on the bottom of the tool and return it to its protective case.

## Real-Time Fluorometer (RTF) Verification Procedure
id="mc-main-content">
Real-Time Fluorometer (RTF) Verification Procedure
Purpose
The following procedure provides instructions on how to use an RTF Verifier Tool to diagnose Panther RTF issues in Panther or Panther Fusion Systems.
Parts and Materials Required
- RTF Verifier Tool – [TLS-08117]
- Lint Free Wipes (found in Thermocycler cleaning kit)
- Fiber Optic Cleaning Solution (found in Thermocycler cleaning kit)
- Fiber Optic Cleaning Swabs (found in Thermocycler cleaning kit)
Time Required
- 1 hour
Procedure
Note: Keep the protective cover on the Optical surface of the tool until ready to use to avoid damage to the optical surface affecting results.
The RTF Verifier tool is for diagnostic purposes only. Send all results to your local support (EU) or USTSESupport (non-EU) for review.
Note: The images in this procedure are for Panther ONLY .
- Ensure that the Panther or Panther Fusion has Panther Software V7.2.5.1 or higher installed.
- Close all open software programs on the Panther Workstation.
- Open RTF Verifier from the service shield.
Note: RTF Aligner is used to align the incubator during the install of new RTFs. RTF Verifier is used for diagnosing RTF performance issues. For installs of new Panther fluorometers and performing RTF Alignment, search for “Real-Time Fluorometer (RTF) Alignment Procedure” in the Panther Service Manual.
- Power cycle the Panther by toggling the systems power switch only.
Note: Do not shut off the PC.
- Click the start button in the bottom left corner of the RTF Verifier program.
- If the RTF Verifier tool is running on an instrument that has not run the RTF Aligner tool, a warning will pop up noting that the RTFs are aligned to their default values. If you see this screen, stop the procedure and run the RTF Aligner procedure first.
- Allow the RTF Verifier program to initialize all modules.
- Once modules have initialized, remove and save the protective cover. Load the RTF Verifier Tool into the Panther Service Queue or Fusion Elution Station slot 0 (towards the rear of the system).
Note: The tool does not click in to place in the Panther Service Queue. Use the location in the picture below as a guide.
- Select tool 1 loaded .
Note: For Panther Fusion, “Tool Loaded” will display.
- Allow the software to wait during the 30-minute warm-up period (15-minute incubator warm-up plus an additional 15-minute tool warm-up).
Note: If the incubator does not warm up within the 15 minutes, the following error will display and troubleshooting is required.
- After the warm-up period, the software will begin to move the tool around the incubator for approximately 10 minutes. Once completed, the software will prompt the user to unload the RTF Verifier Tool from either the Elution Station (on Fusion) or the Service Queue (on Panther).
- Unload the RTF Verifier Tool and select single tool unloaded .
Note: For Panther Fusion, “tools unloaded” will display.
- Download the verifier report by clicking the explore output icon in the top left corner (folder symbol) and send the .csv file to your local support representative for review. Currently RTF Verifier data is being collected to justify the replacement of some Panther PQs with just an RTF Verifier run. Please send all logs and verifier reports to your local support (EU) or USTSESupport@hologic.com (non-EU) to help with the collection of this data.
- Decontaminate the tool using a 10% bleach solution. Wipe or spray the tool with 10% bleach, wait 2 minutes, then wipe all bleach off. Wipe the tool with water to rinse off any bleach residue.
Note: DO NOT put the tool in a bleach bath. Use only lint free wipes from the Thermocycler cleaning kit to wipe the tool. See Real-Time Fluorometer (RTF) Verifier Tool Cleaning Procedure for additional details.
The software will display a graph demonstrating the performance of each fluorometer in the amplification incubator. The image below is for reference only and shows an example of a result where all fluorometers pass.
Each column in the graph above represents one of the Panther RTFs. The RTF name is visible at the top of each column and the channel for each RTF is individually graphed below. Each of the 5 channels graphed on each RTF are representative of the LED that sits below the respective MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. position. For example, channel 1 on FAM represents the FAM LED that sits below MTU position 1 while channel 2 on HEX represents the HEX LED that sits below MTU position 2.
When looking at channel to channel variation on RTFs, it should be noted that the FAM channels appear to be more spread out than other channels’ colors. This is due to the scaling of the graph. Because the FAM channel has higher RFUs in general (~40000 compared to 10000-15000 of other channels), the differences between the channels seems greater and the difference is normal.
- PASS/FAIL criteria displays on the right. Ensure all RTFs PASS.
Note: The images below display the different windows shown by RTF Verifier after completing a run.
If an RTF reads FAIL, do not replace the RTF.
Download the logs (see the folder icon in the top-left corner) and attach the logs to send to your local support representative (EU) or USTSESupport (non-EU).
Note: Systems Software V7.2.7 and lower of RTF Verifier have an issue with the RTF Verifier process control on RED677. The process control is set to +/- 35% on these previous versions which was too narrow a criteria. New RED677 Fluorometers will generally read “FAIL” on install. This is a known issue with the RTF Verifier process control and not a failure mode.
To determine whether a RED677 failure exists, FSEs must open the RTF Verifier report file and read the RED677 decay values.
Note: Acceptable values for RED677 range from -50% to +100%. New RED677 RTFs are likely to have some or all of the channels reading above +30%. The image above demonstrates a set of values that pass with the new criteria. See the table below for acceptable values on each fluorometer.
Channel RTF Lower Limit Upper Limit
FAM 1 -50% +50%
RED677 2 -50% +100%
HEX 3 -60% +60%
ROX 5 -60% +60%
- If any single channel displays an obvious dropout and reads “FAIL,” remove the RTF and check for debris. See Real-Time Fluorometer (RTF) - Cleaning Panther RTFs for additional information.
Note: On RTF5 in the image below, one channel drops out completely and RTF5 is listed as “FAIL.” In this example, the RTF failed due to a piece of glove debris present.
- All RTFs appear centered on the RTF Centerline for each RTF (see image above). Mis-centered RTFs will appear off-center. If any off-center RTFs exist, run RTF Aligner.
Note: The image below shows an example of off-centered RTFs that have not been aligned.
- After checking the graphs for dropping out channels and off-center RTFs, close the graphs. Select Explore Output to export the raw values in .csv format.
Verification
- No verification required

## Real Time Only Mode
id="mc-main-content">
Real Time Only Mode
- To ENABLE Real Time Mode Only mode.
- Click on the Tasks button.
- Click on Perform Maintenance
- Click on the Service button.
- Click More at the bottom of the screen.
- Click Enable Real Time Only Mode .
- The setting will change to "Disable Real Time Only Mode".
- Select OK  at the "Operator Input Required" prompt.
- To DISABLE Real Time Mode Only mode.
- Click on the Tasks button.
- Click on Perform Maintenance
- Click on the Service button.
- Click More at the bottom of the screen.
- Click Disable Real Time Only Mode .
- The setting will change to "Enable Real Time Only Mode".
- Select OK  at the "Operator Input Required" prompt.

## Initializing the System
id="mc-main-content">
Initializing the System
Parts and Materials Required
- Panther System PC
Time Required
- 15 minutes
Procedure
- From the Panther FSE Shield software screen, open Service Software .
- Select the 9. System tab .
- Select Initialize System .
The system modules begin to initialize.

## MTU Input Queue Detent Mechanism Adjustment
id="mc-main-content">
MTU Input Queue Detent Mechanism Adjustment
Parts and Materials Required
- Proper PPE
- Standard screwdriver
- Teflon-based grease
- 13 mm combination wrench or a crescent wrench
Time Required
- 15 minutes
Procedure
- Put on proper PPE.
- Before making any adjustments to the Input Queue mechanism, ensure that the spring plunger has been adequately lubricated. Lubrication of the detent system usually is sufficient to improve the drawer opening and closing action. Ideally, use a Teflon-based grease, although other greases may suffice; silicone grease has been found to be inadequate.
- Thoroughly lubricate all surfaces of the spring plunger.
- Open and close the drawer several times to test.
- Fully open the Input Queue drawer. It is not necessary to remove any MTUs from the module .
- Open the right side access panel.
- Fully open the Universal Fluids Drawer.
- Locate the Input Queue spring plunger mechanism. Locate the thin 13 mm nut that fastens the spring plunger to the rest of the module .
- Using a 13 mm combination wrench or crescent wrench, loosen the 13 mm nut.
Caution—Do not loosen the nut more than 1/2 turn.
- While holding the 13 mm nut stationary, use a standard tip screwdriver from underneath the detent mechanism to adjust the height of the spring plunger. Turn the spring plunger counterclockwise to lower the height of the detent ball. Turn the spring plunger clockwise to raise the detent ball. Turn the plunger in increments of about 1/8 of a turn before testing.
- Tighten the 13 mm nut to lock the spring plunger at the new height.
- Apply grease to the adjusted detent mechanism.
Verification
- Open and close the Input Queue drawer repeatedly to check whether it is at the desired opening force.
- The Input Queue drawer should be able to be opened using one finger. It should not be necessary to yank the drawer in order to open it.
- The spring plunger should be high enough so that it engages with the detent recess in the drawer. When closed, the end of the drawer should be partially supported by the spring plunger ball.
- If necessary, repeat steps 6–8 to adjust the drawer opening force.

## Input Queue MTU Rail Alignment Procedure
id="mc-main-content">
Input Queue MTU Rail Alignment Procedure
What is Affected
This procedure applies to the following parts.
- Section 1: Adjusting Part, MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  INPUT Q, MODULE
- Section 2: Adjusting Part, MTU INPUT Q, MODULE
- [Cut in to Panther Serial Number 1264 and higher]
Parts and Materials Required
- Proper PPE
- Input Queue Rail Alignment Tool
- 2 mm Hex Key
Time Required
- 15 Minutes
Procedure
Section 1: Adjusting 902880, MTU Input Q, Module
- Put on proper PPE.
- Shut down the Panther System and PC.
- Open the Input Queue drawer and remove all MTUs from the module.
- Place the Input Queue Rail Alignment Tool on the Input Queue's rail.
- Slide the Input Queue Rail Alignment Tool along the length of the rails.
Note— If the Input Queue Rail Alignment Tool does not slide freely along the rails, the rails will need alignment.
- Locate and loosen the 4 screws that hold the left Input Queue rail.
- Pull the left rail as far towards the front of the system as possible.
- Tighten the 4 screws that were loosened in step 6.
- Place the Input Queue Rail Alignment Tool on the rails near the front of the Input Queue.
Note— Properly spaced and aligned input queue rails will allow the tool to fall under its own weight. If the tool cannot slide to the bottom under its own weight, then the rails are misaligned at the front of the Input Queue.
- Loosen screws 2, 3, and 4 with a 2mm hex key if the Input Queue Rail Alignment Tool gets stuck near the front of the Input Queue. Do not loosen screw 1.
- With the screws loosened place the Alignment Tool on the rails near the front of the module. The tool should now slide easily onto the rails. Gently squeeze the rails together to set them against the tool as shown below.
- Tighten the screws that were loosened in step 10 with the Input Queue Rail Alignment Tool still on the rails.
- Re-check the alignment of the rails. The tool should now slide freely along the rails.
- Place the Input Queue Rail Alignment Tool on the rails near the rear of the Input Queue.
Note— Properly spaced and aligned Input Queue rails will allow the tool to fall under its own weight. If the tool cannot slide to the bottom under its own weight then the rails are misaligned at the rear of the Input Queue.
- Loosen screws 1, 2, and 3 with a 2 mm hex key if the Input Queue Rail Alignment Tool gets stuck near the rear of the Input Queue. Do not loosen screw 4.
Note— The Mid Bay drawer may need to be opened in order to access screw 1. Remove the Luminometer inject before opening the Mid Bay drawer.
- With the screws loosened, place the Input Queue Rail Alignment Tool on the rails near the rear of the module.
- Slide the tool on the rails to ensure the rails are aligned.
- Tighten the screws loosened in Step 15.
- Re-check the alignment of the rails by sliding the Input Queue Rail Alignment Tool on the rails.
- If after adjusting the rails, the Input Queue Rail Alignment Tool still does not slide freely along the rails, the rails may have been formed incrorrectly.
- Using the Input Queue Rail Alignment Tool as a guide, try to determine if the rails bow inward or outward as shown below.
- After determining the direction of the bowing, use the Input Queue Rail Alignment Tool to apply firm pressure to the rail that is bowed.
Note— The Input Queue Rail Alignment Tool can be used to apply leverage to the rail to be bent.
- Test the alignment by sliding the Input Alignment Tool along the rails.
- Replace the module if none of the above steps results in satisfactorily aligned Input Queue rails.
Section 2: Adjusting MME-02193, MTU Input Q, Module
- Put on proper PPE.
- Shut down the Panther System and PC.
- Open the Input Queue drawer and remove all MTUs from the module.
- Place the Input Queue Rail Alignment Tool on the Input Queue's rail.
Note— If the Input Queue Rail Alignment Tool does not slide freely along the rails, the rails will need alignment.
- Located the 8 screws that are shown below.
- Loosen all 8 screws.
- Pull the rails as far towards the front of the system as possible and re-tighten the screws.
- Place the Input Queue Rail Alignment Tool on the rails near the front of the Input Queue.
Note— Properly spaced and aligned input queue rails will allow the tool to fall under its own weight. If the tool cannot slide to the bottom under its own weight, then the rails are misaligned at the front of the Input Queue.
- Place the Input Queue Rail Alignment Tool on the rails near the back of the Input Queue.
Note— Properly spaced and aligned input queue rails will allow the tool to fall under its own weight. If the tool cannot slide to the bottom under its own weight, then the rails are misaligned at the rear of the Input Queue.
- Loosen screws 2, 3, 4, 6,7, and 8 with a 2 mm hex key if the Input Queue Rail Alignment Tool gets stuck near the front of the Input Queue .
Note— The image below shows a green square surrounding the screws that need to be loosened to align the front of the Input Queue. Do not loosen screw 1 and 5.
- Loosen screws 1, 2, 3, 5, 6, and 7 with a 2 mm hex key if the Input Queue Rail Alignment Tool gets stuck near the rear of the Input Queue .
Note— The image below shows a green square surrounding the screws that need to be loosened to align the rear of the Input Queue. Do not loosen screw 4 and 8.
- With the screws loosened place the Alignment Tool on the rails near the location where it previously would become stuck (front or rear). The tool should now slide onto the rails without resistance.
- Gently squeeze the rails together to set them against the Input Queue Rail Alignment Tool as seen below.
- With the tool still on the rails in the misaligned location, tighten the screws that were previously loosened.
- Re-check the alignment of the rails using the Input Queue Rail Alignment Tool.
- If after adjusting the rails, the Input Queue Rail Alignment Tool does not slide freely along the rails, the rails may have been formed incorrectly.
- Use the Input Queue Rail Alignment Tool as a guide and determine if the rails bow inward or outward as shown below.
- After determining the direction of the bowing, use the Input Queue Rail Alignment to apply firm pressure to the rail that is bowed.
Note— The Input Queue Rail Alignment Tool can be used to apply leverage to the rail to be bent.
- Test the alignment by sliding the Input Queue Rail Alignment Tool along the rails.
- If none of the above steps results in satisfactorily aligned Input Queue rails, replace the module.
Verification
- Use the Input Queue Rail Alignment Tool to check the alignment of the rails.
- Place the Input Queue Rail Alignment Tool on the rails.
- The Alignment Tool should slide freely along the length of the rails and not bind.
- Use MTUs to check the alignment of the rails.
- Obtain 5 MTUs.
- Verify the MTUs are not warped, damaged, or defective.
- Look closely at the spacing between the MTU tubes. MTUs that have significantly uneven spacing between the MTU tubes should be reported and not used.
Note— The image below shows an MTU with uneven spacing.
- Place the MTUs at the front of the Input Queue.
- Slowly push the group of MTUs with your finger back and forth along the rails.
- Observe how the MTUs slide the rails.
- MTUs should slide freely and not bind, tip, or rotate.
- Power on the Panther System and PC.
- Log in to Panther Service Software.
- Re-check the Input Queue to Distributor alignment.
Note— If necessary re- align the Input Queue to the Distributor and re-teach all positions.
- Run a 5 MTU System OQ and include the report as part of the Service Report.

## Input Queue Screw Fastening and Inspection Procedure
id="mc-main-content">
Input Queue Screw Fastening and Inspection Procedure
What is Affected
The current Panther System Input Queue modules are fastened to the frame with screws.
Occasionally, the screws become loose, causing the location of the module to shift in relation to the Linear Distributor.
This may cause errors during assay processing.
To assist in prevention of errors, instructions are provided for the following:
- Part A: Installing lock washers and vibration detection paint onto 2 of the 3 screws that hold the Input Queue to the frame.
Installing lock washers onto the 2 screws that hold the aluminum input queue head on.
- Part B: Inspection procedures for the FSE to check if the input queue drifted or if the head came loose – this is to be used if there is a problem.
Parts and Materials Required
- Proper PPE
- 4 mm Hex wrench
- 2.5 mm Hex wrench
- 2x M5 internal lock washers
- 2x M3 internal lock washers
- Yellow tamper detection paint
Time Required
20 Minutes
Procedure
Part A: Installing Lock-Washers onto the Input Queue
Caution—To prevent the module from shifting during installation of the lock-washers, only install one lock washer at a time – do not loosen the second screw until the first screw is tightened.
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Remove the Luminometer injector .
- Fully open the Service Bay.
- Locate the 2 screws that fasten the rear and middle of the Input Queue module to the Service Bay frame (seen below).
Note— The middle screw can only be seen when the Input Queue drawer is open.
- Using the 4 mm hex tool, remove the screw fastening the rear of the Input Queue module to the service bay frame.
- Place an M5 internal lock washer onto the screw just removed.
- Use the 4 mm hex tool to place the screw back into the same hole.
- Tighten the screw firmly. The torque should be sufficient to crush the barbs on the internal lock washer flat.
- Repeat Steps 3–6 with the screw fastening the middle of the Input Queue of the Service Bay.
- Use the yellow tamper detecting paint to create a seal between the screws just installed and the Input Queue module. Thin coats of paint are more effective than thick coats.
- Use the 4 mm hex tool to ensure that the 3rd screw holding the front of the Input Queue to the frame is tight. A lock washer or paint does not need to be applied to this screw.
- On older Input Queues, locate the 2 screws that hold the aluminum head ( MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Backstop) of the input queue to the frame of the module.
Note— If you are working on a New Design Input Queue skip to Step 14.
For Older Design Input Queues, continue with Step 13
- Using the 2.5 mm hex tool, remove the top screw.
- Place an M3 internal lock washer onto the screw just removed.
- Use the 2.5 mm hex tool to place the screw back into the same hole.
- Repeat Steps 11–13 with the bottom screw.
- Before fully tightening both screws, ensure that the aluminum head is completely vertical by pushing the top of the head towards the front of the system.
- Tghten the screws firmly. The torque should be sufficient to crush the barbs on the internal lock washer flat.
- The Lock Washer installation is complete.
Part B: Input Queue Inspection
- Use the following procedure if the system indicates that:
- Linear Distributor errors have occurred at the Input Queue.
- Input Queue errors have occurred.
- Shutdown the Panther System and PC.
- Remove the Luminometer injector and fully open the Service Drawer.
- If inspection paint has already been applied to the screws, check for any cracks or evidence of movement.
- If there is evidence of movement, re-align the Input Queue to the Linear Distributor according to the Service Manual.
- Using the 4 mm hex tool, check that the 3 screws fastening the Input Queue to the frame are tight. If they are not tight, it may indicate that the module has drifted: re-align the Input Queue to the Linear Distributor according to the Service Manual.
- If no inspection paint or no lock-washers are present on the module, re-align the Input Queue to the Linear Distributor according to the Service Manual (if necessary), and perform the procedure to install the lock washers and paint as written above.
- Using the 2.5 mm hex tool, check that the 2 screws fastening the Input Queue aluminum head are tight. If they are not tight, or if no lock washers are present, perform Steps 11-16 in the section above (install lock washers if necessary).
Verification
- While looking at the screw that fastens the middle of the Input Queue to the frame, open and close the Input Queue drawer repeatedly and verify that the top of the screw is not scraping or interfering with any part of the module.
- While observing the module, perform a 10x OQ of the Input Queue. Alternatively, one can perform a Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). from the Panther Main software. Observe whether the Input Queue is packing MTUs properly and that the Linear Distributor is able to properly pick MTUs from the module.

## Input Queue Service Procedures
id="mc-main-content">
Input Queue Service Procedures
- Barcode Reader Verification Procedure
- Detent Mechanism Adjustment
- Lubing the MTU Input Queue Ball Detent
- MTU Rail Alignment Procedure
- Screw Fastening and Inspection Procedure

## Applying Safety Label on Spare IQ Modules
id="mc-main-content">
Applying Safety Label on Spare IQ Modules
Purpose
Instructions to apply a safety label to a spare IQ Input queue—Module used to load MTUs onto the Panther instrument.
Installation qualification—Set of procedures to verify the proper installation of a Panther system. module missing the appropriate safety label.
Parts and Materials Required
- Safety Label (sticker) supplied by the Field Service Coordinator or included in the package attached to the spare module.
Time Required
- 2 minutes
Procedure
- Affix the Label to the Input Queue location shown.
- Procedure is complete.
Verification
- N/A

## Identifying Loose MagWash and Load Station MTUs
id="mc-main-content">
Identifying Loose MagWash and Load Station MTUs
Purpose
Instructions to identify plastic MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. carriers that carry MTUs too loosely.
To replace a plastic MTU carrier refer to Replace Plastic MTU Carriers .
Implementation
- Check and replace loose MTU carriers on all MagWash and Load Station Modules on Panther Systems below Serial # 00431.
- Replace any MTU carrier that forms droplets on the side wall of the MTU tube.
Parts and Materials Required
- Proper PPE
- Manual pipetter (1,000 µL/1 mL) and pipette tips
- (Optional) water-based dye or food-coloring (source locally)
Time Required
- 45 minutes
Procedure
- Put on proper PPE.
- Exit the Panther Main software.
- Cycle Panther System power off and on.
- Open Service Software.
- Initialize the Distributor.
- Initialize both MagWashes.
- Initialize 3 Load Stations. (The Sample Mix Station is treated as a Load Station.)
- With a new MTU, remove and dispose of the tiplets from the MTU.
- Avoiding the walls of the MTU tubes, with a manual pipettor, dispense 1 mL of DI water into all 5 MTU tubes.
- Dispense fluid directly in the bottom of the tube.
- (Optional) Add a small amount of dye to the DI water to aid visual inspection.
- Place the MTU into the Service Queue on the left side of the system.
- Direct the Distributor to pick the MTU from the Service Queue and place it into one of the MagWash Stations or Load Stations.
- If the MTU is placed into a Magnetic Wash station:
- In Service Software, select Magnet Washer 1 or 2 , depending upon which station is being tested.
- Press Mixer Start to start mixing of the MTU carrier.
- If the MTU is placed into a Load station:
- in Service Software, select the appropriate Load Station (Sample Mix Station, AMP, or HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. ).
- Press Start to start mixing of the MTU carrier.
- Allow the MTU to mix for 30 seconds.
- Press Mixer Stop or Stop .
- Direct the Distributor to return the MTU from the MagWash or Load Station back to the Service Queue.
- Carefully remove and inspect the MTU from the Service Queue.
- Look for any drops of fluid on the inner sides of the MTU tubes.
- If the droplet formation pattern on the MTU indicates a loosely retained MTU,
- Check that the issue is not the pick/place of the MTU with the Distributor.
- Repeat Steps 7–17 but DO NOT MIX the fluid in the MagWash stations or Load Stations.
- If droplet formation is still present the issue is with the Distributor, not the MagWash or Load Station.
- Check the teaching of the Distributor to the MagWashes and Load Stations and the Service Queue.
- Repeat Steps 7–17 for the remaining Magnetic Wash and Load stations.
- If loose MTU retention has been identified replace the MTU carrier(s) referring to Replace Plastic MTU Carriers .

## Lubing the MTU Input Queue Ball Detent
id="mc-main-content">
Lubing the MTU Input Queue Ball Detent
Parts and Materials Required
- Proper PPE
- Teflon-based grease
Time Required
- 10 minutes
Procedure
- Push down on the red button located on the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue to unlock the MTU drawer.
- Pull the MTU Input Queue out until the ball detent is visible and accessible .
- If the ball detent is not already lubed, apply Teflon-based grease to it as shown in the following photo .
- Verify that the MTU Input Queue opens and closes easily and freely.

## MTU Input Queue Barcode Reader Verification Procedure
id="mc-main-content">
MTU Input Queue Barcode Reader Verification Procedure
Parts and Materials Required
- Panther System PC
Procedure
- Start up Service Software.
- Navigate to the 2. Front and Loading Units tab.
- On the Main tab, initialize the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue.
- Press the Read Version button. This will display the firmware version of the MTU Input Queue barcode reader. Verify that the firmware version is as expected .
- Place several MTUs in the MTU Input Queue and close the drawer.
- Open the right side panel of the system. Note the location of the barcode scanner in relation to the Distributor.
- Press the Read Code button to read an MTU barcode.
- Service Software will ask if you wish to initialize the Distributor. Press Yes if the Distributor has not been Initialized.
- The Distributor will pull an MTU from the MTU Input Queue, place the MTU in front of the barcode scanner, and activate the barcode scanner.
- Note the following:
- Observe the red laser on the MTU barcode label. The laser should be close to the middle of the barcode and not close to the edge of the label. If the laser line is close to the edge of the label, re-align the linear distributor to MTU Input Queue module scanner.
- Service Software will display the read barcode. Note whether Service Software indicates that it was unable to read the barcode.
- Repeat steps 7–10 on at least three more MTUs.

## Distributor Alignment and Teaching Procedure
id="mc-main-content">
Distributor Alignment and Teaching Procedure
Parts and Materials Required
- Allen wrench, 4 mm
- Sharpie pen
- 30 cm ruler
Time Required
- 45 minutes
With the Input Queue Auto Teach Tool
Without the Input Queue Auto Teach Tool
Setting Up for Alignment
- Carefully open the Service Drawer .
Note— Before opening the Service Drawer, carefully remove the luminometer injectors.
- Start up Service Software.
- Select the 1. Distributor tab.
- Select the Main tab.
- Select Distributor from the drop-down menu.
- Click Initialize .
Setting the Authorization Code
- Navigate to the Distributor Parameter tab.
- Enter 1 in the Code field and select Set .
- This will allow manual teaching of the Distributor to the Input Queue.
Distributor Alignment to the MTU Input Queue
Note— The Distributor has the following teachable parameters: Theta, X, Z, and extended hook positions.
Note— The Distributor needs to be taught to the Input Queue first, before it is taught to any other module.
- In Service Software, navigate to the Distributor Teach tab.
- Select Input Queue from the Select Position list and double-click Move Theta & Z & X to Selected Position (!! fast move !!) .
(Or single-click "Move Theta & Z & X..." and click Execute .)
The Distributor moves to the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue position.
Note: Determine the appropriate Service Software version and follow the appropriate procedure below.
Theta Position Teaching for Service Software v2.4.7.0 and below
- On the Teach tab, under Select Drive , select Theta to display Theta teaching Options.
- Use a ruler and the Luminometer module as a reference to align the Distributor in the Theta direction.
- Measure the distance between the Luminometer and the back end of the Distributor.
- Move the ruler to the front end of the Distributor and measure the distance.
- Use the Theta arrows on the Teach tab to move the Distributor until the Distributor is positioned parallel (same distance to front and back) to the Luminometer .
- Once the Distributor is parallel to the Luminometer, press Save (under Save Current Axis Position) to save the Theta position.
- Permanently write the new Theta values to the non volatile memory (NVM) by selecting the Overwrite NVM option and Execute .
Note— Any values that are saved, but not written to the NVM will be erased on the next power cycle of the system.
- Next, you MUST calculate Theta for all other modules.
- Calculate Theta for all other modules by selecting Calculate and set other Positions then Execute .
- In the dialog window "Are you sure you want to overwrite all stored theta positions?", click Yes .
- In the dialog window "Do you want to save current Position as Home Position?", click Yes .
- Select Overwrite NVM and then Execute to save these calculated values.
Theta Position Teaching for Service Software v4.0.7.0 and above
The Calculate and Set other positions button has been removed in SSW v4.0.7.0.
- On the Teach tab, under Select Drive , select Theta to display Theta teaching options.
- Use a ruler and the Luminometer module as a reference to align the Distributor in the Theta direction.
- Measure the distance between the Luminometer and the back end of the Distributor.
- Move the ruler to the front end of the Distributor and measure the distance.
- Use the Theta arrows on the Teach tab to move the Distributor until the Distributor is positioned parallel (same distance to front and back) to the Luminometer .
- Once the Distributor is parallel to the Luminometer, select Get All (under Get Current Pos. ).
- Select Save All (under Save Current Axis Position ) to save the Theta position (this will calculate Theta for all other modules).
- Permanently write the new Theta values to the non-volatile memory (NVM) by selecting Overwrite NVM then Execute .Continue to Steps 6-8 to calculate Theta for all other modules.
Note— Any values that are saved, but not written to the NVM will be erased on the next power cycle of the system.
- Next, you MUST calculate Theta for all other modules.
- Select Theta under Select Drive,
- Then click “ Get All ” under “ Save Current Axis Position/Get Current Pos .”,
- Then click “ Save All ”.
- When complete, select Overwrite NVM and then Execute
Hook-Extended Position Teaching
Note—If teaching Panther Plus, you must install a carrier in the MTU Queue before selecting Push MTU.
- Mark a straight line across an MTU tab, 7 mm from the bottom of the tab.
Also mark the edges of the tab as shown in the picture. This will make it easier to align the hook to the MTU .
- Click the Main tab.
- From the drop-down menu, select the + next to Front and Loading Units .
- Select MTU Input Queue .
- Select the Initialize button.
- In Service Software, select 1. Distributor > Move > Unlock Drawer to unlock the MTU Input Queue drawer.
- Remove all MTUs from the MTU Input Queue.
- Load the marked MTU first and an additional four or more MTUs behind it into the MTU Input Queue and close the drawer .
- Select Push MTU on the Distributor Move screen.
- With the Distributor still at the MTU Input Queue position:
- On the Teach tab, under Select Drive select Sledge .
- Under Select Position , select Input Queue .
- Under Options for Selected Device and Drive , double-click Move Hook to selected position (or single-click and select Execute .)
- Observe the hook extension and confirm that the hook does not push against the MTU and move the MTU out of position. If this occurs, teach the hook farther in (to the head of the distributor), reposition the MTU, and reconfirm the teaching, as detailed in the following step.
- Once the hook is at its extended position, use small steps to move the hook either out or in, until the hook just touches the MTU tab . (Move the hook using the indicated arrows under Incremental Positioning.) The step size can be adjusted by changing the Move Step value.
- Select Save to save the new hook extended position. To make the change permanent, double-click Overwrite NVM .
MTU Input Queue Adjustment in the Y-Axis
- Retract the hook into the Distributor head by selecting Distributor > Teach > Sledge , and double-clicking Move Theta & Z & X to Selected Position (!!fast move!!) .
- Loosen the three screws that secure the MTU Input Queue to the Service Drawer.
The first screw is located adjacent to the front left side of the MTU Input Queue .
The second screw is located at the back left side of the MTU Input Queue, near the front of the Luminometer .
Caution—When accessing the screw that is closest to the Luminometer, be very careful not to let the Allen wrench contact the PCB board, this can short out the board and damage it.
- Push down on the red button located on the MTU Input Queue to unlock the MTU drawer.
- Pull the drawer out and loosen the third screw .
- Close the MTU Input Queue drawer, and confirm that the Input Queue is packed with the marked MTU.
- Select Move Theta & Z & X to selected Position (!!fast move!!) .
- Select Move Hook to selected Position .
- Gently slide the MTU Input Queue in the Y-axis until the marked MTU tab is centered in reference to the Distributor hook .
- Once the MTU Input Queue is aligned in the Y-axis, tighten the two accessible screws, making sure not to misalign the module in the process. The third screw will be tightened after the Z-Position teaching is complete.
Z-Position Teaching
- Once the MTU Input Queue is aligned in the Y-axis and with the hook still in the extended position, use the Up/Down arrows to move the Distributor in the Z-axis until the hook sits right below the MTU tab 7 mm mark. The step size can be adjusted by changing the Move Step Value.
- Confirm the hook extend position is still valid.
- Select Save All to save the new Distributor Z-axis position. To make the change permanent, select Overwrite NVM .
- Select Move Theta & Z & X to selected position (!!fast move!!) to retract the hook.
- Open the MTU Input Queue drawer and tighten the third MTU Input Queue screw.
Execute Full Autoteach
This procedure describes how to autoteach all modules, except the Input Queue and Service Queue.
Note— Always clean teach pins, the hook, and grounding tab with alcohol before performing any autoteach procedure.
- Ensure the Input Queue has been properly aligned.
- Close the Service Drawer.
- Reinstall the Luminometer Injector.
- Double-click Execute Full Autoteach without InputQueue (or single-click and Execute ).
- When the Execute Full Autoteach sequence completes, a Save Parameters to NVM? dialog appears. Select Yes .
Note— If teaching issues persist, it is recommended to perform an Execute Full Autoteach twice , to ensure the most accurate teach parameters are saved. One autoteach sequence may not ensure the hook gets close enough to the teach pin.
- Continue to Alignment to the MTU Scanner .
Execute Position Autoteach
This procedure describes how to autoteach one individual module.
Note— It is recommended to always clean teach pins, the hook, and grounding tab with alcohol before performing any autoteach procedure.
Note— The Magnetic Wash Stations, Output Queue, and Service Queue can only be taught with the Service Drawer closed.
- Re-initialize the Distributor. (Always re-initialize before individually teaching a module. This prevents potential X-Axis positioning drifts that can occur between modules.)
- Ensure the Input Queue has been properly aligned.
- Close the Service Drawer (if necessary).
- From the Select Position List, select the module to autoteach.
- Double-click Execute Position Autoteach (or single-click and Execute ).
- When the Execute Position Autoteach sequence completes, a Save Parameters to NVM? dialog appears. Select Yes .
Note— If teaching issues persist, it is recommended to perform an Execute Full Autoteach twice , to ensure the most accurate teach parameters are saved. One autoteach sequence may not ensure the hook gets close enough to the teach pin.
Distributor Manual Teaching to Any Module
Distributor Alignment to the MTU Scanner
- Continue to Distributor Alignment to the Service Queue .
Distributor Alignment to the Service Queue
- The Distributor is manually taught to the service queue .
- Place a marked MTU (as described in the Input Queue teaching section) in the Service Queue, with the clip between tubes 2 and 3 .
- On the Teach tab, select Service Queue in the Select Position box. Then double-click Move Theta & Z & X to selected Position (!!fast move!!) to move the Distributor to the Service Queue.
- Move the Distributor in the X-Direction so that the head is approximately 1 cm from the MTU .
- Select Save to save the new X-Axis position. To make the change permanent, double-click Overwrite NVM and click OK .
- With the Distributor still at the MTU Service Queue position, select Distributor > Teach > Sledge > double-click Move Hook to selected Position .
- Observe the hook extension and confirm that the hook does not push against the MTU and move the MTU out of position. If this occurs, teach the hook farther in (to the head of the distributor), reposition the MTU, and reconfirm the teaching, as detailed in the following step.
- Once the hook is at its extended position, use small steps to move the hook either out or in, until the hook just barely touches the MTU tab.
- Select Save to save the new hook extended position. To make the change permanent, double-click Overwrite NVM and click OK .
- Align the hook with the Up and Down buttons until the hook sits right below the MTU tab 7 mm mark. Select Save to save the new Up/Down position. To make the change permanent, double-click Overwrite NVM and click OK .
- Loosen the mounting screws on the MTU service queue to align the Service Queue to the Distributor hook in the Y-direction.
- Center the MTU to the Distributor hook, then tighten the mounting screws.
- Tighten the Service Queue mounting screws.
- If this is an Installation, continue to Filling the Cooling Module .

## Distributor Alignment / Calibration List
id="mc-main-content">
Distributor Alignment / Calibration List
- Using the Input Queue Autoteach Tool
- Alignment and Teaching Procedure
- Alignment to the MTU Barcode Scanner
- Manually Teaching the Distributor to Any Module
- Height Adjustment and Center Alignment Procedure
- OQ MTU Handoff Position Adjustment

## Distributor Alignment to the MTU Barcode Scanner
id="mc-main-content">
Distributor Alignment to the MTU Barcode Scanner
Parts and Materials Required
- Proper PPE
Time Required
- 15 minutes
Procedure
Distributor Alignment to the MTU Barcode Scanner Using the Scanner "Scan" Button to Activate the Laser
- Put on proper PPE.
- Remove the Luminometer Injector.
- Carefully open the Service Drawer.
- Using Service Software, initialize Distributor and Input Queue.
- Open the Input Queue drawer and load at least one MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. .
- Retrieve the MTU from the Input Queue with the Distributor.
- On the Distributor tab, select Sledge, MTU Barcode and then double-click Move Theta & Z & X to selected position (!!fast move!!) .
The Distributor moves the MTU in front of the MTU scanner.
- Slide open the Input Queue drawer.
- Press the Scan button to determine where the laser projects in relation to the MTU barcode label.
Note— When selecting Scan , make sure to hold the bracket mount. Otherwise, the laser might shift toward the direction of the AMP Incubator and possibly mislead the Service Engineer.
- Adjust the Distributor in the X direction until the laser is centered.
Note— If you make any adjustments to the distributor alignment, make sure to save the parameters and overwrite non-volatile memory (NVM).
- Continue to Distributor Alignment to the Service Queue in Distributor Alignment and Teaching Procedure .
Distributor Alignment to the MTU Scanner Using Service Software to Activate Laser
- Complete steps 1-7 of the Distributor Alignment to the MTU Scanner Using the Scanner Scan Button to Activate the Laser procedure.
- In Service Software, select the 2. Front and Load Units tab, Main tab, and then select Read Code .
After you select Read Code , a Service Software prompt appears.
- Select Yes .
The Distributor moves the loaded MTU in front of the scanner, the MTU is scanned, and the Distributor returns to its initial position.
- Make sure the scanner laser scans in the middle of the MTU label. If not, adjust the positioning of the Distributor in the X direction until the beam is centered on the label.
Verification
- Pick MTUs from the Input Queue and make sure that MTUs are properly scanned.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system through the GUI.
- Continue to Distributor Alignment to the Service Queue in Distributor Alignment and Teaching Procedure .

## LD Head Height Adjustment and Center Alignment
id="mc-main-content">
LD Head Height Adjustment and Center Alignment
!!! IMPORTANT !!!
WARNING—
This procedure DOES NOT apply to the new Linear Distributor , cut-in on Instrument Serial#s 2067–2076, 2089+ .
This procedure DOES NOT apply to Panther Systems repaired with the new Linear Distributor .
The new Linear Distributor has a fixed and aligned hook so this procedure IS NOT required at any time on the new Distributor.
What is Affected
Correct hook height adjustment and centering is vital for several reasons:
- The mounting height of the distributor hook affects auto-teaching of the distributor in the Z‑direction. Incorrect hook Z‑height causes distributor theta and hook step losses at all MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. slot locations.
- The center mounting of the hook affects auto-teaching in the X‑direction.
- Misalignment of the hook causes poor MTU pick‑and‑place quality, linear distributor ‘step loss or stalls’ and ‘lost some steps’ conditions.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Hook Adjustment Kit or Linear Distributor Head Alignment Kit
- HOOK Z ALIGNMENT TOOL—Correctly positions the distributor hook height. The correct Z height positioning is 26.0 mm.
- HOOK X ALIGNMENT TOOL—Acts as a shim that aids in spacing the hook from the inside wall of the distributor head, approximately 5.8 mm.
- MODIFIED HEX WRENCH—Modified 2.5 hex wrench is used to loosen/tighten the mounting screws for the hook linear bearing rail. The short end has been cut down so that the tool can reach the screw locations on the linear bearing rail.
- POSITIONING HOOK USING KIT—Tools will position the hook 26.0 mm relative to the inside top surface of the distributor head and 5.8 mm relative to the inside left and right walls of the distributor head.
Time Required
60 minutes
Procedure
- Power down the instrument .
- Carefully open the Service Drawer .
- Manually move the Distributor Head to the left side of the system near the Amp Load Station.
- Rotate the Distributor Head so that the hook is visible from the left-side of the instrument.
- Partially extend the hook to gain access to the hook mounting screws.
- Loosen (do not remove) the 2 hook mounting screws. (The hook should now move a few millimeters in the Z-direction.)
- Extend the hook by hand and press the hook to the bottom of the tool.
- Push the tool (and hook) into place until end-of-travel is reached.
- While pushing up on the bottom of the hook, hold the tool in place and tighten the 2 hook mounting screws.
Note— Ensure that the hook teach cable does not rotate with the rear hook mounting screw while tightening. This rotation causes the teach cable to rub against the incubators when the distributor picks or places an MTU at the Load Stations or MagWashes. Please observe and ensure that this rotation does not occur during the System OQ.
- Loosen each of the 4 distributor hook linear bearing rail screws.
- Ensure that the bearing rail is slightly loose so that there is play in the directions shown by the double arrow.
- With the hook fully extended, slip the hook shim tool in between the left-side of the rail and the distributor head wall in the orientation as shown.
- Press the tool against the end of the hook.
- Push the tool and hook in approximately 2 centimeters to hold the shim in place.
- Insert the tool used for aligning the hook Z height into the other side of the distributor head; it is also used as a shim.
- Push the tools (and hook) until the tab of the left shim is flush with the edge of the distributor head.
- With the tools installed, re-tighten the 3 exposed linear bearing rail screws in the order shown numbered 1–3.
- Move the hook out of the way to tighten the fourth slide bearing rail screw. Remove the tools when complete. The hook and slide bearing rail should not be loose at this point.
- Apply GP12-257-FSN, Add Loctite and Tighten Distributor Screws, if it has not yet been done.
- Re-align the distributor to the Input Queue. Apply GP12-247-FSN, Input Queue Screw Fastening and Inspection Procedure, if it has not yet been done.
- Ensure that the hook belt is correctly tightened by loosening the auto tensioner screw, allowing the auto-tensioner to apply the correct belt tension and then retighten screw.
- Clean the auto-teach pins at all locations and the distributor hook.
- Auto-teach the Distributor to all locations, paying close attention to the auto teach sequence at each location; ensure that the pin is being touched and the hook sensing is triggering correctly.
Note— If the auto-teach all fails, auto-teach to each individual position and then re-run the auto-teach all function.
Verification
- Run at least 1 System OQ with the service drawer pulled out with all modules selected except the MagWashes :
- Catch the MTU when the distributor tries to place the MTU into the output queue
- Observe all pick-and-place movements.
- Look for any rough MTU placements.
- Investigate and correct any locations where rough MTU pick and place is perceived.
- Close the service drawer, re-install the luminometer injector, and run 2 system OQs at the MagWash modules .
- At the carriers for the MagWash modules, AMP and HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. load stations, and Sample Mix station, confirm the placement is smooth and the MTU is not bouncing more than normal.
- If the MTU is bouncing excessively, evaluate the MTU carriages using the methods in GP12-244-FSN, Replacement Procedure for Load Station and MagWash MTU Carriers.
- Observe the System OQ’s for any problems that may lead to distributor step loss or stalls. Look for the distributor hook cable, distributor rear or front face hitting the incubators during theta moves. Adjust the hook cable, or incubator slot alignment as needed – if incubator slot alignment is changed, the distributor will need to be retaught to the incubator.
- If any problems are found during the System OQs, address the problem(s) and rerun the System OQs.
- At the Chiller Ramp, confirm the hook is not clipping the bottom of the MTU tab when rotating to grab the MTU. This can cause hook theta lost steps.
Note— If the Hook Height Adjustment is not done correctly, the hook can be positioned too high at the Chiller Ramp. The hook will clip the bottom of the MTU tab when rotating to grab the MTU.
If this happens, repeat Steps 4-8 to re-adjust the hook height (using the Hook Z Alignment Tool) and re-teach the Distributor to all positions.
Recheck the hook at the Chiller Ramp.

## Using the Input Queue Autoteach Tool
id="mc-main-content">
Using the Input Queue Autoteach Tool
Requirements
This procedure applies to all Systems that run System Software v6.2 or greater.
Parts and Materials Required
- Proper PPE
- Input Queue Rail Alignment Tool [903868]
- Input Queue Teach Tool [TLS-06359]
Time Required
- 30 Minutes for IQ Input queue—Module used to load MTUs onto the Panther instrument.
Installation qualification—Set of procedures to verify the proper installation of a Panther system. Teach Tool procedure
- 20 Minutes for Sys OQ x2
- Total: 50 Minutes
Procedure
Part A: Prepare the System
- Power on the Panther System and PC.
- Initialize the Distributor.
- Initialize the Input Queue.
- Remove the Luminometer Injector.
- Open the Service Drawer.
- From the Distributor tab , click on the Move tab and select Unlock Drawer .
- Pull open the Input Queue and remove all MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. 's from the rails and the MTU in the hand-off channel. DO NOT discard the MTUs - these will be used when running the OQ.
- Close the Input Queue.
Part B: Perform LD Theta Position Teaching
When completing the Distributor Alignment and Teaching Procedure:
- ALWAYS Calculate and set other Positions in the Theta Position Teaching. This ensures the theta offset is applied to all modules.
Note— The Calculate and Set other positions button has been removed in Service SW v4.0.7.0. The Overwrite NVM now also serves as the "calculate and set other positions".
- To calculate and set Theta positions, follow the instructions below:
- Initialize the Linear Distributor.
- On the Distributor tab, select Parameter . Set the Authorization Code to 1.
- On the Distributor tab, select Teach .
- Select Input Queue from the Select Position list.
- Move the Linear Distributor to the Input Queue location by selecting the Move Theta & Z & X to selected Position (!! Fast move !!) option.
- Click Execute .
- Ensure the Distributor Head is parallel to the Luminometer. Refer to Theta Position Teaching for Service SW v4.0.7.0 and above.
- Select Theta under Select Drive.
- Then click Get All under Save Current Axis Position/Get Current Pos .
- Then click Save All .
- When complete, select Overwrite NVM and then Execute .
Part C: Placing the IQ Teach Tool and Verification of MTU Path Clearance
- From the Distributor tab , click on the Move tab and select Unlock Drawer .
- From the Distributor Single Movement to list, select Chiller 1 .
- Slide the IQ Teach Tool [TLS-06359] into the Input Queue hand-off channel until it stops.
Note— When sliding the IQ Teach Tool into the hand-off channel, the tool should slide in easily, with no gap between the right-side face of the tool and the sheet metal bracket to the right.
- Verify that both rails touch the surface of the IQ Teach Tool. The images below show the surfaces on the Teach Tool that are used to verify rail placement.
- Surface 1 should be in flush contact with the innermost IQ Rail.
- Both IQ Rails should be touching Surface 2.
- The image below shows the IQ Teach Tool touching both IQ Rails.
- If the front face of the IQ Teach Tool is:
- NOT  flush or within the acceptable range of ±0.5 mm of the Input Queue head face.
AND/OR
- The back edge of the rails do not contact the surfaces of the Input Queue Teach Tool (Surface 2):
- Adjust the rail closest to the Linear Distributor so that the front face of the tool is flush with the appropriate Input Queue head surface.
- Adjust the other rail using the Input Queue Rail Alignment Tool [903868]. If needed refer to Input Queue MTU Rail Alignment Procedure .
- Adjust both rails so that the edge of each rail touches the IQ Teach Tool Surface 2 as shown in the pictures above.
- If the Input Queue's sheet metal bracket is too close to the back of the Input Queue and does not allow the Teach Tool to be inserted, or if a gap is seen between the bracket and the right-side of the tool follow the instructions below.
- Loosen the two screws securing the bracket.
- Adjust the bracket so that it is pressed against the side of the tool and tighten the two screws that secure the bracket in place.
Note— Some brackets may need to be manually bent to achieve a 90° bend.
- Verify that the appropriate face of the IQ Teach Tool is within 0.5mm of the front face of the Input Queue head. The location used on the tool to verify this alignment depends on which of the two versions of the Input Queue (machined or cast) is installed in the instrument.
Note— Notice that the machined head is lighter in color and has a smoother appearance than the cast head. Also, the back side of the machined Input Queue head has 2 screws.
- For the MACHINED Input Queue
- The bottom face of the tool (marked "MACHINED") should be flush (within ± 0.5mm) across the front with the Input Queue head.
- The Machined Input Queue head may not be parallel to the sheet metal above the IQ rails. IF it is parallel, the Input Queue Teach Tool may not slide into the MTU hand-off position. This can be corrected by completing the Input Queue Screw Fastening and Inspection Procedure
OR
- For the CAST Input Queue
- The top face of the tool (before the clip and marked "CAST") must be flush (within ± 0.5mm) across the front with the Input Queue head.
Part D: Input Queue Alignment to the Linear Distributor
- From the Distributor tab, click the Teach tab.
- In the Select Drive section, select Sledge .
- In the Select Position section, select Input Queue from the menu.
- In the Options for selected Device and Drive section , select Move Theta & Z & X to selected Position (!! Fast Move !!) .
- Click Execute . This will move the Linear Distributor head to the Input Queue.
- In the Move Axis to Position / Get Stored Teach Position section, enter 1130 in the Back / Forw. field.
- Once the position values have been entered, click the Move button next to the position entered.
Note—DO NOT click the "All" button. Use the individual Move button.
- The Linear Distributor hook will extend to the Input Queue Teach Tool tab.
- In the Incremental Positioning section, set the Move Step value to 5 .
- In the Incremental Positioning section, click the arrow in the top-right corner (pointing diagonally up and to the right) to move the hook towards the tool tab.
- Change the movement increment (Move Step) from 5 to 1 as the hook approaches the tab.
- Continue to click the arrow until the hook is 1mm from the tool face.
Note—DO NOT SAVE  settings at this step.
- These values DO NOT get saved .
- This is ONLY  used to help with the alignment of the Linear Distributor to the Input Queue Head MTU handoff position in the Y-axis.
- Check the alignment of the hook to the teach tab on the Teach Tool.
- If the hook is centered over the teach tab skip to Step 17 .
- If the hook is NOT centered over the teach tab, continue to Step 14 .
- Using the M4 hex tool, loosen the two visible mounting screws that secure the Input Queue to the Service Drawer in the front and back of the Input Queue.
- Pull open the Input Queue drawer until the third mounting screw is exposed, loosen the third mounting screw, and close the Input Queue.
- Viewing the Input Queue from the top of the module, align the Input Queue Teach Tool tab such that the width is aligned with the width of the Linear Distributor hook (this is achieved by shifting the Input Queue towards the front or back of the service drawer).
- Once the tab and hook are aligned, tighten down the Input Queue mounting screws to secure the Input Queue in its aligned position (tighten the front and back mounting screws first, then pull open the Input Queue drawer to expose and tighten the last mounting screw).
Part E: IQ Position Autoteach
- From the Distributor tab, click the Parameter tab.
- Change the Authorization Code to "1" and click Set .
- Click on the Teach tab.
- Select the Input Queue in the Select Position section.
- In the Options for selected Device and Drive section, select Execute Position Autoteach and click Execute .
- Follow and respond to the on-screen prompts as directed.
- A Service Software dialog box will appear, "Input Queue Autoteach has been successful, please remove Teach Tool" . Click OK .
Note—DO NOT remove the Input Queue Autoteach Tool.
- When the Execute Position Autoteach sequence completes, a "Write all Parameters to NVM?" dialog box will appear. Click Yes .
- After moving the Distributor, remove the Input Queue Teach Tool.
Part F: Autoteach Including Input Queue
Note—
- Always clean teach pins, the hook, and grounding tab with alcohol before performing any autoteach procedure.
- For reference see Distributor Alignment and Teaching Procedure
- Ensure that the IQ Teach Tool has been accurately placed in the handoff position, per Section D.
- Close and latch the service drawer.
- Place the injector back into the Luminometer.
- In the Options for selected Device and Drive section, select Execute Full Autoteach including Input Queue and click Execute .
- Follow and respond to the on-screen prompts as directed.
- Remove the injector from the Luminometer.
- Unlock and Open the service drawer.
- From the Distributor tab , click on the Move tab .
- In the Distributor Single Movement to section, select Chiller 1 . The Linear Distributor should move to the Chiller 1 position.
- Remove the Input Queue Teach Tool from the Input Queue hand-off position.
Verification
Perform a System OQ:
- Close the service drawer and latch it into place.
- Place the Luminometer Injector back into the Luminometer.
- Click on P-System tab > Main 1 tab . This tab should be selected by Default.
- Check the checkboxes for Report, Initialize, Clear MTU’s, Vacuum P., All Modules .
- In the Cycles section, enter 2 .
- Click System OQ Test .
- A dialog box will appear for “Report Setup” . Fill in the appropriate information and click OK .
- A Service Software dialog box will appear, “Initialize and activate Vacuum Pump?” . Click Yes .
- After Clear MTU's process is complete a Service Software dialog box will appear, “Please load MTU’s.” Open the Input Queue drawer and load a minimum of 2 MTUs on the rails. Click OK .
Note— This will take several minutes, do NOT walk away form the system.
- A window appears with a pass or fail result. Click OK .
- The report is generated and appears in a window. Save the report.

## Distributor to OQ MTU Handoff Position Adjustment
id="mc-main-content">
Distributor to OQ MTU Handoff Position Adjustment
Parts and Materials Required
- Proper PPE
- Panther Service Software
Time Required
- 1.5 hours for Service Procedure and Verification
Procedure
- Ensure that the Service Drawer is fully closed and latched.
- Check to be sure the Output Queue MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Presence Sensor is functioning correctly:
- Visually confirm that no MTU is present at the Output Queue load position.
- In Service Software, navigate to 2. Front and Loading Units , Output . In the Sensors section, select Read and check the MTU Sen field. Confirm that the MTU Sen field reads Absence .
- If the MTU Sen field reads Presence , clean the sensor before moving to the next step.
- In Service Software, initialize the Distributor and Output Queue.
- Prepare for manual teaching of the Distributor by setting the Distributor Authorization Code:
- In Service Software, navigate to the 1. Distributor tab.
- Navigate to the Parameter tab.
- Ensure that Distributor Z Theta ID 0x10 is selected in the Device drop-down menu.
- In the Authorization section, enter 1 in the Code box.
- Select Set .
- Retrieve the currently saved Distributor–Output Queue teach parameters:
- In Service Software, navigate to the 1. Distributor tab.
- Select the Teach tab.
- In the Select Drive section, select Sledge .
- In the Select Position section, select Output Queue .
- In the Move Axis to Position/Get Stored Teach Position section, select the Get All button.
- Note the stored Back/Forward (hook depth) teach position (1447 in this example).
- Manually adjust the Distributor teaching:
- Calculate the new hook teach position—Subtract 20 from the value found in step 5f (in this example: 1447 – 20 = 1427).
- Move the Distributor to the Output Queue by double-clicking Move Theta & Z & X to selected Position (!! fast move !!) . This moves all axes except the Hook to the Output Queue.
- In the Move Axis to Position/Get Stored Teach Position section, enter the value from step 6a in the box next to Back/Forw. , and select Move . This moves the Hook to the new position.
- In the Select Position section, select Output Queue .
- In the Move Axis to Position/Get Stored Teach Position section, select the Get All button.
- Note the stored Back/Forward (hook depth) teach position (1447 in this example).
- Note that the current hook position is now 20 steps less (1427 in this example). In the Save Current Axis Position/Get Current Pos . section, select the Save button next to Back/Forw. to save the current position to the Volatile Memory.
- Save the new teach position to the Non-Volatile Memory by double-clicking Overwrite NVM in the Options for selected Device and Drive section. This permanently saves the new Distributor teach parameters.
- Verify that the Output Queue is able to detect MTUs with more than 4 mL of fluid:
- Confirm that the Output queue Sensor reads Absence when no MTU is present:
- In Service Software, navigate to 2. Front and Loading Units, Output .
- In the Sensors section, select the Read button to check the Output Queue MTU presence sensor. If the sensor reads Present when no MTU is present, clean the sensor.
- Fill all tubes of an MTU with saline or DI water above the MTU guides/shoulders (at least 4 mL—this will be above the Output Queue MTU presence sensor), and place the MTU in the Service Queue.
- Using the Distributor, retrieve the MTU from the Service Queue and place the MTU at the Output Queue.
- In Service Software, navigate to 2. Front and Loading Units , Output . In the Sensors section, select the Read button to check the output Queue MTU presence sensor.
- The sensor should ready Presence . If the sensor reads Absence , the Distributor placement position of the MTU on the OQ needs to be further adjusted—repeat steps 5–9, but add 20 steps to the Distributor teach position (in step 5f) instead of subtracting 20 steps.
- Once the final Distributor hook teaching is completed, perform the following steps to make sure the Output Queue MTU Loader is able to grab the MTU from Tube 2 and load it to the rails without issues:
- Confirm that the MTU placed on the Output Queue in step 9 has been removed.
- Using the Distributor, place an empty MTU on the Output Queue.
- In Service Software, navigate to 2. Front and Loading Units , Output tab. Select the Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). & Disp. MTU button. This causes the Output Queue to grab the MTU and move it to the stack.
- As the Output Queue Load Hook grabs the MTU, confirm that the Hook fully snaps into place when it grabs the MTU. If the Hook does not fully snap in, or grabs the wrong tube (expected to grab tube #2), then the Distributor Hook teaching needs to be readjusted.
- Instead of changing the value by 20 steps as instructed in step 6, only change the teaching by 10 steps, and repeat steps 7–10.
Verification
-
Cycle at least 25 MTUs through the Output Queue:
-
Open Service Software.
-
Initialize the Output Queue, Linear Distributor and Input Queue.
-
On the 2. Front and Loading Units tab, select Output and then Empty Stack to ensure that the OQ stack is empty.
- In the System tab, perform a System OQ Test.
-
Select 25 cycles.
- Deselect Initialize (all modules that will be used are already initialized).
-
Deselect All Modules , and select Magnetic Parking .
-
Select Report .
-
Select System OQ Test .
- Completely fill the Input Queue with 25 MTUs when prompted.
- As the Distributor places MTUs on the Output Queue, observe the Output Queue, and confirm that the Output Queue Load Hook fully snaps into place each time it grabs an MTU. If the Hook does not fully snap in, or grabs the wrong tube (expected to grab tube #2), then the Distributor Hook teaching needs to be readjusted- see step 10e.
- Ensure that the Output Queue and system function properly during this unload process.
-
Select the Tasks button from the top ribbon and select Perform Maintenance .
-
Select the Force Full Prime button.
- Perform 2 Full Primes on the system using Panther System software:

## Manually Teaching the Distributor to Any Module
id="mc-main-content">
Manually Teaching the Distributor to Any Module
Background
If Linear Distributor teaching to any module using the Autoteach function does not work, the distributor must be manually taught to the module. This is done by entering default teaching coordinates to position the hook close the module teach point. After saving the default coordinates, the hook should be close enough for the Autoteach function to work.
The default coordinates for each module are provided in the Procedure. The image below explains the meaning of the teach positions listed in Service Software .
- Up/Down: Z-axis position
- Left/Right: X-axis position
- Back/Forward: Distributor hook extension
Time Required
30 minutes
Procedure
- The Linear Distributor must be correctly aligned and taught to the Input Queue in accordance with Distributor Alignment and Teaching Procedure .
- Ensure the Distributor is initialized. Also, the following modules must be initialized in order to manual teach: Luminometer, Load Stations, Magwashes, and Incubators (Slot must be moved to Slot 1).
- On the 1. Distributor > Parameter tab , enter 1 in the Authorization Code field and select Set .
- On the 1. Distributor > Teach tab , ensure “Sledge” is selected in the Select Drive list.
- Select the desired module from the Select Position list.
Note— The Service Drawer will have to be pushed in and latched if the Output Queue or MagWashes are selected. The drawer can be out for observation on other modules.
- From the Options for selected Device and Drive list, select the “Move Theta & Z & X to selected Position (!! fast move !!)” option and click Execute . This will move the Distributor in front of the selected module.
- From the Options for selected Device and Drive list , select the “Move Hook to selected Position” option and select Execute to extend the hook out of the distributor to the teach position.
- In the Move Axis to Position column , enter the three default teaching coordinates for the selected module from the table below.
OLD LD Linear distributor Default Teach Positions Table
OLD LD Default Teach Positions
Module X-Axis
(left/right) Z-Axis
(up/down) Distributor Hook
(in/out)
Input Queue
0 2150 1375
Amp Load Station 9052 1930 1480
HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station
7049 1935 1485
High Temp Incubator 4888 1783 1415
Transition Incubator
8552 1872 1421
Amp Incubator
1233 1720 1410
MagWash 1 5383 2246 1476
Magwash Magnetic washer 2 4696 2248 1475
Sample Mix 3943 1852 1483
Luminometer
14 1906 1509
Output Queue
731 2042 1455
Service Queue 8955 2070 1386
Magwash Parking 6256 1989 1479
Chiller Ramp 2391 1999 1477
MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Barcode Reader
160 2280 0
Sample Dispense Slot 3176 1930 1480
NEW LD Default Teach Positions Table
NEW LD Default Teach Positions
Module X-Axis
(left/right) Z-Axis
(up/down) Distributor Hook
(in/out)
Input Queue
-34 2105 1363
Amp Load Station 9057 1834 1500
HPA Load Station
7051 1790 1503
High Temp Incubator 4918 1940 1414
Transition Incubator
8559 1659 1415
Amp Incubator
1263 1829 1410
MagWash 1 5391 2121 1479
Magwash 2 4713 2055 1478
Sample Mix 3951 1825 1513
Luminometer
28 1708 1526
Output Queue
742 2008 1457
Service Queue 8994 1958 1304
Magwash Parking 6269 1841 1491
Chiller Ramp 2407 1740 1505
MTU Barcode Reader
140 2280 0
Sample Dispense Slot 3188 1787 1503
- One at a time, select the Move button for the Up/Down coordinate, the Left/Right coordinate, and the Back/Front coordinate . Each time the value should update in the Save Current Axis Position list.
- Select the (Save) All button . This will save the coordinates to RAM.
- From the Options for selected Device and Drive list , select “Overwrite NVM” and select Execute to permanently save the coordinates to NVM.
- From the Options for selected Device and Drive list , select “Execute Position Autoteach” and select Execute .
Note— The Service Drawer must be closed to manually teach the Output Queue and Mag Wash modules. It is a good practice to leave the drawer open during manual teach of other modules so the distributor can be observed.
- When the Autoteach completes successfully, select “Overwrite NVM” again and select Execute to permanently save the coordinates to NVM.
- If the Autoteach still fails:
- Place a marked MTU (see Distributor Alignment and Teaching Procedure ) into the module.
- Extend the hook (!!fast move!! to module and extend the hook), see Steps 5-7.
- Check the position of the hook, it should be close to the marks on the MTU tab. Make adjustments to get the hook within the markings and touching the tab. Use the Incremental Positioning controls if necessary, and Save and Overwrite to NVM.
- Try to autoteach again.
Verification
- Run an Operational Qualification (OQ) on the selected module.

## Dashboard Administration
id="mc-main-content">
Dashboard Administration
From the System Administration screen, users can configure the Dashboard Command server.
To access the Administration screen, select Administration from the Navigation Menu .
Click on the System icon in the left menu.
Note— Super Users can ONLY access Time Zone, Date and Time, Reboot, Send Logs, and UPS Monitoring options.
Dashboard Administrators can access all the System Administration screen options.
Note—Only Super User or Administrator can access the Administration screen.
Left Panel Options
Description
Home
Access the Dashboard Management Grid.
Features
Access the Feature Management screen.
System
Access the System Administration screen.
Note: Only Administrators can access the System Administration screen.
Clients
Used to create Client IDs.
Note: Applicable to Test Order Status Report only.
Pooling
Access the Pooling Management screen.
Instruments
Access the Instrument Management screen.
Note: Only Administrators can access the Instrument Management screen.
Thresholds
Access the Threshold Configuration screen.
Network
Access the Network Configuration screen.
Note: Only Administrators can access the Network Configuration screen.
Users
Access the User Management screen.
Note: Only Administrators can access the User Management screen.
Work Cell
Access the Work Cell Management screen.
Time Zone/Date and Time
- Select the appropriate time zone, date and time.
- Click Save .
- Select Reset to cancel any changes.
Shutdown
- Select Shutdown to shut down the Dashboard Command server
The confirmation window will open.
- Select Shutdown to proceed with shutdown of the Dashboard Command server.
Reboot
- Select Reboot to restart the Dashboard Command server
The confirmation window will open.
- Select Reboot to proceed with restart of the Dashboard Command.
Send Dashboard Logs
- Select Request Archive to prepare Dashboard Command logs for download.
- Once the archive of logs is ready, the Download button will appear .
- Click the Download button .
Backup
The backup/restore feature backs up settings, instruments, work cells, saved dashboard views, thresholds, users, clients / pools, results report templates, network configuration, and site certificates.
- Click on Request Backup .
Note—This process can take a few minutes to complete.
- Click Save to download the zip file.
Restore
- Select Restore to reinstate the previous configuration of the Dashboard Command.
The Upload Backup File window will open.
- Click Select File .
- Locate the backup file and select Open .
- Select Reset Network Settings , if applicable.
Note—If Reset Network Settings is selected, Dashboard Command restores the backed up Network Configuration settings in the restore process.
- Click Restore .
All the of the settings in the backup file will be reinstated including: settings, instruments, work cells, saved dashboard views, thresholds, users, clients / pools, results report templates, network configuration, and site certificates.
UPS Monitoring
- Click Enable to enable monitoring of an approved UPS device.
- Users can view UPS status, connection, battery charge, and time-to-shutdown if enabled.
Certificate Management
These certificates are for the TLS connection to the server (aka https). We generate our own certificates and keys to make sure traffic is always encrypted. The user can regenerate with their own internal domain names or IP addresses or they can provide their own certificate and key.
Dashboard Command generates certificates and keys to ensure that communication between web browser clients and Dashboard Command is secure at all times.
Users can regenerate certificates and keys with internal domain names, hostname, or IP addresses for added security.
To regenerate certificates:
- Select Regenerate .
- The Subject Alternative Names window will open.
- Enter name(s) if required.
- Select Regenerate &Save .
Warning—The self-signed root CA (certificate authority) is regenerated and is required to add trust for the new root CA.
Format a custom certificate prior to uploading it onto the dashboard. The requirements for formatting a custom certificate:
- Intermediate certificates and root certificate authority must be bundled in the certificate file.
- Bundled certificates must be in the same order as their trust chain with the server certificate first, followed by any intermediate authorities, and finally the root certificate authority.
- Certificates must be in X.509 PEM format.
- Private keys must be in RSA format and must not be encrypted with a passphrase.
To upload custom certificates to the site:
- Select Upload .
- The Upload Certificate Files window will open.
- Select the appropriate Certificate and Key files.
- Select Upload Certificate .
To replace custom certificates to the site:
- Select Replace .
- The Upload Certificate Files window will open.
- Select the appropriate Certificate and Key files.
- Select Upload Certificate .
- Confirm that the new custom certificate is to replace the existing certificate.
Language/Culture Management
- Select language from the drop-down menu and then select Save .
- Dashboard updates to display all screens and windows with the selected language.
Update Application
Note—Backup the Dashboard Command before any attempt to update it.
- Select Upload Application .
- The Computer window will open.
- Find Hologic-provided installer for the Dashboard Command application.
- Select Open .
- The installer package automatically installs once it passes authenticity and integrity test.
- The system will automatically reboot afterwards.

## Dashboard - Client Management
id="mc-main-content">
Dashboard - Client Management
The Client Management screen allows users to configure their client IDs and create a client list to keep track of client samples.
Client Management is available after the Client Barcode Management option in Feature Management screen has been enabled.
To access the Client Management screen, select Clients from the left panel.
Client ID Configuration
- Select Edit .
- The Edit Configuration window appears.
- Enter Start Index and Length values.
- Values must be between 1-20.
- Select Save .
Add Client List
- Select Add Client .
- The Add Client window appears.
- Enter Client Name, Display Name, and Client ID .
- Select Add .
Edit Client List
- Select Edit .
- The Edit Client window appears.
- Enter updated information.
- Select Save .
Delete Client List
- Select Delete .
- The Confirmation window appears.
- Select Yes .

## Create Dashboard
id="mc-main-content">
Create Dashboard
Note—Only a super-user or higher can create a dashboard.
- Select Add to open the Select Dashboard window.
- Select the Type using the drop-down menu.
- Select Dashboard or Test Order Report .
- If Dashboard is selected, the menu displays the Grid View and Card View options.
- Select Grid View or Card View , if applicable.
- Select Continue .
-
The Dashboard Parameters window opens.
- Type or select the applicable information and parameters.
Note—Depending on which Grid View, Card View, or Test Order Status Report option is selected, the Dashboard Parameters window displays different parameters.
Dashboard Parameters Description
Name
Enter a unique name for new dashboard
Link
Unique link created by dashboard
Description
Enter descriptive text (optional)
Time
Select results withing certain time frame (12-hours, 24-hours, 48-hours, or 1 week)
Note: Applicable to Test Order Status Report only.
Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio.
Select applicable assays
Note: Applicable to Test Order Status Report only.
Instrument
Select up to 6 instruments
Note: Instrument is grouped under the work cell name in the instrument column.
Selected Instruments Layout
Provides layout of selected instruments.
Update instrument layout by selecting an instrument to move it to desired location within the layout.
Note: Applicable to Grid and Card View only.
Note—If Apply is selected, the dashboard parameters are not saved, and the user is taken directly to the detail screen for the newly created dashboard.
- Select Save and then Close .
- A new dashboard opens in the Dashboard Management grid on the Dashboard Command Home screen.

## Dashboard - Feature Management
id="mc-main-content">
Dashboard - Feature Management
The Feature Management screen allows users to configure Dashboard features and add site information to reports.
To access the Feature Management screen, select Features from the Administration screen .
Left Panel Options
Description
Default Theme
Select background and text colors.
Action Card Sorting
Select the Enable Sorting for Action Cards link to rearrange the Action Cards in the Consumables and Maintenance Bar to the most urgent action card on the left side of the screen.
Applicable to Card View only.
Disable this setting to maintain a static arrangement of action cards.
Barcode Management
Select this option to gain access to the Client and Pooling options throughout the dashboard.
Navbar Display
Select the Show Waiting Count link to view the Waiting Field on the Navigation Bar.
Select Completed Time Span from the drop-down menu.
Result Reports
Select the Enable Results Reports to allow access to the Result Reports screen.
Save Configuration
Saves any changes made to the configuration setting.
Site Information for Reports
Edit these fields to provide the information displayed in the header on the first page of all Dashboard-generated reports.
Save Site Info
Saves any changes made to site information.

## Dashboard - Instrument Management
id="mc-main-content">
Dashboard - Instrument Management
The Instrument Management screen allows users to add, edit, or delete instruments.
To access the Instrument Management screen, select Instruments from the Administration screen.
The Connection column shows whether an instrument is online, offline, ID is mismatched , or an authentication failure has occurred.
The Enable column allows users to temporarily disable the dashboard connection for that specific instrument.
Add Instrument
- Select Add Instrument .
The Add Instrument window appears.
- Enter the required information.
Note—Refer to the Manage Remote Data Access section for steps to acquire Access Owner and Generate Access Key from the Panther.
- Select Add .
The Add Instrument window closes, and the Instrument Management screen is updated to include the new Panther.
Edit Instrument
- Select Edit .
- The Edit Instrument window appears.
- Enter updated information.
Note—Only the Alias Name and Alias Short Name are editable.
- Select Work Cell, if applicable .
Note—At least one Work Cell must be added for Work Cell option to be available.
- Select Save .
Delete Instrument
Deleting an instrument will remove the instrument from any saved dashboard view that it is part of.
However, it will not remove the instrument from any in progress or completed results reports.
- Select Delete .
The Confirmation window appears
- Select Yes .

## Dashboard - Network Configuration
id="mc-main-content">
Dashboard - Network Configuration
The Network Configuration screen allows users to view the current Network setup and offers options to edit.
To access the Network Configuration, from the Panther Dashboard >> Administration, select the Plug icon or the Network button.
The Current Status section provides current physical address and IP information.
Only statically assigned IP addresses are supported by Dashboard.
Refer to the instructions.txt file generated by the Firewall Wizard for configuration values.
Edit Configuration
- Enter Host name.
- Select the appropriate option to obtain IP address or provide IP addresses directly.
- Select Save .

## Dashboard - Pooling Management
id="mc-main-content">
Dashboard - Pooling Management
The Pooling Management screen allows users to configure pooling ID and add to the pooling list samples belonging to a sample pool.
To access the Pooling Management screen, select Pooling Management on the Administration screen.
Users can use this option to keep track of pooled samples.
Pooling Management is available once the Client Barcode Management option in Feature Management screen has been enabled.
Pooling ID Configuration
- Select Edit .
- The Edit Configuration window appears.
- Enter Start Index and Length values.
Note—Values must be between 1-20
- Select Save .
Add Pooling List
- Select Add Pool .
- The Add Pool window appears.
- Enter Pool Name, Display Name, and Pool ID.
- Select Add .
Edit Pooling List
- Select Edit .
- The Edit Pool window appears.
- Enter updated information.
- Select Save .
Delete Pooling List
- Select Delete .
- The Confirmation window appears.
- Select Yes .

## Dashboard Procedures
id="mc-main-content">
Dashboard Procedures
The Dashboard displays Panther System information on a 4K TV or web client device such as a tablet or a laptop.
Dashboard Install Procedures
Accessing the Lab Automation Dashboard
There are two methods to access the Dashboard webpage.
- Inside Port
-
Set the FSE's Computer in Control Panel to the following IP address:
Static IP : 10.8.8.9
Subnet Mask : 255.255.255.0
- Connect computer to Inside Port via ethernet cable.
- On a supported web browser (on a computer use Chrome, on an iPad us Safari), navigate to https://10.8.8.8.
- Outside Port
- On the customer's network, open a supported web browser.
- Type in the Dashboard IP address in the web address bar of the browser.
You may need to add " https:// " before the IP address.
The browser doesn't always automatically do this, particularly on first access.
Note: The Dashboard Server IP address is set during Firewall Configuration.
Log into the Lab Automation Dashboard as an Administrator
-
Open a supported web browser.
-
Click the login button at the top right corner of the homepage or in the bottom right corner of the menu page.
-
Login with the following credentials:
Username: admin
Password: passw0rd
-
You will be prompted to change the password. Input a password which meets the default complexity requirement.
Note: Write down the new password that you set.
This account is the customer's alternative Administrator credential, and the password cannot be reset to the default password.
Adjust the Dashboard Server Time
-
Using the Time Zone/Date and Time procedure found on the Dashboard Administration page, set the proper time zone. The server will reboot.
-
Using the same procedure, set the proper local time. The server will reboot.
Logging out of Lab Automation Dashboard
- Click the Logout button in the top right of the Dashboard homepage.
- Click the Logout button in the lower right of the menu pane.
Dashboard Server Application Installation
- Log in to the Dashboard Server as an administrator or FSE.
- Navigate to the Administration page using the side bar menu.
- Perform a backup if not already performed.
- Select Upload Application in the Update Application Tile .
Note: The FSE login step is used to verify Dashboard Server timezone and time are set correctly.
FSEs can use any admin level account.
The FSE login option allows any FSE to walk up to another other properly setup Lab Automation Dashboard Server and log in.
Log into the Lab Automation Dashboard as a Field Service Engineer
- Open a supported web browser. (On a computer, use Chrome. On an iPad, use Safari)
- Click the login button in the top right corner of the homepage or in the bottom right corner of the menu page
- Click on the Switch to Service Login in the bottom right corner of the Dashboard Login page.
-
Using Time-Based One-Time (TOTP) Authentication, enter your username and designated 6-digit password.
Refer to TB-01603 - Using Time-Based One-Time (TOTP) Authentication .
Note: The password works on two things:
1) An algorithm which both Dashboard and the FSEs Authenticator app both know.
2) The current UTC time.
If the time does not align (+/- 2 min) between the Dashboard Server and the Authenticator's time, Dashboard will expect a different 6-digit password and not allow an FSE to log in.
If this is the case, use the following two procedures to adjust the time.
- Click the Login button.
Enabling Dashboard on the Panther
- Log in to the Panther Main as an Administrator.
- Navigate to Tasks > Perform Maintenance .
- Click the Service button.
- Click the Next button until you find the Panther Link Features button.
- Click the Panther Link Features button.
- A pop-up window will appear.
- Select the Enable LAS Dashboard checkbox.
- Click Save .
Note: If the Panther Requires a restart, restart the PC as instructed.
Adding a Panther to Lab Automation Dashboard
- Log in to the Panther Main as an Administrator on the Panther.
- Ensure the LAS Dashboard feature is Enabled.
- Navigate to Admin .
- Click the Next button until you find the Manage Remote Data Access .
- Click the Manage Remote Data Access button.
- Click the Generate button.
- A Generate Access pop-up will appear with a text box for Owner.
Note: WRITE THIS OWNER DOWN
The owner will be inputted when adding the instrument to the Dashboard Server.
- Click the OK button.
- A pop-up window will appear with a unique, randomly generated access key to populate within the Dashboard Server.
IMPORTANT—WRITE THIS KEY DOWN OR TAKE A PICTURE of THIS KEY
This key will not be remembered by the system and will be lost after the window is closed.
- Log in to the Dashboard Server as an FSE.
- Select the Menu button in the top right of the Dashboard.
- Select Administration .
- Select the Paw icon for Instruments .
- Select Add Instrument on the Instrument Management Page.
- A pop-up window labeled Add Instrument will appear.
- Add the IP Address of the Panther that you generated the unique key from Step 9.
This IP address is the address provided in the Instructions.txt file from the Firewall Wizard. It will be the PAT address for Dashboard to communicate with the Panther.
- Add the Dashboard Port number generated from the output.
The Port Number is also provided in the Instructions.txt file from the Firewall Wizard.
- Populate the Alias Name with a generic name for the Panther you wish to add (20 character limit).
- This can be any name the customer may want to use to name their instrument.
e.g. Bubbles or 2090002345
- Populate the Alias Short Name with a generic name for the Panther you wish to add (5 character limit).
- This Alias will be used in the card view layout.
e.g. Bub or 2345
- Populate the Access Owner that you wrote into the Panther during the access key generation procedure.
- Populate the Generated Access Key with the key generated from the Panther during the access key generation procedure.
- Click the Add button.
Edit the Network Configuration of the Dashboard Server
The Dashboard server will sit within a DMZ on the Hologic Network.
The IP address, Subnet Mask, Default Gateway, and DNS servers can be found in the Instructions.txt file provided by the Firewall Wizard.
- Select the Plug icon for Network.
- Enter a Hostname chosen by the FSE.
Note: We suggest using an acronym of the Customer Site Name.
E.g. Customer Site Name: Rancho Human Society, Host Name: RHS
- Select the Use the Following IP Address radio button.
- Populate the IP Address provided from the instructions.txt file from the Firewall Wizard .
Note—This IP Address is the internal IP Address for the Hologic Network DMZ. Generally, the IP Address will start with 172.15.1.100.
- Populate the Subnet Mask provided from the instructions.txt file from the Firewall Wizard .
Note—This Subnet Mask Address is the internal Subnet Address for the Hologic Network DMZ. Generally, the Subnet will be 255.255.255.0.
- Populate the Default Gateway provided from the instructions.txt from the Firewall Wizard .
Note—This Default Gateway is the internal gateway for the Hologic Network DMS. Generally, the default Gateway will be 172.15.1.1.
- Populate the DNS Server addresses from the Site Assessment Form.
- If specific DNS addresses are provided, select the use the following DNS server addresses button and input the addresses below.
- If the Dashboard is to obtain its own DNS servers automatically, select the Obtain DNS server address automatically .
- Click the Save button when the configuration is complete.
Creating a New Work Cell
- Select the Work Cell tab .
- Click Add Work Cell .
- A popup window will appear.
- Populate the name of the Work Cell you wish to create.
- Click the Add button .
- You will see the newly created Work Cell appear in the list below.
Editing a Previously Created Work Cell
- Select the Work Cell tab.
- Select the Pencil icon next to the Work Cell you wish to edit.
- Edit the name of the Work Cell in the popup window.
- Select Save .
Adding a Panther Into a Work Cell
- After the Panther has been linked to the Dashboard and a Work Cell has been created, Navigate to the Instrument > Instrument List page .
- Select the Pencil icon next to the Panther you wish to add to the Work Cell.
- Select the Work Cell drop-down menu and select the Work in which you wish to add the Panther to.
- Click the Save button.
Creating a Dashboard Work Cell View
- From the Home Page, click on the Pencil icon next to the Work Cell you would like to configure from the Dashboard Home page.
- Select the Check boxes of Panthers you would like to have on the selected Work Cell.
- Click the Apply button.
- Click the Save button.
System—Backup
- Login to the Dashboard as an FSE.
- From the Panther Dashboard >> Administration, select the Multiple Gears icon or System tab.
- Select the Request Backup button within the Backup Tile.
- A notification will appear demonstrating the backup was requested successfully in the upper right corner.
- The Backup Tile will indicate that a backup is being generated with a circling progress icon.
- The web browser will display that the Backup is completed when finished.
- Save the backup file to a USB flash drive.
System—Restore
- Log in to the Dashboard as an FSE.
- Select the Multiple Gears icon or the System tab .
- Select the Restore Backup button within the Backup Tile .
Dashboard Service Procedures
Administration
Client Management
Create Dashboard
Feature Management
Instrument Management
Network Configuration
Pooling Management
Manage Remote Data Access
Threshold Configuration
User Management
Work Cell Management
My Account
The My Account screen displays user settings and allows the user to change their password.
To access the My Account screen, select My Account from the Navigation Menu.
About
The About screen displays software, host image, serial number, and license attribution information for Dashboard Command.
To access the About screen, select About from the Navigation Menu.
Help
The Help screen allows users to view or download the Panther Link- Dashboard Command and Data Sharing Application Sheet.
To access the Help screen, select Help from the Navigation Menu.
Select View to open the Panther Link- Dashboard Command and Data Sharing Application Sheet or select Download to save it in the preferred language.

## Dashboard - Manage Remote Data Access
id="mc-main-content">
Dashboard - Manage Remote Data Access
To view the status of a instrument via a Dashboard Command, users MUST:
acquire an Access Owner and Generate an Access Key from that instrument.
Note— Only Panther System Administrators can access the Manage Remote Data Access button.
Generate Remote Data Access
- From the Panther GUI, click on Admin
- Select Manage Remote Data Access
- The Manage Remote Data Access window opens. Refer to the “Panther Trax System Operator’s Manual” for detailed instructions.
- Select Generate and enter the owner name .
- Write down the Generated Access Key .
- Select OK or press the Enter key on the virtual keyboard.
The Generate Access window opens.
- Select OK to confirm owner name.
The Generate Access window closes and the Generated Access Key window opens.
- Use the generated Access Owner and Generated Access Key to add the instrument to Dashboard Command.
Revoke Remote Data Access
Note— The connection may be temporarily disabled if permanent removal is not desired. See Instrument Management section.
To permanently remove an instrument from the Dashboard Command:
- Select Manage Remote Data Access on the Administration window.
- Select the appropriate instrument/ owner from the list.
- Select Revoke .
- At Confirmation window, select Yes .

## Dashboard - Threshold Configuration
id="mc-main-content">
Dashboard - Threshold Configuration
The Threshold Configuration screen allows users to set up a notification when the following reach
a warning or critical threshold for time or count:
- MTUs
- Tips
- Waste
- Fluids
- Reagents
- Maintenance
- Calibrators
- Controls
To access the Threshold Configuration screen, select Thresholds from the Administration screen.
Set Time and Count Threshold
- Select the applicable resources.
- Enter a value for each resource with checked box.
Warning—Value must be greater than the critical value
Note—Enable/disable the Warning and/or Critical option to enable/disable all applicable resources
- Select Save .
Note—Once a Warning or Critical value has been reached, the user is notified via Dashboard Card orGrid View
- To undo the last update, select Reset to Default .

## Dashboard - User Management
id="mc-main-content">
Dashboard - User Management
The User Management screen allows users to configure the password length requirement, password expiration period, and inactivity period for auto log-off and to edit the user list.
To access the User Management screen, select Users on the Administration screen.
Role
Rights
User
Provides access to the following screens:
- Home (excluding Plus Sign, Delete, and Edit buttons)
- Report Request Status (excluding Create, Edit, and Delete Templates)
- Reflex Test Report
- My Account
- About
- Help
Super User
Provides access to the following:
- All User Rights
- All Home screen buttons
- All Report Request Status screen buttons
- Administration window buttons
- Home
- Features
- System (excluding Shutdown, Backup, Restore, Certificate Management, Language, and Update Application)
- Clients
- Pooling
- Thresholds
- Work Cells
Administrator
Provides access to the following:
- All Super User Rights
- All Administration screen buttons
Add User
- Select Add User.
The Add User window appears.
- Enter user information, select appropriate role, and enable Change Password (if applicable).
Note— If Change Passwords is selected, the new user must update the password after logging in the first time.
- Select Add Another , if applicable.
- Select Add .
Note— If Add Another is selected, the Add User window remains open.
Edit User
- Select Edit .
The Edit User window opens.
- Enter updated information.
- Select Save .
Delete User
- Select Delete .
The Confirmation window opens.
- Select Yes .
Reset Password
- Select Reset Password .
The Reset Password window opens.
- Enter a new password and select Change Password, if applicable.
Note— If Change Passwords is selected, new users must update their password after their next login.
- Select Save .
Add User from Instrument
- Select Add User from Instrument .
The Add User from Instrument window opens.
- Select instrument.
- Select Add .
Note— The Add User from Instrument window lists all failed and successful additions.
- Continue to add user names from other instruments, if applicable.
- Close window when done.

## Dashboard - Work Cell Management
id="mc-main-content">
Dashboard - Work Cell Management
The Work Cell Management screen allows users to add, edit, and delete work cells.
Once an instrument is part of a work cell, groupings can be viewed during creation of a dashboard (see Create Dashboard ) to ensure appropriate instruments are selected. Instruments organized by work cells allows users to select applicable instruments during creation of a dashboard.
To access the Work Cell Management screen, select Work Cells on the Administration screen.
Add Work Cell
- Select Add Work Cell .
The Add Work Cell window opens.
- Enter Work Cell name.
- Select Add .
The Work Cell Management window lists Work Cells and provides links to the Instrument Management window.
See Edit Instrument in the Instrument Management section.
Edit Work Cell
- Select Edit .
The Edit Work Cell window opens.
- Enter updated Work Cell name.
- Select Save .
- Select Delete to delete a Work Cell name.
- In the Confirmation window, select Yes .

## Dashboard Server  Troubleshooting
id="mc-main-content">
Dashboard Server Troubleshooting
- If you don't see USB as a boot option, you may need to update the Boot Settings.
- Press F11 during startup again and choose Enter Setup .
- Use the left and right arrow keys to highlight the Boot top level menu.
- Use the up and down arrows to highlight CSM(Compatibility Support Module) and hit Enter .
- Change CSM to [Enabled] if not enabled already.
- Change all remaining Launch options to [Legacy Only] .
- Press F10 to Save and Exit .
- Highlight Yes in the Save Changes and Exit pop-up.
- Hit Enter to Save.
- Once the PC restarts, the USB boot option will be displayed.

## LINK Troubleshooting
id="mc-main-content">
LINK Troubleshooting
Dashboard
Dashboard Server Troubleshooting

## Load Stations Service Procedures
id="mc-main-content">
Load Stations Service Procedures
- Identifying Loose MagWash and Load Station MTUs
- Replace Plastic MTU Carriers

## Replace Plastic MTU Carriers
id="mc-main-content">
Replace Plastic MTU Carriers
The new MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. carrier is implemented on Panther Systems above Serial # 00430.
Panther Systems below Serial # 00431 have MTU carriers that are deformed or too tight. These MTU carriers cause tiplets to pop up and may cause:
- Jams in the Sample Mix Station
- Jams in the MagWash Stations
On Panther Systems below Serial # 00431, replace the MTU carriers on the 3 Load Stations and 2 MagWash Stations with the new-style MTU carrier.
Parts and Materials Required
- Proper PPE
- Absorbent bench pads
- Loctite 243 or equivalent (Optional)
- Needle-nose pliers
- 2 standard (flat) screwdrives
- 2.5 mm hex wrench
- 3 mm hex wrench
- 4 mm hex wrench
- 7 mm hex wrench
-
MTU Carrier
Time Required
- 30 minutes per module
Load Station Procedure
- Put on proper PPE.
- On a bench top, lay out absorbent bench pads for a clean work surface.
- Power down the Panther System.
- Remove the Luminometer injector.
- Open the Service Drawer.
- Remove the selected Load Station referring to appropriate procedure from Load Stations Module Removal and Replacement List .
- Place the removed Load Station on the absorbent bench pads.
- Using a 2.5 mm hex wrench, remove the 2 screws holding the motor block assembly to the module chassis.
- AMP and HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station screws.
- Sample Load Station screws.
- Carefully pull the motor assembly block from the chassis. (AMP and HPA Load Station shown.)
- Be mindful of the attached motor and sensor cables.
- Using a 7 mm socket wrench, remove the Nylock nut holding the back of the black plastic MTU carrier in place.
- Note the 0.1 mm gaps as they must be reproduced during reinstallation.
- Do not lose the washers above and below the carrier.
- Using a standard screwdriver, remove the screw that holds the front of the MTU carrier in place.
Note— Removing this screw may be difficult, as the sprocket rotates with the screw.
- To assist removing the screw, use a second screwdriver to brace the sprocket preventing it from turning.
- Remove the MTU carrier.
-
Do not lose the washers above and below the carrier.
NOTE —Be careful not to accidentally slip the belt off of the gears. The belt aligns the front gear to the back gear – if the belt slips off either gear, the alignment cannot be guaranteed, and the module must be replaced.
- With the screw from Step 11, apply a small amount of Loctite on the threads and install the new MTU carrier.
- Using a 7 mm socket wrench, reinstall the Nylock nut with washers holding the back of the black plastic MTU carrier in place.
- Leave a 0.1 mm gap similar to the gap at the front screw.
- The gaps between the MTU carrier and the washers should be approximately the same at the front and back.
- By hand, rotate the sprocket, which should spin freely without binding the MTU carrier. Adjust if the sprocket does spin freely.
- Reinstall the motor assembly into the chassis.
- Using a 2.5 mm hex wrench, reinstall the 2 screws holding the motor block assembly to the module chassis.
- AMP and HPA Load Station screws.
- Sample Load Station screws.
- Reinstall the selected Load Station referring to appropriate procedure from Load Stations Module Removal and Replacement List .
- Re-teach the Pipettor to the selected Load Station referring to Pipettor Teaching .
- Re-teach the Linear Distributor to the selected Load Station referring to Distributor Alignment and Teaching Procedure .
- Proceed to Verification.
MagWash Station Procedure
- Put on proper PPE.
- On a bench top, lay out absorbent bench pads for a clean work surface.
- Power down the Panther System.
Note— This procedure involves manipulating waste tubing that may contain contaminated material. Take extra care not to expose yourself or the system to contaminants that may be within the waste tubing. Refer to Biohazard Safety Information .
- Remove the Luminometer injector.
- Open the Service Drawer.
- Remove the selected MagWash Station referring to Magnetic Wash Station Module Removal and Replacement .
- Carefully, use needle-nose pliers to remove the vacuum tubing.
- Avoiding contamination, place the removed MagWash on the clean absorbent bench pads.
- (Optional) Using a 2.5 mm hex tool, remove the 7 screws on the clear plastic cover on the MagWash.
- Slide the magnet sled forward.
- Using a 7 mm socket wrench, remove the Nylock nut holding the plastic MTU carrier in place.
- Note the 0.1 mm gaps as they must be reproduced during reinstallation.
- Do not lose the washers above and below the carrier. (In the image below, the MTU carrier is hiding the upper washer(s) from view.
- Using a standard screwdriver, remove the screw that holds the front of the MTU carrier in place.
Note— Removing this screw may be difficult, as the sprocket rotates with the screw.
- To assist removing the screw, use a second screwdriver to brace the sprocket preventing it from turning.
- Remove the MTU carrier.
-
Do not lose the washers above and below the carrier.
NOTE —Be careful not to accidentally slip the belt off of the gears. The belt aligns the front gear to the back gear – if the belt slips off either gear, the alignment cannot be guaranteed, and the module must be replaced.
- Using a standard screwdriver, reinstall the new MTU carrier with the front screw (with a fresh Loctite application).
- Using a 7 mm socket wrench, reinstall the Nylock nut holding the plastic MTU carrier in place.
- Leave a 0.1 mm gap similar to the gap at the front screw.
- The gaps between the MTU carrier and the washers should be approximately the same at the front and back.
- By hand, rotate the sprocket, which should spin freely without binding the MTU carrier. Adjust if the sprocket does spin freely.
- Reinstall the MagWash referring to Magnetic Wash Station Module Removal and Replacement .
- Re-teach the Linear Distributor to the reinstalled MagWash referring to Distributor Alignment and Teaching Procedure .
Verification
- Perform a System OQ test at every reinstalled Station.
- If the MTU Carrier in a MagWash Station was replaced, perform a MagWash OQ test.
- In Service Software, under the System tab, select the Main tab, select Report , and click Initialize .
- Select MagWash #1 and/or MagWash #2 that were reinstalled.
- Click MagWash OQ Test button.
- Follow the on-screen prompts to complete the MagWash OQ test.
Note— Service Software v0.2.2.0 falsely indicates that the MagWash OQ test has failed. This is a software bug - and should be ignored. Inspect the test report and make sure that all individual sections pass.
- Inspect the tubing for kinks or blockage.
- Verification is complete.

## Using the FlashCheck Analysis Spreadsheet
id="mc-main-content">
Using the FlashCheck Analysis Spreadsheet
Parts and Materials Required
- FlashCheck Analysis Spreadsheet Version 1.0 or higher (located on the HUB)
- Sendlogs package that includes curve data from the FlashCheck assay
Time Required
- 5 minutes, not including the FlashCheck verification test procedure.
Procedure
Use the following procedure if Remote Dashboard on the Panther cannot interpret Flashcheck.
- After completing a Flashcheck Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. , collect a Sendlogs package.
Note— The Sendlogs package MUST include curve data from the Flashcheck run to be analyzed.
- Load the Sendlogs package onto the FSE laptop, unzip and open the “Curves” folder.
- Open the folder with the correct Flashcheck run you would like to interpret / analyze day.
- Right Click on the FlashCurve_YYYY_MM_DD_HH-MM_SS.curve file and open with Excel.
- Select the first column ( Column A ).
- Click the Data tab on the menu bar.
- Then click on the Text to Columns icon.
- Select Delimited and click Next .
- Select the option to delimit by Tab and Semicolon and click Finish .
- Select the 20 cells in the Values column that are listed as 81,Flashcheck in the Assay Column.
- Press the Ctrl+Shift+Right arrow keys to select all the data to the right of the column and copy this selection.
- Once this data is on the clipboard, navigate to the open FlashCheck Analysis Spreadsheet version.
- Right-click on cell B30 and use the Transpose option to paste this data.
- The macro should now interpret your data.
RESULTS INTERPRETATION
IMPORTANT! Ensure that test results obtained are within acceptance criteria. Failure to achieve the expected results is an indication of a Detect Reagent system injection failure. Other possible sources of error include operator error, fluid or reagent failure, or faulty equipment performance.
A. Acceptance Criteria:
- The average total RLU Relative light unit for any run with FlashCheck must be greater than or equal to 50,000 RLU. Values less than 50,000 RLU may be an indicator of faulty equipment performance or reagent deterioration.
- For the pumps and injectors to be acceptable, the average fraction of total RLU at interval (AFTRI) 3 and 25 must be less than or equal to the values listed in the table for the respective assays that will be run on the system.
- The FlashCheck procedure is considered PASS if each individual Result Interpretation on the Spreadsheet passes. A spreadsheet that states “PASS” for both the “Panther Luminometer Acceptable” and “FlashCheck Run Validity Criteria” parameters denotes a passing FlashCheck run for the data analyzed.
The following image shows the results of a FlashCheck run that passes acceptance criteria for all assays.
- For each FlashCheck .csv data file analyzed, the updated spreadsheet checks the results against the more stringent HPV Parvo/HAV acceptance criteria and the less stringent criteria for systems that do not run these assays.
The following image shows the results of a FlashCheck run that failed the Parvo/HAV acceptance criteria and needs review for the HPV acceptance criteria, but meets the criteria for systems that do not run these assays.
Note—
The system that generated these FlashCheck results should not be used for Parvo/HAV, reviewed for HPV Assays, but can be used for other assays (e.g., AC2 Aptima Combo 2 Assay for Chlamydia trachomatis and Neisseria gonorrhoeae and ATV).
- The following image highlights the results that are displayed if any replicate contains an interval 3 RLU/total RLU value that is below 0.1000 for Parvo/HAV and 0.1600 for HPV.
The number of replicates with I3 RLU/total RLU less than 0.1000/0.1600 is shown along with a status of “Review” and a message stating that at least one I3 RLU ratio is low. This check is for information only and applies to systems running Parvo/HAV and HPV Assays.
Although this is an information-only check and is not a formal requirement, systems that run Parvo/HAV or HPV Assays SHOULD NOT generate any FlashCheck I3 RLU/total RLU values below 0.1000/0.1600 respectively.
- The following image shows the messages that are generated due to various failures to meet FlashCheck specifications. These messages can be used to identify and address failed specifications.
B. Retest Criteria:
- If initial test results do not meet acceptance criteria, repeat performance of the FlashCheck verification test. Results for the retest performed must meet the acceptance criteria.
Note— Failure to meet acceptance criteria for the repeat test may indicate faulty equipment or reagent/fluid performance.
- If necessary, replace the suspected faulty equipment, reagent/fluid, and repeat the FlashCheck verification test, and evaluate the new results.
C. Documentation
- Attach all completed FlashCheck Analysis Spreadsheets used for analyzing FlashCheck verification tests on customer systems to the Customer Relationship Management System (CRM), as needed.

## Updating the Luminometer Calibration Factor via the GUI or Service Software
id="mc-main-content">
Updating the Luminometer Calibration Factor
via the GUI or Service Software
To be within specifications, the Calibration Factor MUST read between 0.12–0.24.
Updating the Cal Factor via the GUI
- From the Panther GUI, navigate to the Tasks screen.
- Click Perform Maintenance .
- Click Service at the bottom of the screen.
- Click the Set Calibration Factor button.
- Enter the Calibration Factor
- Click OK .
- Click OK .
- Restart Panther GUI so change will take effect.
Updating the Cal Factor via Service Software
- Start Service Software
- Navigate to the Luminometer Tab
- Ensure you are on the Main and Measure Tabs.
(Screen shots are for reference ONLY)
- To check the Cal Factor, click on Get (under Get / Set Parameter).
To be within specifications, the Calibration Factor MUST read between 0.12–0.24.
- To update the Cal Factor, enter the new Cal Factor value in the Cal Factor Field.
- Click Set.
- To confirm this Cal factor, exit SSW and restart SSW.
- Return to the Lumo Tab and check the Cal Factor matches the value entered in Step 5.

## Luminometer Darkcount Procedure
id="mc-main-content">
Luminometer Darkcount Procedure
Purpose
The purpose of this procedure is to determine if the Luminometer housing and injector are light tight (no light leaks) and to ensure that PMT Photomultiplier tube dark count performance is acceptable.
Time Required
- 10 minutes
Parts and Materials Required
- Panther System PC
Procedure
- Open Service Software .
- Click the 6. Luminometer tab .
- Select Luminometer from the Initialize drop-down box .
- Click Initialize . This initializes the Luminometer module.
- In the Measure tab, verify that the Measurement Time is set to 2 seconds and verify that Dark Count Command is selected .
- Click Start .
- The darkcount value, measured in RLUs, appears in the field below Measurement Time .
Pass Criteria
If the RLU Relative light unit reading is less than 1,000 RLUs, the Darkcount Luminometer Procedure Passes . Otherwise, the procedure is considered Failed .

## Flashcheck - Lumo Injector Verification Procedure
id="mc-main-content">
Flashcheck - Lumo Injector Verification Procedure
Purpose
To verify the Panther Detection System operation is in compliance with performance validity and acceptance criteria.
Scope
The Flashcheck Reagent is intended to be used for performing a Quality Control verification test of the Auto Detect fluid pumps and injectors of the Panther Luminometers as part of new system manufacturing and/or existing system service/maintenance procedures.
The use of the Flashcheck Reagent effectively assesses the Panther System detection injection system.
Flashcheck is required for all Panther installs if the customer will run TMA Transcription-mediated amplification—Hologic's patented nucleic acid amplification technology. assays.
If installing a Panther that is ONLY going to run Real Time Assays or installing a Panther Fusion that will ONLY run PCR assays, then a Flashcheck is NOT required on installation.
Time Required
- 45 minutes
Flashcheck FSE Kit
Required Tools and Materials
Description
Quantity
Flashcheck Reagent FSE Kit (Refer to the Flashcheck FSE Kit package insert)
1
Empty Sample Tubes
4
DI water
Note— See the Storage Instructions section in the Flashcheck FSE Kit package insert.
APTIMA Assay Fluids
Reagents
Material Number
Auto Detect 1
LR0167G-01 or equivalent
Auto Detect 2
LR0148G-01 or equivalent
Oil
LR0354 or equivalent
Wash Solution
LR0356 or equivalent
Buffer for Deactivation Solution
LR0355 or equivalent
Preparation
- Prepare 4 new empty sample tubes :
- Place tape or a label on one side of each tube.
- Place the four taped sample tubes in the first four positions of a sample rack. Ensure the tape on each sample tube is blocking the barcode on the inside of each sample rack slot.
Note— Alternatively, if a Syscheck was just completed, the four Syscheck Reagent tubes could be used here as long as the barcodes are facing away from the Barcode Reader
Extra Panel Tubes can also be used.
- Prepare the reagent bottles according to the Flashcheck Reagent FSE Kit Reagent Preparation section of the Flashcheck Reagent FSE Kit package insert.
- Amplification bottle, contains the Flashcheck Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Reagent
Note— This bottle needs to be reconstituted. Ensure there are no bubbles.
- Enzyme bottle, remains empty
- Probe bottle, fill 3/4 full of DI water
- Select bottle, contains the Select Assay Reagent
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. bottle, remains empty
- Place the bottles in a Reagent Rack according to the following sequence :
(The lids are removed prior to loading in the Reagent Bay.)
- Amplification Reagent position
- Enzyme Reagent position
- Probe Reagent position
- Select Reagent position
Procedure
- Power on the Panther System and PC .
- Start Panther Main.
- Disable LIS Communication.
-
Display the customer configuration settings by selecting the Admin tab, then System Configuration , then the drop-down menu for Specimen Loading .
- Record the customer's settings (checked or unchecked) for the following options :
- Enable Non-Barcode Sample Loading
- Enable Auto Sample ID Assignment for Unreadable Barcodes
- Enable Detection and Flagging of Repeat Barcodes
- Change the customer’s configuration settings to run Flashcheck:
- CHECK Enable Non-Barcode Sampling Loading
- UNCHECK Enable Auto Sample ID Assignment for Unreadable Barcodes
- UNCHECK Enable Detection and Flagging of Repeat Barcodes
- Click Save .
- Navigate to the Tasks screen and perform the following Tasks (as needed) according to the Panther System Operator's Manual .
- Load Tips
- Load MTUs
- Load Universal Fluids
- Empty Waste
- Click the Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). Instrument button. Wait for the Prime to complete successfully.
- Click the Load Assay Reagents button .
- Open the Reagent Bay door, and when the lane indicator turns purple , load the Reagent Rack into the first lane of the Reagent Bay. Ensure the barcodes are visible and the all the lids are removed.
- Close the Reagent Bay door, and verify the system recognizes the Flashcheck kit has been loaded .
- Open the TCR door and place the empty, labeled TCR bottle in the TCR Carousel Slot 1 (use a TCR Carousel adapter if necessary) with the barcode visible. The Reagent Bay lane and the TCR slot have to match.
- Shut the TCR door, then wait for the Carousel to scan and the TCR indicator to turn green.
- The reconstitution screen date displays when the scan is successful.
- Click on the Calendar icon to enter the current date and click OK.
- Click Accept. This will take put you back on the Assay Reagent Screen.
- From the Tasks screen, click Load Samples .
The Sample Rack Bay screen appears.
- Click Set on the top right side of the screen .
- Select the Replicates box.
- Enter 5 in the Replicates field and click OK . This creates 20 test orders with 4 sample tubes for the Flashcheck sequence.
- Click Add .
- Select Flashcheck from the assay list and click OK .
- Click Accept .
- Ensure a sample rack lid is installed on the rack with the 4 sample test tubes (with blank labels or tape applied).
Note— If you have just performed a Syscheck, you can reuse the rack with the 4 SysCheck reagent tubes, just turn the barcodes so they are not visible.
- Open the Sample Bay door and wait for the lane indicator to turn purple .
- Load the Sample Rack into the first lane and close the door.
- Verify the Sample Rack indicators turn green.
- Verify that 20 test orders were created for this sequence. by navigating to the TEST ORDERS tab. In the bottom left corner you will find total test orders.
Note— You may have to select “By Date” to see the Test Orders instead of having “Not processed today” selected.
- The Flashcheck Reagent sequence begins automatically.
Note— If the sequence does not begin after a few minutes, verify all the items in the Task screen have been highlighted green or navigate to the Pending screen.
- The Flashcheck sequence takes approximately 20 minutes to complete.
- Set the Sample Replicates back to 1.
- If applicable, Enable LIS Communication .
- Set Sample Handling Configuration to customer's configuration recorded in Step 4.
- Proceed to General Data Analysis and Result Interpretation
General Data Analysis and Result Interpretation
- Data Analysis and Result Interpretation via Flashcheck Spreadsheet
- Data Analysis and Result Interpretation via Panther Remote Dashboard
- Launch the Panther Dashboard software.
- Navigate to the Tasks screen .
- Click the Perform Maintenance button .
- Click the Service button .
- Click the Dashboard button .
- Click the Flashcheck tab .
- Enter the Operator Name , Reagent Lot Numbers , and Expiration Dates .
- If the system runs HPV or Parvo, select YES from the HPV USED dropdown menu . Select NO if neither HPV nor Parvo is run on this system.
- Select the data set to be analyzed .
- Click Perform Calculation .
A Flashcheck report is generated containing the pass/fail criteria for the run.
- Save Flashcheck report and attach to applicable service record.
Acceptance and Validity Criteria
Note— All the following Acceptance Criteria and Run Validity are presented by the Dashboard software Flashcheck application.
Run Validity
If one outlier is identified by the Dashboard software Flascheck process, the system will automatically remove that outlier and recalculate the Flashcheck Reagent results.
If the resulting calculation still fails, then the final determination will be failed.
If using the manual spreadsheet, the formulas in the cells will indicate pass/fail.
Acceptance Criteria
Criteria
Old
New
Comments
Average I3
≥ 0.10
≥ 0.16
This new criterion reduces Kinetic Index failures when running HPV.
Average I25
≤ 0.0007
N/A
N/A An average I25 is no longer needed.
Individual I25
≤ 0.0010
≤ 0.0014
This new criterion has been expanded.
A passing HPV PQ Performance Qualification is the ONLY gating item for HPV testing.
I25 is a measure of the presence of the Glower analyte in a kinetic curve. If Panel A recoveries meet the pass criteria for HPV PQ, the injection system will not contribute to false positive results.
Expanding the I25 increases injector yield.
Non-HPV/Non-Parvo Systems
- The luminometer should produce a valid run with data from the Flashcheck Worksheet indicating all of the following results:
- Average fraction of Total RLU Relative light unit at interval 3 ≥ 0.00500
- Average fraction of Total RLU at interval 25 ≤ 0.00140
- %CV at Interval 25 ≤ 100
- Highest %CV of intervals 26 through 50 ≤ 120
- For the pumps and injectors to be acceptable:
- Average fraction of the Total RLU at interval 3 ≥ 0.00500
- Average fraction (based on 4 replicates) of Total RLU at interval 25 ≤ 0.00140
- The Panther Luminometer Flashcheck Reagent Verification procedure is considered PASS if each individual Result Interpretation on the Spreadsheet passes. A “FAIL” result is not acceptable.
Parvo Systems
- The luminometer should produce a valid run with data from the Flashcheck Worksheet indicating all of the following results:
- Average fraction of Total RLU at interval 3 ≥ 0.100
- Average fraction of Total RLU at interval 25 (N/A)
- Individual interval 25 value ≤ 0.0014
- %CV at Interval 25 ≤ 100
- Highest %CV of intervals 26 through 50 ≤ 120
- For the pumps and injectors to be acceptable:
- Average fraction of the Total RLU at interval 3 ≥ 0.160
- Average fraction (based on 20 replicates) of Total RLU at interval 25 (N/A)
- Individual interval 25 value ≤ 0.0014
- The Panther Luminometer Flashcheck Reagent Verification procedure is considered PASS if each individual Result Interpretation on the Spreadsheet passes. A “FAIL” result is not acceptable.
Retest Criteria
- If the initial test results do not meet acceptance criteria,
repeat the Panther Luminometer FlashcheckReagent Verification.
Repeat runs must meet acceptance criteria.
Document any and all failed and passed Flashcheck Procedures in the applicable service
Note— Failure to meet acceptance criteria after repeat performance may indicate faulty performance of equipment. If necessary, replace the suspected faulty equipment, repeat performance of the Flascheck verification test, and evaluate results.
If this is an Installation, continue to Panther System Performance Qualification (PQ) Procedure .

## Luminometer Transport Drive Alignment Procedure
id="mc-main-content">
Luminometer Transport Drive Alignment Procedure
Parts and Materials Required
- Proper PPE
- Spare MTUs
- Syscheck Kit (if necessary)
Time Required
- 60 minutes (if Syscheck is necessary)
- 3 hours (if teaching is necessary)
Procedure
- Put on proper PPE.
- Power off the Panther System, but leave the PC on.
- Disconnect the PMT Photomultiplier tube ribbon cable from the Luminometer PCB. If necessary, safely open the Service Drawer .
- Power on the Panther System.
- Login to the FSE Shield and start Service Software.
- Load at least one MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. into the Input Queue.
- From the 1. Distributor tab, select Main. Initialize the following modules:
- Select Distributor from the Common Control dropdown menu and click Initialize .
- Select Front and Loading Units from the dropdown menu and click Initialize .
- Select Luminometer from the dropdown menu and click Initialize .
- Place an MTU into the Luminometer:
- From the 1. Distributor tab, select Move .
- Open the Luminometer door by clicking Open .
- Click Push MTU (ensure at least one MTU is loaded in the Input Queue).
- Double-click Input Queue on the Distributor Single Movement List to pick an MTU.
- Double-click Luminometer to place the MTU.
- Click Close to close the Luminometer door.
- Open the Service Drawer .
- Remove the Luminometer top cover:
- With the Service Drawer fully open remove the 5 screws that are visible (3mm hex driver).
- With the Service Drawer about half-way closed, remove the other 5 screws that can be seen between the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel and the peristaltic pump.
- Carefully move the Luminometer cover aside and rest it on the Chiller Ramp. Do not strain the cables that are attached underneath the lid.
- From the 6. Luminometer tab, select Parameter. Enter 1 in the Authorization Code field and click Set.
- Select Teach . Click the Get button in the “Move axis to Position/Get Stored Teach Position” section on the bottom right of the screen.
Note— Left / Right value should be between 1270-1320.
- Click the Move button.
- The transport drive will move Tube 1 of the MTU above the injection location.
Note— The tab on side of Tube 1 (tube at the back, near the barcode) should be lined up inside the cut out of the Lumo frame. The tab does not need to be exactly in the center.
- Check the shutter alignment.
Note— Watch the MTU when moving the shutter. The MTU should not move while the shutter is opening or closing.
- Select the Move Shutter Up from the “Options for selected Device and Drive” menu and click Execute .
- Select the Move Shutter Down and click Execute . Repeat to evaluate movement.
- The MTU should not move during shutter movement. Even slight movement of the MTU means the MTU needs to be correctly aligned over the shutter.
- If there is any MTU movement , proceed to Step 16 and align the Transport Drive. Otherwise, proceed to Step 17.
- Align the Transport Drive.
Note— You will only teach to Tube 1, all remaining tubes will be calculated.
- Click on the right and left arrows in the “Incremental Positioning” section to move the MTU tab closer to the center of the cutout.
- Save the coordinate by clicking the Save button under the “Save Current Axis Positions/Get Current Pos.”
- Go back to Step 14 to check the shutter alignment again.
- If no alignment was necessary, proceed to the Verification section. If teaching coordinates were changed, save the new position. Under “Options for selected Device and Drive”:
- Select Overwrite NVM then click Execute . (Select Yes at all prompts.)
- Select Calculate and Set other Tube Positions then click Execute .
- Select Overwrite NVM then click Execute .
Verification
- With the Luminometer cover off, verify all five tube positions on the MTU are aligned properly with the shutter:
- From the 6. Luminometer tab, select Main .
- Under “Move MTU Drive”, select Tube No. 1 and then Measure . Verify the MTU does not move during shutter movement.
- Repeat Step 1b. for all 5 MTU positions. (Select Tube No. 2 and then Measure , etc.)
- If the shutter is moving freely, go to Step 2. Otherwise go back to Steps 15-17 in the Procedure section and align the shutter again.
- Unload the MTU in the Luminometer:
- Select Tube No.1 and click Unload.
- From the 1. Distributor tab, select Move .
- Double-click Luminometer on the Distributor Single Movement List to pick the MTU.
- Double-click Service Queue to discard the MTU.
- Re-install the luminometer cover:
- With the drawer fully open finger tighten the first set of 5 screws all the way down to the lid.
- With the drawer partially closed finger tighten down the second set of 5 screws down to the lid.
- Now with the 3 mm screw driver tighten down all the 10 screws. You will need to fully open and partially close the drawer to get to all the screws.
- Power down the Panther System.
- Reconnect the PMT ribbon cable to the Luminometer PCB.
- Close the Service Drawer .
- Perform the following procedures:
- Lumo OQ using Service Software
- Darkcount test using Service Software
- If teaching coordinates were changed in the Procedure, Steps 14-16 , perform the following procedures:
- Perform a Panther Luminometer Syscheck Reagent Verification procedure.

## Luminometer OLV Sensor Calibration Procedure
id="mc-main-content">
Luminometer OLV Sensor Calibration Procedure
Procedure
- Start up Service Software.
- Initialize the input Queue, Distributor, Luminometer, and Output Queue.
- Verify that Auto Detect 1 and Auto Detect 2 lines are primed.
- Verify that one MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. is in the Input Queue.
- Move the MTU to the Luminometer.
- Navigate to the 6. Luminometer tab.
- Click Door Close .
- Move the MTU Drive to any of the five positions.
- Click the Calibrate & Test Channel 1 button.
A prompt appears asking to verify that there is an MTU in the Luminometer and that the lines are primed.
- Click OK .
A Succeed message box appears.
- Click Yes to write Parameters to NVM.
- Repeat steps 9–11 for Channel 2.
- Remove the MTTU from the luminometer.
- Navigate to the 6. Luminometer tab.
- Click Door Open .
- Navigate to the Move tab.
- Click Pick MTU .

## Luminometer Service Procedures
id="mc-main-content">
Luminometer Service Procedures
- Darkcount Procedure
- Flashcheck - Injector Verification Procedure
- OLV Sensor Calibration Procedure
- Remote Dashboard Syscheck Cal Factor Update
- Transport Drive Alignment Procedure
- Syscheck - PMT Calibration Procedure
- Using the FlashCheck Analysis Spreadsheet
- Updating the Luminometer Calibration Factor via the GUI or Service Software

## SysCheck - Lumo PMT Calibration Procedure
id="mc-main-content">
SysCheck - Lumo PMT Calibration Procedure
Purpose
To calibrate the Panther Luminometer operation and verify that it is in compliance with performance validity and acceptance criteria.
Scope
The SysCheck Reagent is used for performing a verification test of the Luminometer calibration factor.
The use of the SysCheck Reagent effectively assesses the Luminometer.
A Syscheck is NOT required on Installs.
A Syscheck will need to be performed when replacing a Lumo or on a 3Yr-PM.
A Syscheck may also be performed when troubleshooting a Lumo PMT Photomultiplier tube .
The Lumo Cal factor MUST be checked during Instrument Installs:
- Check Lumo Cal Factor
- To be within specifications, the Calibration Factor MUST read between 0.12–0.24
- If Lumo Cal Factor is NOT within specification, (e.g. Cal Factor is set to 1), then run SysCheck.
Time Required
- 20 minutes
Parts and Materials Required
Description
Quantity
SysCheck Reagent Barcodes
1
SysCheck Kit, Reagent tubes
4
Reagent Rack, 250 Test Kit
1
Sample Rack
1
Tape and scissors
Empty Amplification Reagent bottle
1
Empty Enzyme Reagent bottle
1
Empty Probe Reagent bottle
1
Empty Select Reagent bottle
1
Empty Target Capture Reagent bottle
1
Note—
The SysCheck Reagent is stable when stored unopened at 15°C-30°C until the expiration date. Do not use after the expiration date.
SysCheck Reagent is light sensitive and should be stored in a dark place.
Before pipetting, swirl the SysCheck Reagent bottle and gently invert three times.
Do not vortex. For best performance, use between 15 °C to 30 °C.
APTIMA Assay Fluids
Reagents
Material Number
Auto Detect 1
LR0167G-01 or equivalent
Auto Detect 2
LR0148G-01 or equivalent
Oil
LR0354 or equivalent
Wash Solution
LR0356 or equivalent
Buffer for Deactivation Solution
LR0355 or equivalent
Preparation
- Print out the SysCheck Barcodes.
- Shutdown and restart the PC and Instrument.
Panther Remote Dashboard may have to be re-enabled before restarting the GUI.
- Open, and place the four SysCheck Reagent Tubes into Sample Rack positions 1, 2, 3, and 4 with the tube barcode facing inward.
The barcodes on the tubes will NOT be used.
Ensure the RLU Relative light unit values listed on each Syscheck sample tube are all the same .
- Tape a corresponding barcode on one side of each of the five empty reagent bottles.
Note— Although no assay reagents will be used for Panther Luminometer SysCheck Reagent Verification procedure, the bottles must be present.
- Place the empty, labeled bottles with the barcode visible into the Reagent Rack in the following sequence:
- Amplification Reagent position
- Enzyme Reagent position
- Probe Reagent position
- Select Reagent position
Note— All the lot numbers have to match as well as the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. bottle number.
Procedure
- Power on the Panther System and PC .
- Start Panther Main.
- Ensure the System is in IVD Mode.
- Ensure Real Time Only Mode is disabled.
- Disable LIS Communication.
- Display the customer configuration settings by selecting the Admin tab, then System Configuration , then the drop-down menu for Specimen Loading .
- Change the customer's configuration settings to run Syscheck:
-
CHECK Enable Non-Barcode Sampling Loading
-
UNCHECK Enable Auto Sample ID Assignment for Unreadable Barcodes
-
UNCHECK Enable Detection and Flagging of Repeat Barcodes
- Record the customer's settings (checked or unchecked) for the following options :
- Enable Non-Barcode Sampling Loading
- Enable Auto Sample ID Assignment for Unreadable Barcodes
- Enable Detection and Flagging of Repeat Barcodes
- Click Save .
- Navigate to the Tasks screen and perform the following Tasks according to the Panther System Operator's Manual .
- Load Tips
- Load MTUs
- Load Universal Fluids
- Empty Waste
- Click the Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). Instrument button. Wait for the Prime to complete successfully.
- Click the Load Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Reagents button .
- Open the Reagent Bay door, and when the lane indicator turns purple , load the Reagent Rack into the first lane of the Reagent Bay. Ensure the barcodes are visible.
- Close the Reagent Bay door, verify the bottle indicators turn green and the lane is labeled “Syscheck."
- Open the TCR door and place the empty, labeled TCR bottle in the TCR Carousel Slot 1 (use a TCR Carousel adapter if necessary) with the barcode visible. The Reagent Bay lane and the TCR slot have to match.
- Shut the TCR door, then wait for the Carousel to scan and the TCR indicator to turn green .
- The reconstitution screen is displayed when the scan is successful.
- Click on the Calendar icon to enter the current date and click OK.
- Now hit Accept. This will take put you back on the Assay Reagent Screen.
- From the Tasks screen, click Load Samples . The Sample Rack Bay screen appears.
- Click Set on the top right side of the screen .
- Select the Replicates box.
- Enter 3 in the Replicates field and click OK . This creates 12 test orders with 4 sample tubes for the Syscheck sequence.
- Click Add .
- Select SysCheck from the assay list and click OK .
- Click Accept .
- Ensure the caps have been removed from the four Syscheck sample tubes and the sample rack lid is installed on the rack.
Note— If any bubbles are present inside the sample tubes, pop the bubbles before continuing.
- Open the Sample Bay door and wait for the lane indicator to turn purple .
- Load the Sample Rack into the first lane and close the door.
Note— When loading the sample tubes, be sure the barcodes are not facing out. The system cannot read the barcodes. New barcodes will automatically be assigned to the tubes.
- Verify the Sample Rack indicators turn green .
- Verify that 12 test orders were created for this sequence by navigating to the TEST ORDERS tab . In the bottom left corner you will find total test orders.
Note— You may have to select “By Date” to see the Test Orders instead of having “Not processed today” selected.
- The SysCheck Reagent sequence should begin automatically.
Note— If the reagent sequence does not begin after a few minutes, verify all the items in the Task screen have been highlighted green.
- The Syscheck procedure takes approximately 20 minutes to complete.
- Enable LIS Communication. Click Save .
- Set Sample Handling Configuration to the customer's configuration recorded in Step 4. Click Save .
- Proceed to General Data Analysis and Result Interpretation.
Data Analysis and Results Interpretation
Part A - Cal Factor Update if using Remote Dashboard below v3.0.0.32
- Launch the Panther Remote Dashboard software.
- Navigate to the Tasks screen .
- Click the Perform Maintenance button .
- Click the Service button .
- Click the Dashboard button .
- Click the SysCheck tab .
- Enter the Operator's name.
- Enter the Set RLU value from the SysCheck Reagent tube .
- Select the data set to be analyzed .
- Click Perform Calculation .
- A dialog box appears when the SysCheck Reagent run is completed.
When the pop up appears requesting to update the Cal Factor appears, click cancel.
- Review the generated report.
Note— Ensure  ALL  acceptance criteria are met in the report. (All 4 criteria points are "True").
- If all four criteria are met, then click Perform Calculation again and click the Update button that follows to update the Cal Factor. The SysCheck procedure is considered PASS if the calibration factor is between 0.12–0.24.
- If any of the criteria are not met, troubleshoot, resolve and repeat the Syscheck procedure.
- Save Syscheck record to .pdf and attach to applicable service record.
Part B - Cal Factor Update if using Remote Dashboard v3.0.0.32 and above
- Complete the Syscheck procedure.
Note— A pop-up will NOT  appear requesting to update the Cal Factor.
- Review the generated report.
Note— Ensure the  %CV , New Instrument Calibration Factor and Dark Count Value acceptance criteria are met and report True.
The Result for Previous Calibration can be False.
- If the %CV, New Instrument Calibration Factor and Dark Count Value acceptance criteria are not met, troubleshoot, resolve, and repeat the Syscheck procedure until all three criteria are met.
- Update the Cal Factor in the Panther GUI . (Panther GUI> Tasks>Perform Maintenance>Service>Set Cal Factor)
- Ensure the Syscheck report is attached to the Service Record and note that the Remote Dashboard Syscheck Cal Factor Update has been completed in the SR Notes.

## Remote Dashboard Syscheck Cal Factor Update
id="mc-main-content">
Remote Dashboard Syscheck Cal Factor Update
Parts and Materials Required
- Proper PPE
- Panther Syscheck Kit
Time Required
- 30 Minutes
Procedure
Part A - Cal Factor Update if using Remote Dashboard below v3.0.0.32
- Launch the Panther Remote Dashboard software.
- Navigate to the Tasks screen .
- Click the Perform Maintenance button .
- Click the Service button .
- Click the Dashboard button .
- Click the SysCheck tab .
- Enter the Operator's name.
- Enter the Set RLU Relative light unit value from the SysCheck Reagent tube .
- Select the data set to be analyzed .
- Click Perform Calculation .
- A dialog box appears when the SysCheck Reagent run is completed, Click Update .
- A dialog box appears when the SysCheck Reagent run is completed.
When the pop up appears requesting to update the Cal Factor appears, click cancel.
- Review the generated report.
Note— Ensure  ALL  acceptance criteria are met in the report. (All 4 criteria points are "True").
- If all four criteria are met, then click Perform Calculation again and click the Update button that follows to update the Cal Factor. The SysCheck procedure is considered PASS if the calibration factor is between 0.12–0.24.
- If any of the criteria are not met, troubleshoot, resolve and repeat the Syscheck procedure.
- Save Syscheck record to .pdf and attach to applicable service record.
Part B - Cal Factor Update if using Remote Dashboard v3.0.0.32
- Complete the Syscheck procedure.
Note— A pop-up will NOT  appear requesting to update the Cal Factor.
- Review the generated report.
Note— Ensure  ALL  acceptance criteria are met in the report.
(All 4 criteria points are "True")
- If any of the criteria are not met, troubleshoot, resolve, and repeat the Syscheck procedure until ALL criteria are met.
- Update the Cal Factor in the Panther GUI . (Panther GUI> Tasks>Perform Maintenance>Service>Set Cal Factor)
- Ensure the Syscheck report is attached to the Service Record and note that the Remote Dashboard Syscheck Cal Factor Update has been completed in the SR Notes.

## Magwash Aspirator Drive Greasing Procedure
id="mc-main-content">
Magwash Aspirator Drive Greasing Procedure
The lubrication of the Aspirator Drive lead screw can be performed in the event of an aspirator stall crash.
Parts and Materials Required
- SuperLube multi-purpose grease OR Teflon-based Grease
Procedure
- Remove the Magwash(es) from the Panther
- Place the Magnetic Wash module on a properly protected work surface .
- Using a 3 mm hex wrench, remove the seven 4 mm screws that secure the clear module cover and lift the cover off the module .
- Wipe excess grease from the lead screw using a dry lint-free wipe or paper towel.
- Inspect the linear reel and slide bearing and wipe any debris or grease with a dry lint-free wipe or paper towel.
- Apply a pea-sized amount of Teflon Grease (ball detent grease) or
an equivalent synthetic grease to the lead screw (SuperLube multi-purpose grease).
Push the grease into the threads and try to distribute the grease all along the length of the screw.
- Manually rotate the motor coupling to lower the aspirators a few centimeters to expose the very top portion of the screw.
Apply grease to this top portion of the screw.
- Replace the clear plastic covers on the Magwash Magnetic washer .
- Repeat steps 3-8 on the other Magwash, as necessary.
- Re-install the clear cover and its seven screws.
- Install the Magnetic Wash module .
Verification
- Align the Distributor to the Magnetic Wash modules .
- Ensure that no MTUs are in the Magwashes and perform several “Tip Ejects” in Service Software.
This moves the aspirator drive through its full range of motion.
Note— Carefully listen for any motor stalls – not all motor stalls will return an error message if the module can eventually complete its motion.
If any motor stalls are heard, or if any aspirator drive error messages are delivered, the root cause is NOT lead screw lubrication.
- Perform a 4 cycle Magwash OQ.

## Magnetic Wash Dispense and Process Control Verification
id="mc-main-content">
Magnetic Wash Dispense and Process Control Verification
- Verify that MTUs are present and perform a system prime (see the Panther System Operator's Manual ).
- During the prime sequence, for the first MTUs, monitor the bleach and buffer lines to confirm that no leaks are present at the connections, pumps, and/or valves.
- Monitor the Output Queue as it dispenses fluid into the tube.
Confirm each tube is receiving the same amount of fluid and that the module is placing the MTUs onto its stack properly and consistently.
Magnetic Wash Module Visual Dispense Verification
Note— Screenshots below are for reference ONLY
- Start up Service Software .
- Ensure that the vacuum system is Initialized and Activated .
- Ensure that the Mag Wash(es) are primed.
If any fluid fittings have been loosened it will be necessary to prime.
To prime a Mag Wash:
- Navigate to the Distributor tab and insert a new MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. into the Magnetic Wash module.
- Pick tiplets from the MTU. Under the Move tab, select Pick Up to pick the tiplets .
- Navigate to the Sequence section under 7 Magnet Washer tab in Service Software, select Medium = Wash and Volume/MTU = 2000uL .
Make sure to check all 5 tubes of the MTU.
Note— If unable to edit the amount of wash buffer in System SW 5.x and 6.x , use the Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). function to dispense 2000uL.
Be sure that you have selected the appropriate Mag Wash device (#1 or #2).
- Confirm that the system is primed by checking for air bubbles in the lines.
If the system is still not primed Aspirate the fluid from the MTU tube by pressing Aspirate .
Then repeat steps a–d. Repeat these steps for oil if necessary and/or for the other Mag Wash.
- Use the linear distributor to remove the MTU from the Mag Wash.
Eject the tiplets from the Mag Washes that have been primed by pressing Eject .
- Navigate to the Distributor tab and insert a new MTU into the Magnetic Wash module.
- In the Move section under 7 Magnet Washer tab in Service Software press Pick Up to pick tiplets.
An error will be reported if any tips are missing or unable to be picked.
Then press Aspirate to seat the tiplets onto the aspirator.
Be sure to have the correct MagWash selected.
- In the Sequence section under 7 Magnet Washer tab, inject 1000 µL of wash buffer.
Make sure to check all 5 tubes of the MTU.
Be sure that you have selected the appropriate Mag Wash device (#1 or #2) .
- In the LLD section under 7 Magnet Washer , press the Verify Liq. Lv. button to perform a dispense verification check.
This button uses the capacitive liquid level detection sensor to verify that 800 to 1200 μl of wash solution are in the MTU tubes.
It will conclude by aspirating all the fluid out of the MTU.
If an error is reported check for fluid leaks, re-prime the system and try again.
Also, check the vacuum lines while the MTU is being aspirated – if the fluid in one or more of the lines is moving significantly slower than the fluid in adjacent lines this may be an indication of a partially clogged aspirator .
- With all the fluid in the MTU aspirated press the Residual Chk. button, also in the LLD section underneath the Verify Liq. Lv. button. This will perform a residual fluid detection.
An error will be reported if it finds more that 50 μl of fluid in any tube of the MTU.
If an error is reported check if any aspirators are clogged, check if the vacuum pressure is in a normal range and check for any leaks at any fluid fittings.
- In the Sequence section under 7 Magnet Washer tab, inject 100 µL of oil (at speed=500 μl/s).
Turn the Pressure Trace checkmark on. Make sure to check all 5 tubes of the MTU.
Be sure that you have selected the appropriate Mag Wash device (#1 or #2).
Screenshot below is for reference ONLY .
Note— If unable to edit the amount of wash buffer in System SW 5.x and 6.x , check no more than two checkboxes of the MTU at one time.
- Examine the resulting series of waveforms.
A proper waveform should resemble a square wave sinusoidal transients at the beginning and the end of the dispense pulse.
The bottom part of the square wave should be approximately between 350 and 450 .
A poor waveform may be exhibited by shallow square wave with a plateau above 450 or by waveforms that exhibit no plateau.
These are indications air in the lines or loose tube fittings .

## Magnetic Wash - How to Enable Multiple Magnetic Wash Cleans
id="mc-main-content">
Magnetic Wash - How to Enable Multiple Magnetic Wash Cleans
Purpose
The following procedures provides instructions on how to enable multiple Magnetic Wash Cleans on an instrument running System SW V7.2 and above.
Parts and Materials Required
- N/A
Procedure
- Login to the Panther GUI with the FSE Admin credentials.
- Navigate to Tasks > Service .
- Select More until the Select the Number of times to repeat automatic Mag Wash option displays. Select the option.
- Set the number of times to repeat the Mag Wash Cycle. For example, if "1" is entered, the MagWash clean will run twice. Select OK to save the setting.

## Magwash Service Procedures
id="mc-main-content">
Magwash Service Procedures
- Perform the Mag Wash OQ Test. If automatic test fails, perform the Magnetic Wash Dispense and Process Control Verification .
- Installation of the MagWash and Pump Module Drip Shields
- Magwash Aspirator Drive Greasing Procedure
- Magnetic Wash - How to Enable Multiple Magnetic Wash Cleans

## Opening the Service Drawer
id="mc-main-content">
Opening the Service Drawer
Parts and Materials Required
- None
Procedure
- Power down the Panther System.
- Open the right and left side panel doors.
- Unscrew the Luminometer injectors .
Note— Be sure to put the Luminometer injectors back in AFTER closing the drawer.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Locate the locks on the sides of the Service Drawer and move them to the downward positions .
- Carefully pull out the Service Drawer while watching for any tubes or hoses that may catch or hang up .
Note— Visually inspect the tubing while pulling out the Service Drawer to prevent any tubing from kinking or breaking.

## Aspirator Drive Motor Current Increase and Speed Decrease Procedure
id="mc-main-content">
Aspirator Drive Motor Current Increase and Speed Decrease Procedure
Tests have indicated that many fatal Output Queue errors are caused by stalls of the aspirator drive motor. Error messages that indicate the Output Queue has failed due to an ‘actuator drive’ error are in fact due to the aspirator drive stalling. To address this, this procedure:
- Increases the motor current of the aspirator drive.
- Slows the speed the aspirators move, allowing the aspirators time to remove the fluid as they travel downward. This will help prevent the outside of the aspirators from becoming wet, which can leave residue which may eventually lead to a motor stall.
Parts and Materials Required
- N/A
Time Required
- 15 minutes
Procedure
- Power up the Panther System and PC.
- Start Service Software. (Log in as " gpservice ")
- Check the current value of the parameter.
- Click on 2. Front and Loading Units tab and on the Main page.
- Click on Parameter
- Select Output Queue ID 0x51 in the Device drop-down box.
- Enter 81 in the Parameter number box.
- Click Read .
- The default content of this parameter is 60, this procedure will update the value to 100.
- Enter 4 in the Parameter number box. Parameter 4 determines the speed the aspirators move up-and-down.
- Click Read .
- The default content of this Parameter is 800, this will update the value to 300 .
- If the value for Parameter 81 is NOT 100 and/or if Parameter 4 is NOT 300 , Proceed to Step 4.
- To update the parameter contents:
- Display the Trace View window.
Note— The window may be hidden behind the main Service Software window. If not open, click on the Show Trace View button on the Main & Com. Tab. Notice the command input window on the bottom.
- In the input window:
- Type 51 14 00 00 01 00 51 00 64 00 and press Send . This sets parameter 81 to 100.
- Verify a receipt string of 51 14 00 00 00 01 00 51 00 64 00 .
- Type 51 14 00 00 01 00 04 00 2C 01 and press Send . This sets parameter 4 to 300.
- Verify a receipt string of 51 14 00 00 00 01 00 04 00 2C 01 .
- Type 51 0D 00 00 . This saves the parameter changes to NVM.
- Verify a receipt string of 51 0D 00 00 00 .
- Exit Service Software.
- Power down the Panther System.
- Check the cleanliness of the aspirators and verify smooth movement up-and-down.
Verification
- Power on the Panther System.
- Start Service Software and login as “ gpservice ”.
- Repeat Step 3 in the procedure above. Verify that the value of Parameter 81 is 100 and the value of Parameter 4 is 300 .
- Exit Service Software and exit the FSE Shield.
- Document in Oracle that this procedure was performed.

## Output Queue OLV Calibration Procedure
id="mc-main-content">
Output Queue OLV Calibration Procedure
Programs
- Service Software
Time Required
- 20 minutes
Calibration Procedure
Note— The Output Queue process control sensor may be calibrated by performing the following procedure. Alternatively, the system will automatically calibrate the sensor when perform Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). through Panther System software.
- Start up Service Software.
- Prime the Output Queue injectors. Note, resetting the peristaltic pump after priming will cause the injectors to become unprimed.
Note— More than one Prime may be required to remove all air bubbles.
