- Navigate through Service Software and insert an MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. into the Output Queue.
- Press Calibrate OLV Sen .
A Service Software message appears .
By this time, the Output Queue injectors will have been primed and an MTU will be inside the Output Queue.
- Press OK .
If the calibration is successful, the following message appears .
- Select Yes .
Verification
- Insert a new MTU into the Output Queue.
- Check OLV Trace , select 368 µl , and press Prime & Disp MTU .
The following pop-up message appears .
- Press OK .
The following pop-up message appears .
- Press OK .
A screen displaying OLV curves appears .

## Output Queue MTU Presence Sensor Calibration
id="mc-main-content">
Output Queue MTU Presence Sensor Calibration
Programs
- Service Software
Time Required
- 10 minutes
Calibration Procedure
- Start up Service Software.
- Initialize the Output Queue.
- Under the Output Queue tab, select Calibrate MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Sen .
A Service Software message appears .
- Select OK .
If the calibration is successful, the following message appears .
- Select Yes .
Verification
- Without an MTU present at the entrance of the Output Queue, press Read .
The MTU Sen status should show Not Present .
- Place an MTU at the entrance of the Output Queue and press Read .
The MTU Sen status should show Present .

## Cleaning and Applying Grease to the Output Queue Injector
id="mc-main-content">
Cleaning and Applying Grease to the Output Queue Injector
Purpose
This procedure contains instructions for cleaning and applying grease to the Output Injector and Injector Housing to reduce bleach and buffer crystal buildup.
Background
Bleach and buffer overspray from the Output Queue Injector results in a dirty Output Queue; the crystals eventually build up enough to occlude the Output Queue MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Presence Sensor.
This occlusion leads to an MTU Detected After Load Movement System Message (081.000.00069). Furthermore, crystals on the plastic rails can cause MTUs to drift and jam against the metal stack rails at the handoff position.
Parts and Materials Required
- Proper PPE
- Dow Corning High Vacuum Grease
- Allen wrench set
- Absorbent pad
- 50% bleach solution
- DI water
- Ethanol
- Cotton swab
Time Required
- 10 minutes to perform the hardware modification
- 30 minutes to perform the verification
WARNING—The Output Queue is a Dirty area of the Panther System. Be very concientious of contamination risks.
Cleaning Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the Right Side system panel.
- Unplug the Output Queue OLV Board.
- Loosen the Output Queue OLV Housing thumbscrew.
- Place an absorbent pad over the Output Queue for protection.
- Remove the Output Queue OLV Housing/Injector (the Output Queue will still be connected to the pump) and place on the absorbent pad.
- Remove the injector and OLV board from the housing.
Note— If the injector is more than one year old, or if fluid is found in the housing or near the OLV board, the OQ Injector is faulty and needs to be replaced.
- Clean the housing and injector with 50% bleach to prevent any contamination.
- Change gloves.
- Rinse with DI water and remove any bleach/buffer buildup.
- Dry the housing and injector.
- Install the injector and OLV board into the housing.
- Replace the absorbent pad.
- Clean any debris from the Output Queue OLV mount location with bleach and DI water.
- Using a cotton swab and ethanol, wipe clean the Output Queue MTU presence sensor.
- Clean the black plastic Output Queue entrance rail.
Adding Grease Procedure
- Liberally spread Dow Corning High Vacuum grease over the injector and housing. Fully cover the entire area. Any grease that goes in the injector will be cleared by the bleach/buffer fluid pump.
- Change gloves.
- Replace the Buffer bottle B with a service bottle in order to keep the Panther System inventory current. Top off the bleach bottle. (Or, be prepared to replace Universal Fluid Kit B following service.)
Verification
- Power on the Panther System.
- Using Service Software, initialize only the Output Queue Peri Pump (Peri Pump).
- Place the injector over an empty receptacle.
- Run the Peri Pump to clear any grease from the injector tips by selecting Start in the Deactivation/Peri Pump section of the Output Queue tab in Service Software.
The pump will continue to run until Stop is selected.
- Once both streams are confirmed to be dispensing, select Stop .
- If either stream does not dispense, check all connections and check to see if the Peri Pump tubing needs to be replaced.
- Re-install the OLV Housing/Injector.
- Wipe away any excess grease.
- Tighten the Output Queue OLV Housing thumbscrew.
- Plug in the Output Queue OLV PCB.
- Replace the original Buffer bottle B or replace the Universal Fluids Kit B. Top off the bleach bottle as needed.
- Close the Right Side system panel.
- Start the Panther System GUI and perform a full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). for verification.
- Confirm there are no Output Queue dispense errors during the Prime.

## Cleaning and Applying Grease to the Output Queue Injector
id="mc-main-content">
Cleaning and Applying Grease to the Output Queue Injector
Purpose
This procedure provides instructions for cleaning and applying grease to the Output Queue Injector and Injector Housing to reduce bleach and buffer crystal buildup.
What is Affected
The Output Queue Injector bleach/buffer overspray leads to a dirty Output Queue;
Crystals eventually build up enough to occlude the Output Queue MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Presence Sensor.
This can cause a “MTU Detected After Load Movement” Error (081.000.00069)
Furthermore, the crystals on the plastic entry rails can cause MTUs to drift and jam against the metal stack rails at the handoff position.
Parts and Materials Required
- Proper PPE
- Allen Wrench Set
- Cotton swab
- Dow Corning High Vacuum Grease
- DI water
- Ethanol
- 50% bleach solution
- Output Queue Injector (if older than 6 months)
- Per-Pump Tubing set (if older than 3 months)
Time Required
- 45 Minutes
Purpose
Part A: Clean and Prepare OQ for Grease Addition
Warning—The Output Queue is considered a "dirty" area.
Be very conscientious of contamination risks.
- Put on proper PPE.
- Shutdown the Panther System.
- Open the Right Side system panel.
- Unplug the Output Queue OLV Board.
- Loosen the Output Queue OLV Housing thumbscrew.
- Place an absorbent pad over the Output Queue for protection.
- Remove the Output Queue OLV Housing/Injector and place on the absorbent pad.
Note— The Output Queue Injector will still be connect to the pump.
- Remove the Injector and OLV board from the housing.
Note— If fluid is found in the Housing, or near the OLV board, the OQ Injector is faulty and needs to be Replaced ; or, if the Injector is more than 6 months old, Replace It .
- Clean the Housing and Injector with 50% bleach to prevent any contamination.
Change Gloves
- Rinse with DI Water, and remove any bleach/buffer buildup.
- Dry the Housing and Injector.
- Install the Injector and OLV board into the Housing.
- Replace the absorbent pad.
- Clean any debris from the Output Queue OLV mount location with bleach and DI Water.
- Use a cotton swab and ethanol to wipe the Output Queue MTU presence sensor shown below.
- Clean the black plastic Output Queue entrance rail.
Part B: Adding Grease to the Output Queue Injector
- Locate the Output Queue Injector and Housing.
- Insert the injector into the Injector housing.
- Spread Dow Corning High Vacuum grease around the Injector and Housing as in the photo below.
Note—Check for grease over the injectors.
No grease should be present on the injector.
If grease is present: Place the injectors in a beaker and use service software to clear the grease out.
An example of too much grease is seen in the photo below.
Change gloves.
- Replace Buffer bottle "B" with a service bottle to keep the Panther inventory current.
- Top off the bleach bottle. (Or, be prepared to replace Universal Kit "B" following service.)
Verification
- Power on the Panther System.
- Open the Service Software.
- Initialize only the Output Queue Peri-Pump.
- Place the Injector over an empty receptacle as shown below.
- Run the Peri-Pump to clear any grease from the Injector tips by selecting Start in the Deactivation / Peri Pump section of the Output Queue tab.
- Select Stop when both streams are confirmed to be dispensing.
Note— If either stream does not dispense, check all connections, or the Peri-Pump tubing may need to be replace . OR, if the Peri-Pump tubing is more than 3 months old, replace it .
- Replace the OLV Housing/Injector.
- Wipe away the excess grease.
- Tighten the Output Queue OLV Housing thumbscrew.
- Plug in the Output Queue OLV Board.
- Replace the original Buffer "B" bottle -or- Replace Universal Fluids kit "B".
- Top off the bleach bottle as needed.
- Close the Right Side system panel.
- Start the Panther GUI, and perform a full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). for verification.
- Confirm there are no Output Queue dispense errors during prime.

## Output Queue Service Procedures
id="mc-main-content">
Output Queue Service Procedures
- Aspirator Drive Motor Current Increase and Speed Decrease Procedure
- Checking the Output Queue Injector for Leaks
- Cleaning and Applying Grease to the Output Queue Injector
- Cleaning the Output Queue Cover’s Stanchion
- Output Queue MTU Presence Sensor Calibration
- Output Queue OLV Calibration Procedure

## Cleaning the Output Queue Cover’s Stanchion
id="mc-main-content">
Cleaning the Output Queue Cover’s Stanchion
Purpose
The purpose of this procedure is to provide instructions on how to clean the stanchion that holds the Output Queue (OQ) cover.
What is Affected
During manufacturing, some OQs have an excess of glue applied to the stanchion that holds the OQ cover. This excess glue can create a gap between the OQ Cover and the frame of the OQ (as much as 2 mm). This gap can affect MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. loading, and can cause module failures such as actuator step losses.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
Procedure
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Turn off the main power.
- Open the Right-side Door.
- Remove the Output Queue cover.
- Use a utility or X-Acto knife to scrape off any excess glue around the OQ lid stanchion.
- Replace the OQ cover.
- Verify that the cover sits flush on the frame.
- Turn the main power on.
- Power on the Panther System and PC.
Verification
- Start the Panther Main.
- Run a full system prime.
- Observe and confirm smooth transfer of all MTUs to the OQ stack.

## Checking the Output Queue Injector for Leaks
id="mc-main-content">
Checking the Output Queue Injector for Leaks
Purpose
Instructions for checking the Output Queue Injector for leaks.
Things to Remember
If the Deactivation Pump is more than 3 months old, replace it according to Peristaltic Pump Assembly Removal and Replacement .
If the Output Queue Injectors are more than 6 months old, replace them according to Output Queue Injector Removal and Replacement .
Parts and Materials Required
- Proper PPE
- Dow Corning High Vacuum O-ring Grease
- (Optional) Universal Kit B
Parts
- Deactivation Pump, Tubing Set, in needed or older than 3 months [P/N 903259]
- Output Q, Injector, if needed, or older than 6 months [P/N 902847]
Time Required
- 1 hour for the Service Procedure and Verification
Procedure
WARNING—The Output Queue is a “dirty” area. Be very conscientious of contamination risks. If necessary, review Biohazard Warnings and Precautions .
- Put on proper PPE.
- Power down the Panther System.
- Replace Buffer bottle “B” with a service bottle in order to keep the Panther inventory current. (Be prepared to replace the Universal Kit B following service.)
- Top off the bleach bottle.
- Open the Right Side system panel.
- Unplug the Output Queue OLV Board.
- Loosen the Output Queue OLV Housing thumbscrew.
- Place an absorbent pad over the Output Queue for protection.
- Remove the Output Queue OLV Housing/Injector (the Output Queue Injector will still be connected to the pump) and place on the absorbent pad.,
- Examine both the OLV Housing and the OLV Housing mount location. If either is excessively crusted with dried bleach, the OQ Injector has been leaking and should be replaced.
- Remove the Injector and OLV board from Housing.
- Power on the Panther System.
- In Service Software under the 2. Front and Loading Units tab, select Flex Tube Pump DQ from the dropdown and click Initialize.
- Place the Injector over an empty container.
- In the Deactivation / Peri Pump section of the Front and Loading Units tab in Service Software, select Start to run the Peri Pump and observe the OQ Injector.
Note— If either stream does not dispense, check all connections, or the Peri Pump tubing may need to be replaced. OR, if the Peri Pump tubing is more than 3 months old, replace it.
- Once fluid is being dispensed, look at the Output Queue Injector. Look for any places where fluid is escaping the Injector body.
- When your observation is finished, in Service Software, select Stop .
- If the injector leaks, replace it according to Output Queue Injector Removal and Replacement .
- Verify the new injector does not leak.
- After installation, perform Cleaning and Applying Grease to the Output Queue Injector .
- Reinstall the OLV Housing/Injector on the Output Queue.
- Tighten the Output Queue OLV Housing thumbscrew.
- Plug in the Output Queue OLV Board.
- Remove the absorbent pad.
- Close the Right Side system panel.
- Replace the original Buffer B bottle OR replace Universal Fluids kit B.
- Top off the bleach bottle as needed.
- Proceed to Verification.
Verification
- Start the Panther GUI.
- Perform a Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .
- If necessary, force a Full Prime by selecting Tasks -> Perform Maintenance -> Force Full Prime .
- Confirm no Output Queue dispense errors occur during the Full Prime.
- Verification is complete.

## Output Queue Special Notes/Instructions
id="mc-main-content">
Output Queue Special Notes/Instructions
- Output Queue Upgrades

## Output Queue Upgrades
id="mc-main-content">
Output Queue Upgrades
Injector Background
- The Output Queue Injector [P/N 902847] is made of Polypropylene (PP). This material is not bleach compatible, making it necessary for replacement at every 6-month PM. P/N 902847 is now OBSOLETE.
- The replacement Output Queue Injector [P/N 903641] is made of High Density Polyethylene (HDPE) and is a more durable material than the previous PP part.
- The HDPE OQ Injector was cut in on Panther Systems above SN 00640
- Effective immediately, the part number that should be order for the HDPE Output Queue Injector is P/N 903641.
- Once installed, the Output Queue HDPE Injector no longer requires replacement during the 6-month PM.
OLV Housing Background
- The Output Queue OLV Housing was previously made of Delrin, which is not bleach compatible, leading to degradation of the housing.
- The bottom piece of the OLV Housing has now been made a spare part [P/N 903647], and the material has been changed to PVC.
- The PVC Housing was cut-in on Panther Systems above S/N 00450.

## Configure the COM Port
id="mc-main-content">
Configure the COM Port
- From the FSE Shield, open Windows Explorer.
- Right-click on This PC , select Properties .
- Select Device Manager .
- Select Ports (COM & LPT) .
- Right-click on Panther (COM4) and select Properties .
- Select Advanced .
- Highlight COM3 (in use) and select OK .
- Select Yes .
- Select Yes .
- Verify COM3 shows Panther .

## Accessing the MS Windows GPService  account on Image v6 and above.
id="mc-main-content">
Accessing the MS Windows GPService account on Image v6 and above.
The GP Service account is disabled as default on Image v6 and above.
To access the GP Service account on Image v6 and above follow the instructions below:
- From the FSE Shield, navigate to Windows Explorer.
- Navigate to the C:\Panther.
- Double click enable_gpservice
- The GP Service account is now enabled.
- Log off of the FSE Shield.
- Enter the following and log in:
-
Username: gpservice
-
Password: gpservice

## PC BIOS Settings before Imaging (SATA RAID On)
id="mc-main-content">
PC BIOS Settings before Imaging (SATA RAID On)
This procedure provides instructions on how to configure the BIOS settings for the Dell Optiplex PC.
In preparation for Imaging a Dell Optiplex PC, the BIOS settings must be configured correctly.
Some Dell Optiplex PCs default with the wrong BIOS configuration.
This causes a Windows Recovery Error after re-imaging.
- Incorrect: SATA Operation set to ATA.
- Correct: SATA Operation set to RAID On.
This procedure provides instructions on how to correct the BIOS settings prior to re-imaging to allow for smooth image/software installation.
Parts Affected
- Dell XE2 PC with 16GB RAM - [CMP-01711]
Time Required
- 5 Minutes
Procedure
Note— The following steps are only applicable to the XE2 computer. DO NOT perform the procedure on XE or XE3 computers.
- Enter the BIOS Configuration Menu.
- Power ON, the Panther PC.
- Press F12 while the PC is booting to access the Boot menu.
- Use the arrow keys to select BIOS Setup under “ Other Options. ”
- Press Enter.
- The BIOS Setup window will be displayed.
- Change the System Configuration.
- Click on the “+” next to System Configuration at the left of the window.
- Select SATA Operation .
- Click the Unlock button at the bottom of the window.
- A window might open and ask for a password. Enter “gpservice” and click OK.
- If the password was not accepted, retry the password (ensure Caps Lock is off).
If the password is still not accepted, reset the BIOS password as per the Service Manual. Refer to the Panther Service Manual > Unlocking the XE2 BIOS
- Select RAID On .
Note — For systems with an SSD installed, set SATA RAID to AHCI .
- A warning message will appear. Select Yes .
- Click Apply at the bottom of the window.
- Click Exit at the bottom of the window and the PC will reboot.
Verification
- Restart the PC
- Press F12 while the PC is booting to access the Boot menu.
- Use the arrow keys to select BIOS Setup under Other Options and press enter.
- In the BIOS Setup, click on the “+” next to System Configuration.
- Click on SATA Operation and verify that RAID On is selected.
- Click Exit at the bottom of the window and the PC will reboot.

## Collecting Test Count Data
id="mc-main-content">
Collecting Test Count Data
- Log into the FSE Shield and click on Panther Dashboard
- From the Panther Dashboard, select Health Reports.
- Choose the System Health Report drop down and select your date range.
- Then click Preview. A report will display on the right hand pane.
A screen shot from the Dashboard dropdown is below:
- The Cycle Count data (for the date range chosen) will be listed in several places as shown below.

## Identifying the current BIOS version
id="mc-main-content">
Identifying the current BIOS version
Procedure
- Login to the FSE Shield and open the Command Prompt.
- In the Command Prompt type, “ wmic bios get smbiosbiosversion ”.
- Identify the BIOS version currently installed on the XE2

## Database Backup and Restore
id="mc-main-content">
Database Backup and Restore
Parts and Materials Required
- Formatted USB Drive
Time Required
- 15 minutes
Procedure
Backup Database
- Log in to the Panther FSE Shield .
- Click the Backup button.
- Insert a USB flash drive .
- Select the Browse button (The Magnifying Glass).
- Browse to “Removable Disk (E\:)” .
- Select OK .
- Select the Backup Dashboard data checkbox .
- Select Execute .
- Select OK when database backup has completed.
- In Windows Explorer , browse to the USB flash drive and verify the .bak file was created.
Restore Database
Note— Only Administrators should perform this task.
- Login to the Panther FSE Shield .
- Click the Restore button.
- Enter the Username (admin) and Password (pantherx) .
- Click OK .
Note— The system does not require a User Name and Password if the database was corrupted.
- The Restore PANTHER Database screen opens.
- Insert the USB flash drive.
- Select the Browse button.
- Select the backup database file from “Removable Disk (E\:)" . Select OK .
- Check the Restore dashboard data check box , and select Execute .
- If the Restore process is successful, skip to Step 13. If the Restore process is unsuccessful proceed to Step 11
- If the Restore process is unsuccessful, copy the Database backup from the USB drive to C:\Panther\Software\PC\Bin\DBBackup
- Then return to Step 7 and attempt a Restore from C:\Panther\Software\PC\Bin\DBBackup
- Click OK  in the Confirm Restore window.
- When complete, click OK to return to the FSE Shield.
- After restoration the FSE should reconcile all consumable inventories, empty waste, and throw away any used reagents kits.

## Defragmentation Procedure on Windows Vista
id="mc-main-content">
Defragmentation Procedure on Windows Vista
Parts and Materials Required
- None
Time Required
- 45 minutes
Procedure
- Upon PC boot-up, touch the screen or press any key.
The Panther Shield software screen appears.
Note— If no key is pressed or the touch screen is not touched the Panther System main assay software launches
- Press Shift + F10 .
The FSE Password Login dialog box appears.
- Enter the following password:
!G9 x 53rvic3 y
Where x = the last digit of the current day and y = the last digit of the current month.
- Select OK .
The Panther FSE Shield software screen appears.
- Select Windows Explorer button.
- Select Computer from the drop-down folders menu.
- Right-click on the C: drive and select the Properties option.
- Navigate to the Tools tab.
- Select Check Now and follow the prompts.
- Select Defragment Now and follow the prompts.
- Close all open windows

## Optimize Drives - Disk Defragmentation in Image v6.0.13
id="mc-main-content">
Optimize Drives - Disk Defragmentation in Image v6.0.13
Disk Defragmentation in Win10 has been renamed as Optimize Drives.
On Image v6.0.13 Optimize Drives MUST  be enabled before running.
After completing drive Optimization the Optimize Drive service MUST be disabled.
Time Required
- 30 minutes (time dependent on the size of the PC hard drive and the degree of fragmentation).
Procedure
- From the FSE Shield, select Command Prompt .
- Enter Services.msc in the Command Prompt window.
- In the new window that appears, scroll down and select Optimize Drives.
- Right-click Optimize Drives and select Properties from the drop-down list.
- From the Optimize Drives Properties pop-up, change the Startup Type to Manual and click Apply .
- You can now Optimize the PC / Run Defragmentation.
- You can follow the procedures in Defragmenting the Panther System PC .
- Once Defragmentation / Drive Optimization is completed, disable the Optimize Drives Service:
- From the FSE Shield, select Command Prompt .
- Enter Services.msc in the Command Prompt window.
- In the new window that appears, scroll down and select Optimize Drives.
- Right-click Optimize Drives and select Properties from the drop-down list.
- From the Optimize Drives Properties pop-up, change Startup Type: from Manual to Disabled and click Apply .

## Defragmentation Procedure on Windows 7
id="mc-main-content">
Defragmentation Procedure on Windows 7
Parts and Materials Required
- None
Time Required
- 30 minutes (may take more or less time dependent on the size of the PC hard drive and the degree of fragmentation of that hard drive).
Procedure
- From the FSE Shield, select Command Prompt .
- Enter Services.msc in the Command Prompt window.
- In the new window that appears, scroll down to Disk Defragmenter .
- Defragmentation will be disabled. Right-click the text that reads Disabled and select Properties from the drop-down list.
- From the Disk Defragmenter Properties pop-up, change Startup type from Disabled to Manual and click Apply.
- You can now run defragmentation.
- You can follow the procedures in Defragmenting the Panther System PC . Or you can run defragmentation from the already open Command Prompt window using the following steps:
- At the Command Prompt, enter: defrag c: /u ("u" allows you to see the progress of the defragmentation process on the display).
Note— If Defragmentation will not run, restart the PC, repeat steps 1 through 7, and you should then be able to run defragmentation.
- The defragmentation process is automatically performed. The process will first do an analysis of the hard drive.
- When the analysis is complete, defragmentation begins and proceeds through multiple passes as noted on the display. The larger the hard drive and/or the greater the degree of fragmentation, the longer defragmentation will take.
- When the process is complete, the message "The operation completed successfully" will be displayed.
- Once Defragmentation is completed, disable the Disk Defragmentation Service:
- Starting from Step 1 in this procedure, repeat steps 1 through 4.
- At Step 5 change Startup Type: from Manual to Disabled and click Apply .
Verification
- As per Step 7d:
When the defragmentation is complete, the message " The operation completed successfully " will be displayed.

## Disabling and Reenabling Panther Remote Dashboard (PDDS)
id="mc-main-content">
Disabling and Reenabling Panther Remote Dashboard (PDDS)
This procedure provides instructions on how to Disable and Re- enable the Panther Remote Dashboard. This applies to ALL instruments running System Software v6.2.
There are two Databases on Panther Systems:
- the Panther Database and
- the Panther Dashboard Database
This procedure provides instructions on how to Disable and Re- Enable the Panther Remote Dashboard.
We have learned that on System SW v6.2 the Panther’s Remote Dashboard purging mechanism does not work correctly. This can lead to large Remote Dashboard Database sizes as well as performance issues.
The interim fix is to disable the Panther Dashboard Data Storage service. After testing is complete, we will release an update with a software patch to address this issue.
If Syscheck, Flashcheck or a PQ Performance Qualification is required to be run, the Dashboard Service will have to be enabled prior to starting System Software.
After Syscheck, Flashcheck or a PQ is complete the Dashboard Service will have to be disabled again.
Time Required
- 5 Minutes
Procedure
PART A: Disabling Panther Dashboard Data Storage
- Ensure Panther Main is not running.
- Login to the FSE Shield.
- Open the Command Prompt.
- Type services.msc and press Enter.
- Find “Panther Dashboard Data Storage”, right-click and select Stop.
- The following screen will appear.
- Right-click “Panther Dashboard Data Storage”, Select Properties.
- Set the Startup Type to Disabled .
- Click Apply .
- Panther Dashboard Data Storage will now display as Disabled .
- Shutdown and Restart the PC and Instrument.
VERIFY Panther Dashboard Data Storage is Disabled
- Login to the FSE Shield.
- Open the Command Prompt .
- Type “ services.msc ” and press Enter.
- Find “Panther Dashboard Data Storage” and confirm:
- The Status field is blank and
- The Startup Type field is listed as Disabled.
- Exit the Services window.
- Start up Panther Main and release instrument to Customer.
PART B: Re-enabling Panther Dashboard Data Storage
- Ensure Panther Main is not running.
- Login to the FSE Shield.
- Open the Command Prompt .
- Type “ services.msc ” and press Enter.
- Find “Panther Dashboard Data Storage”, right-click and select Properties .
- Set the Startup Type to Manual .
- Click Apply .
- From the Properties window, click Start to allow the service to initialize.
- The following screen will display.
- Panther Dashboard Data Storage will now display as Manual and its Status will be marked as Started .
- Start Panther Main.
- Complete Syscheck, Flashcheck or a PQ as required
- Complete Dashboard Analysis,
- Generate required reports,
- Disable the Dashboard Service as per PART A.
Verification
- See procedure.
IMPORTANT NOTES
Once Dashboard is disabled The Panther GUI will report:
“Panther Dashboard Data Storage service is not started.”
Please notify your customers that they will get this message on Startup post Shutdown.
Inform your customers that this message can be ignored.
There is no need to call this into Tech Support since the dashboard was knowingly disabled.

## Enable Touchscreen Functionality for Windows 7
id="mc-main-content">
Enable Touchscreen Functionality for Windows 7
Purpose
This procedure provides instructions to enable the touchscreen functionality if necessary on a Windows 7 PC.
Note— This procedure will also disable the mouse icon associated with the touchscreen pointer that is displayed on some systems (Vista or Windows 7).
Time Required
15 minutes
Procedure
- Login to the FSE Shield.
- Click the Command Prompt button.
- Type in services.msc and press Enter.
- From the list of Services, right click the “Tablet PC Input Service”.
- Select Properties.
- From “Tablet PC Input Service Properties” window, use the “Startup Type” dropdown menu to set the Startup Type to Automatic .
- Select the Apply button.
- Select OK.
- Restart the PC .
- Login to the FSE Shield.
- Click the Command Prompt button.
- Type in control and press Enter.
- From the Control Panel window, select “Programs and Features”.
- Select “Turn Windows features on or off” from the “Programs and Features” left pane.
- When the Features list populates, scroll down to “Tablet PC Optional Components” and check the box to enable the feature.
Note— If already checked, DO NOT uncheck. Leave the feature checked and proceed.
- Select OK. Wait for the “Tablet PC Optional Components” feature to be configured.
Note— This process can take up to 10 minutes if previously unchecked.
- Restart the PC .
- Login to the FSE Shield
- Click the Command Prompt button.
- Type in tabletPC.cpl and press Enter.
- From the “Pen and Input Devices” window, select the Touch tab.
- Uncheck the “Show the pointer when I’m interacting with items on the screen” checkbox.
- Select OK.
- Restart the PC .
Verification
- After reboot, touch the screen in multiple areas and verify touchscreen functionality (and the mouse icon has been disabled).

## Enabling HIV-1 Analyte Mode
id="mc-main-content">
Enabling HIV-1 Analyte Mode
If the customer will run the HIV-1 assay the QHIV-1 ANALYTE REPORT MODE MUST be enabled per your region.
For US Customers
Select “Show Separate Analyte Results (US)"
- Navigate to Tasks>Perform Maintenance>Service> qHIV-1 Analyte Report
- Then select “Show Separate Analyte Results (US)”
- Click on Save
For Customers OUTSIDE the USA
Select “Show Overall Results ONLY (Ex-US)” AND Enable Dilution AND Enable Dry Blood Spot Dilution
- Navigate to Tasks>Perform Maintenance>Service> qHIV-1 Analyte Report
- Then select “Show Overall Results ONLY (Ex-US)”
- Click on Save
- Then Enable Dilution via GUI>Tasks>Perform Maintenance > Service
- Then Enable Dry Blood Spot Dilution via GUI>Tasks>Perform Maintenance > Service
- Once completed your screen should display the following:

## Network Fileshare Configuration Procedure (For GRIFOLS USE ONLY)
id="mc-main-content">
Network Fileshare Configuration Procedure
(For GRIFOLS USE ONLY)
Parts and Materials Required
- N/A
Time Required
- 1 Hour
Procedure
- Boot the Panther PC.
- Hit F10 at the Panther Shield.
- Log in as gpservice user.
- Run Windows Explorer .
- Select Computer .
- Click on Map Network Drive.
- Select a drive letter.
Note— It is recommended to pick a letter above "I" as USB drives use letters below "I" and can possibly cause an issue. Recommendation: "N" for NatManager.
- Obtain the "IP Address" and "Share Folder Name" from the client. Type in the folder location as "\\IPaddress\ShareFolderName".
- Check "Reconnect at logon" and click on "Connect using a different user name."
- Type in the " User name " and " Password " supplied by the client that will be allowed on the share.
- Click OK .
- Click Finish .
- Launch the Panther Software via the Admin logon.
- Navigate to the Nat Manager screen. Tasks > Perform Maintenance > Service > More > Nat Configuration
- At the Nat Configuration screen enter the mapped network drive created in Step 7.
- Options for configuring the Nat Manager are listed below.
Verification
- Log in to the FSE Shield .
- Run Windows Explorer .
- Navigate to the drive created in Step 7 of the procedure.
- Right click on an open area in the Explorer window, and choose New > Text Document .
- Name the file test.txt .
- Ask the customer to check the network drive to ensure the file can be opened and viewed.
Appendix
Client Server Configuration Instructions
- Run Windows Explorer .
- Create a folder where the NAT Manager files are expected to be exported to.
- Right click on the folder and select Properties .
- Click the "Sharing" tab.
- Select Advance Sharing...
- Select permissions and either allow full control to everyone, or select Add...
Note—Choose a user on the NatManager PC with a password that won't expire or type in the Panther-PC#\Panther as the user.
Note—Panther-PC# is the computer name. The updating of the "Computer Name" is part of the overall Panther Installation Procedures.
- Obtain the static IP address (from the IS contact or via the IP config of the PC) and share name (created in Step 5) of the folder to be mapped.
Appendix
How to check the "Computer Name"
- Run Windows Explorer .
- Right click on My Computer .
- Select Properties .
- The computer name is located below "Computer name, domain, and workshop setting".

## Disabling LIS Communication
id="mc-main-content">
Disabling LIS Communication
Procedure
- On any Panther System screen, select the Admin button at the top of the screen.
The Administration screen appears.
- On the Administration screen, select LIS Configuration .
- At the page, clear the following check boxes:
- Enable ASTM 1381 Logging
- Enable ASTM 1394 Logging
- Select Save at the bottom of the LIS Configuration screen.

## Enabling LIS Communication
id="mc-main-content">
Enabling LIS Communication
Procedure
- On any Panther System screen, select the Admin button at the top of the screen.
The Administration screen appears.
- On the Administration screen, select LIS Configuration .
- At the bottom of the LIS Configuration screen, select the following check boxes:
- Enable ASTM 1381 Logging
- Enable ASTM 1394 Logging
- Select Save at the bottom of the LIS Configuration screen.

## Launching the Panther Dashboard Software
id="mc-main-content">
Launching the Panther Dashboard Software
The Panther Dashboard Software is accessible through the Panther FSE Shield software and through the Panther System Software Maintenance screen.
Parts and Materials Required
- Panther System PC
Procedure
From the Panther FSE Shield Software
- Log in to the Panther FSE Shield software .
- Click the Dashboard icon .
The Panther Dashboard software launches and the main page appears .
From the Panther System Software
- Navigate to the Tasks screen.
- Click the Perform Maintenance button.
- Click the Service button at the bottom of the Maintenance Activities screen.
- Click the Dashboard button.

## Loading Customer Parameters
id="mc-main-content">
Loading Customer Parameters
Parts and Materials Required
- Panther System PC
Time Required
- 5 minutes
Procedure
- Open Service Software .
- If this is SW v7.1 or higher, the following screen will display (for SW v6.2 or lowers, this screen will not display. Skip to step 4).
- Select the configuration being installed and select Remember Settings . Select OK .
- Select the 9. System tab .
- Select the Setup Report Header Data icon located at the bottom of the screen.
- Enter the Panther System Serial No. as 00 XXX , where XXX is the system Serial Number located on the Panther System power switch.
- Enter the customer information in the remaining fields of the dialog box .
- Select OK .
- Close Service Software.
- Continue to check Lumo Cal factor .

## FSE Shield Software Login
id="mc-main-content">
FSE Shield Software Login
- Upon PC boot up, touch the screen or press any key to stop the Panther Main from starting up.
The Panther Shield software screen appears.
Confirm the correct screen was selected. If the incorrect shield displays, follow the shield uninstall procedure and repeat shield installation process.
Note— If no key is pressed or the touch screen is not touched, the Panther System main assay software launches.
Panther
Panther Fusion
Grifols only
- Press Shift + F10 .The FSE Password Login dialog box appears.
- Enter the following password
For Diagnostics:
!G9 x 53rvic3 y
Where x = the last digit of the day and y = the last digit of the month.
For BloodBank:
!53rx4Grif0l5y
Where x = the last digit of the day and y = the last digit of the month.
- Click OK . The Panther FSE Shield software screen appears.

## Enabling a Mapped Network Drive / LIS Fileshare
id="mc-main-content">
Enabling a Mapped Network Drive / LIS Fileshare
The Panther offers LIS transmission via three modes: (1) Serial, (2) TCP/IP and (3) Fileshare.
The Fileshare LIS option requires a mapped network drive to be added to the Panther system.
This procedure affects Panther Systems requiring a mapped network drive for file export.
The Fileshare option for LIS transmission is non-functional with System SW v7.1.5.4.
Do NOT upgrade customers to System SW v7.1.5.4 if they plan to use the Fileshare option for LIS transmission.
All other transmission modes work as required.
System SW v5.3
System SW v6.2
System SW v7.1
System SW v7.2
Serial RS 232
ü
ü
ü
ü
TCP/IP
ü
ü
ü
ü
Fileshare
ü
ü
û
ü
Refer to the Panther Site Assessment form and complete the table below with the correct network information
You may also refer to the customer’s IT department for this information.
IP Address of drive to be mapped
Full Network Path
For example:
\\10.10.10.10\Panther\LISExport
Username
Password
Domain Name
(If applicable)
Time Required
- 15 Minutes
Procedure
Caution— The Fileshare option for LIS transmission is non-functional with System SW v7.1.5.4.
Do NOT upgrade customers to System SW v7.1.5.4 if they plan to use the Fileshare option for LIS transmission. All other transmission modes work as required.
Part A: Configure the Network Drive
Note: Use the Firewall Wizard to program the Cisco ASA 5505 for remote file sharing and enter the IP address from Table 1.
Note: This procedure will have to be repeated if usernames and/or passwords change.
- Login to the Panther FSE Shield.
- At the top, click ‘Map Drive’.
- Input the customer provided network location under the field ‘Network Location’, in the format \\X.X.X.X\folder
- X.X.X.X represents the IP address of the network share.
- Folder represents name of the folder.
- Enter a letter for ‘local drive letter’. Input requires a single letter between J-Z to represent the drive letter.
If there are any drives currently mapped,
delete them using "net use [drive letter]: / del" in command prompt.
- Input customer-provided credentials (username and password) when prompted.
-
If the customer has provided a username with a domain, input the domain (with a backslash) before the username.
- e.g HOLOGIC\username (where HOLOGIC is the domain).
- Click ‘Remember my credentials’ to ensure the mapped network drive reconnects when the Panther PC is restarted.
- Click OK.
- If the mapped drive is not specifically for the LIS File export option, the remaining steps can be skipped. If the mapped drive will be used with the Pt2 .lis export, follow the instructions in Part B.
- Launch the Panther UI.
- Log in to Panther UI.
- Tap on the Admin tab .
- Open the LIS Configuration Screen .
- Select File from the top of the configuration screen.
- At the bottom of the screen click on the directory and choose the drive that was created in this procedure.
- Click OK .
- Save the settings by clicking the Save button located at the bottom of the screen.
- By default Enable Data Export to Network Drive is enabled.
Part B: Enabling / Disabling Mapped Directory Listing in Panther UI
- Log in to the Admin account in Panther UI.
- Navigate to Tasks >> Perform Maintenance >> Service .
- Click the More button.
- Click on Data Export Location Configuration.
- Check / Uncheck Enable Data Export to Network Drives.
- When disabling data export to network drives ensure that the Default LIS Data Export Directory is set to “C:\Panther\Software\PC\bin\LISExport”.
Note: Set the directory in the LIS Configuration screen back to the default and disable the LIS.
- For new installs, the option for Enable Data Export to Network Drives will be enabled as default.
Verification
- Reboot the Panther PC.
- Open the shared directory using Windows Explorer.
- Right click within the directory and select New >> Text Document.
- Verify with the customer the file is available at the shared location.

## Enable PCR Open Access for Fusion
id="mc-main-content">
Enable PCR Open Access for Fusion
Purpose
Instructions to enable PCR Open Access functionality in Panther Main.
Parts and Materials Required
- Proper PPE
Time Required
- 10 minutes
Procedure
- Put on proper PPE.
- From the Panther Main menu, select Tasks > Perform Maintenance .
- Select Service .
- Select the More button twice, then select Enable Open Access .
- In the Panther pop-up window, select OK .
- Restart Panther Main.
- Proceed to Verification .
Verification
- Verify the Service option reads Disable Open Access .
- Verification is complete.

## Creating a Panther Image on a USB
id="mc-main-content">
Creating a Panther Image on a USB
Parts and Materials Required
- Panther System Image as per System Software Installation Technical Bulletin
- Rufus USB Creation Software
- Kanguru Lockable USB Drive
Time Required
- 20 Minutes
Procedure
Create a Panther Image on USB Drive
Note— Screen shots below are for reference ONLY .
Note— When removing a USB Drive always remember to use the Safely Remove button.
Note— The FSE Laptop user MUST have Administrator privileges.
- Perform the following steps on an FSE laptop.
- Download (from Agile or BOX) a local copy of the Panther System Image as listed in the respective System Software Installation Technical Bulletin.
- Perform a SHA256 CRC on the downloaded file.
- Right click on the .iso file.
- Click on CRC SHA .
- Click on SHA-256 .
- This will start the SHA-256 Checksum process.
- Verify the SHA256 matches the value listed in the applicable System Software Installation Technical Bulletin.
Note— Screenshot below is for reference only.
- Set the Kanguru SS3 USB Flash Drive lock to the UNLOCKED position.
- Insert a blank Kanguru SS3 USB Flash drive into the FSE Laptop.
- Launch Rufus.
Note— DO NOT update Rufus. Use version 3.5.1497.
- Clear USB Partitions (if any)
- For Device , select the desired USB to write to. Select the visible partition on the USB drive.
- For Boot selection , select Non bootable .
- For File system , select NTFS .
Note— The Rufus configuration will look like the image below.
- Select START .
- Accept the warning message.
- Select Close .
- Launch Rufus.
Note— DO NOT update Rufus. Use version 3.5.1497.
- From the Device drop-down menu, select the desired USB to write to.
Rufus will auto-select removable drives.
- For Boot selection , select Disk or ISO image (Please select) .
- Use the SELECT button to locate the .iso.
- Navigate to and select the local copy of the Panther Image .iso.
Note— Image below is for reference only.
- Rufus will automatically select the partition scheme and target system.
Note—Do not change these settings.
- Change the Volume label to PantherImage6_X_X.iso.
- Verify the File System is NTFS.
- The Rufus configuration should look like the image below.
- Select START .
- Accept the warning message.
- Rufus will begin writing the Image to the USB drive.
A Status bar will indicate progress. Image writing can take up to 10 min.
- Once finished, accept the completion message and select Close to close Rufus.
- On the FSE Laptop, open Windows Explorer and navigate to This PC .
- Verify that two partitions were created on the USB Flash drive.
You might have to remove the USB and re insert the USB to confirm all partitions.
- UEFI_NTFS
- PantherImageX_0_X
Note— If you are using a Windows 7 Laptop, you will only see one partition.
- Open the PantherImageX_0_X and delete the two autorun files.
- Safely remove the USB drive.
- Move the drive's lock to the locked position.
- Cover the lock with a Do Not Tamper With sticker.

## How to Perform a SHA256 Verification
id="mc-main-content">
How to Perform a SHA256 Verification
- Right click on a drive, folder, or file that you want to check.
Images below are for reference ONLY.
- Click on SHA-256
Note— CRC SHA may be located in the 7-zip drop-down.
- A window will appear when completed with the SHA256 of the files selected. Image below for reference only.
- Confirm the SHA256 value you have generated matches the value listed in the applicable TB for the same file.

## Perform CRC Verification
id="mc-main-content">
Perform CRC Verification
NOTE: Make sure the files are unzipped in a different location before performing CRC Verification.
- Download the DiskVerify Application in to your Laptop or PC as needed.
- Log in to Agile PLM from MyHologic.
- Search for 104758-SWMF
- Download 104758-SWMF.zip
- Extract the zip file to access DiskVerify.exe
- Run the DiskVerify application.
- Type in the CRC # into the Expected CRC field then click Set Drive.
- Select the folder on the USB Thumb Drive, CD, or DVD that contains the downloaded software and click OK.
- Click Compute CRC.
- Confirm that the CRC # matches the input CRC #.
- If the CRC # does not match you cannot use of install the software file on a system. Repeat the CRC check and/or download the software again.
- If the CRC # does match, then you can install the software per the systems normal software installation procedures.
- Using the standard Microsoft Windows method, eject the USB Thumb Drive, CD, or DVD from the computer. The USB Thumb Drive, CD, and DVD can now be used to install software on the applicable system.

## Purging Results Manually
id="mc-main-content">
Purging Results Manually
This procedure provides instructions for manually purging results from the Panther database so that the number of results is limited to 3 months (preferable) or a range of results acceptable to the customer. This procedure should be included as part of the 1Yr Preventative Maintenance Procedure.
- Database backup by the Field Service Engineer should be performed prior to the deletion of any customer data in the event that a mistake occurs during data deletion and the original database needs to be restored.
- Operators are also instructed to back up the database quarterly or as desired in order to retain a copy of all records, as specified in the Panther System Operator's Manual .
Time Required
- 20 minutes
Procedure
- Navigate to the Panther FSE Shield .
- From the Panther Shield , select the Backup button and save the database to the PC.
- Launch the Panther Main Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. software (refer to the Panther System Operator's Manual ).
- Navigate to the Admin tab.
- Select Data Management .
- From the Data Management screen, select Purge Results .
- Verify the Purge everything before option is selected and select a date acceptable to the customer .
- Select Accept and verify all results were removed.
Verification
- Navigate to the Results tab.
- Select Filter .
- From the expanded Filter menu, select Completion Data .
- From the Result Filtering window, check the Before Date Time option and select the same date as in step 7 of the procedure.
- Select OK .
- Verify that no results are present on the Results screen.

## Purging Message Logs
id="mc-main-content">
Purging Message Logs
- From the Panther GUI, navigate to the Admin tab.
- Select Data Management.
- From the Data Management screen, select Purge Message Log .
S
- Select the Purge Everything Before option is selected and select today's date.
- Select Accept.

## Resetting the PC Clock and Date
id="mc-main-content">
Resetting the PC Clock and Date
Parts and Materials Required
- None
Time Required
- 5 minutes
Procedure
- From the Panther Shield software screen, select Windows Explorer .
- Select Control Panel .
- Select the Date and Time icon.
- Select the Date and Time tab.
- Select the Change Time Zone button.
- Select the correct time zone for the customer's location and click OK .
- Select the Change Date and time button.
- Highlight the current date in the calendar, update the time, and click OK .
- Select OK and exit.
- Continue to Changing the Time Format .

## Changing the Time Format from 12-Hour to 24-Hour
id="mc-main-content">
Changing the Time Format from 12-Hour to 24-Hour
Parts and Materials Required
- None
Time Required
- 5 minutes
Procedure
Vista
- From the Panther Shield software screen, select Windows Explorer .
- Select Control Panel .
- Select the Regional and Language Options icon.
- Select the Customize this format button.
- Select the Time tab.
- In the Time format field, change the clock setting to 24-Hour.
- Select Apply .
- Select OK .
Windows 10
- From the Panther Shield software screen, select Windows Explorer .
- Right click on This PC.
- Select Control Panel.
- Select Date and Time.
- Select Change Date and time.
- Select Change Calendar Settings.
- Use the drop downs for Short Time and Long Time to set the time for a 12-hour or 24-hour clock.
- Select Apply .

## Changing the Time Format to 12-Hour
id="mc-main-content">
Changing the Time Format to 12-Hour
Parts and Materials Required
- None
Time Required
-
5 minutes
Procedure
-
From the FSE Shield, open Windows Explorer .
-
Right-click on This PC and select Properties .
-
Select Control Panel .
-
Select Clock, Language, and Region .
-
Select Date and Time .
-
Select Change date and time... .
-
Select Change calendar settings .
-
Close the Date and Time and Date and Time Settings windows.
-
Change the highlighted values on the Time tab as shown and select Apply .
-
Verify the time appears in the 12-hour format.

## Set Sample Handling Configuration to Not Read Repeat Barcodes
id="mc-main-content">
Set Sample Handling Configuration to Not Read Repeat Barcodes
Procedure
- On any Panther System screen, select the Admin button at the top of the screen.
The Administration screen appears.
- On the Administration screen, select System Configuration .
The Configuration screen appears
- Select the Specimen Loading option.
The Specimen Loading expansion menu appears.
- Clear the Enable Detection and Flagging of Repeat Barcodes option box.
- Select Save at the bottom of the System Configuration screen.

## Set Sample Handling Configuration to Read Repeat Barcodes
id="mc-main-content">
Set Sample Handling Configuration to Read Repeat Barcodes
Procedure
- On any Panther System screen, select the Admin button at the top of the screen.
The Administration screen appears.
- On the Administration screen, select System Configuration .
The Configuration screen appears
- Select the Specimen Loading option.
The Specimen Loading expansion menu appears.
-
Ensure that Enable Non-Barcode Sample Loading and Enable Auto Sample ID Assignment for Nonreadable Barcodes are not checked. If they are checked, clear the check boxes.
- Select the Enable Detection and Flagging of Repeat Barcodes option box.
- Select Save at the bottom of the System Configuration screen.

## Updating the System Serial Number in the GUI
id="mc-main-content">
Updating the System Serial Number in the GUI
Parts and Materials Required
- None
Time Required
- 5 minutes
Procedure
-
Launch the Panther FSE Shield software.
-
Select the Panther icon.
- Log on to the Panther System software.
- Navigate to the Tasks screen.
- Click Perform Maintenance .
The Maintenance Activities screen appears.
- Click Service at the bottom of the screen.
- Click the Set Serial Number button.
A Set Serial Number dialog box appears .
- Enter the Serial Number of the Panther System to be installed using the following format:
Serial Number: 0XXXX (Panther Plus will be 1XXXX ), where 0XXXX or 1XXXX are the only the last five numbers of the system serial number on the side of the system below the main power switch.
For example: Panther System 2090002350 would be 02350 and Panther Plus System 1010910124 would be 10124 .
- Click OK .
- Click OK .
- Perform other SW changes and configurations , then restart the Panther Main SW.
- The Panther System serial number will be saved and will appear in the results run reports

## PC Service Procedures
id="mc-main-content">
PC Service Procedures
- Accessing the MS Windows GPService account on Image v6 and above.
- BIOS Configuration Procedure
- PC BIOS Settings before Imaging (SATA RAID On)
- Collecting Test Count Data
- Changing the PC Computer Name
- Changing the Time Format from 12-Hour to 24-Hour
- Creating a Panther Image on a USB
- Database Reduction Tool (DART)
- Database Backup and Restore
- Defragmentation Procedure on Windows Vista
- Disabling and Reenabling Panther Remote Dashboard (PDDS)
- Downloading Software from Agile
- Disabling LIS Communication
- Enabling LIS Communication
- Enable Touchscreen Functionality for Windows 7
- Enabling a Mapped Network Drive / LIS Fileshare
- Enabling HIV-1 Analyte Mode
- Enable PCR Open Access for Fusion
- FSE Shield Software Login
- Defragmentation Procedure on Windows 7
- Identifying the current BIOS version
- Launching the Panther Dashboard Software
- Loading Customer Parameters
- Network Fileshare Configuration Procedure (For GRIFOLS USE ONLY)
- PC Hardware Setup
- Perform CRC Verification
- How to Perform a SHA256 Verification
- Purging Message Logs
- Purging Results Manually
- Resetting the PC Clock and Date
- Set Sample Handling Configuration to Not Read Repeat Barcodes
- Set Sample Handling Configuration to Read Repeat Barcodes
- Starting Service Software
- Unlocking the PC BIOS on a Dell Optiplex XE
- Unlocking the PC BIOS on a Dell Optiplex XE2
- 16GB Memory Upgrade for XE2 PCs
- Updating the System Serial Number in the GUI
- Upgrading Panther Software
- USB/Memory Stick Requirements
- Windows Vista Activation on the Panther System PC

## Starting Service Software
id="mc-main-content">
Starting Service Software
Procedure
- Power on the Panther System.
- Log in to the Panther FSE Shield software .
- The Panther FSE Shield software screen appears .
- Click the Service icon .
- A Service Login dialog box appears .
- Leave gpservice selected in the Login Level field.
- Leave Login Name blank (You can type in your name and it will add your name to any report generated).
- Type gpservice in the Password field.
- Click OK . The Service Software launches and the main page appears.

## USB/Memory Stick Requirements
id="mc-main-content">
USB/Memory Stick Requirements
This procedure serves to provide guidance to Field Service personnel with the correct USB/Memory stick requirements to be used on the Panther Systems.
Procedure
- System Database Requirements – Backup, Download, Save:
- Always ensure the device is virus free and is not used on public or home computers. Only Hologic devices (e.g. laptop, iPad) should be used to download data from device.
- Device must be NTFS (New Technology File System) formatted. If device not preformatted with NTFS, then format device to NTFS. Do NOT format in FAT32 or exFAT.
- Must be minimum of 16GB of memory.
- Must be void of any 3rd party pre-loaded software/firmware on the device. These devices are not permitted since they allow executable code to run after inserting into the PC.
- The device must be dedicated for use with the Panther, Tigris, Tomcat, DTS, and eSAS Systems. Do not use the device with other systems.
- This NTFS formatted device can be used to save general documents (Step 2 below). However, NTFS formatted devices are not compatible with iOS devices (e.g. IPads) and thus not ideal for saving to the iOS device.
- Saving general document requirements (e.g. OQs/Flashcheck/.pdfs/.csv) that will be attached to the Customer Relationship Management (CRM) System:
- Always ensure the device is virus free and is not used on public or home computers. Only Hologic devices (e.g. laptop, iPad) should be used to download data from device.
- Device can be FAT32 or exFAT formatted.
- Must be void of any 3rd party pre-loaded software/firmware on the device. These devices are not permitted since they allow executable code to run after inserting into the PC.
- The device must be dedicated for use with the Panther, Tigris, Tomcat, DTS, and eSAS Systems. Do not use the device with other systems.
- FAT32 or exFAT formatted devices are compatible with iOS devices (e.g. IPads) and are preferred for saving documents to CRM.
Verification
- Insert USB device.
Note— 32GB USB device used as an example only below.
- Right click on USB device, click on Format .
- Verify for applicable USB device:
- Database/Documents USB device:
- Verify NTFS and file allocation set to 4096 bytes.
- If formatting is correct, select Close .
- If formatting is incorrect, correct changes and select Start .
- Documents USB device:
- Verify FAT32 or exFAT and file allocation is set to 32 kilobytes.
- If formatting is correct, select Close .
- If formatting is incorrect, correct changes and select Start .

## Unlocking the PC BIOS on a Dell Optiplex XE
id="mc-main-content">
Unlocking the PC BIOS on a Dell Optiplex XE
Purpose
This procedure provides instruction to re-initialize the Panther System PC BIOS if the BIOS is not accessible and locked.
The Panther System PC BIOS may become locked or inaccessible due to faulty programming or hardware failures. This procedure will reset the BIOS and allow the user to reinitialize the BIOS configuration.
Parts and Materials Required
- Proper PPE
Time Required
- 20 minutes
Procedure
WARNING—Use proper ESD procedures when handling this device and Nitrile gloves are mandatory for PCB handling to eliminate or reduce the chance of static discharge to the PCB.
- Power down the Panther System and PC.
- Unplug the Power Cable from the back of the PC.
- Press the Computer Power switch and keep it pressed for 10 seconds in order to fully unload the PC Power Supply.
- Unlatch and flip open the computer case.
- Turn the computer on its side.
- Remove the hard drive by squeezing the blue latches, lifting and moving the hard drive assembly away from the back of the PC. Set the hard drive aside. No cables need to be disconnected.
- Remove the jumper labeled PSWD1. Do not discard the jumper.
- Re-install the hard drive. Make sure the hard drive assembly tabs are inserted in the chassis slots.
- Connect the Power Cable to the back of the PC.
- Turn on the Panther System and PC.
- Access the BIOS by pressing F12 upon starting up the Panther System PC.
- On the BIOS screen, verify that the BIOS is unlocked—there should be no lock icon at the bottom left of the BIOS screen.
- Repeat steps 1–6 to remove the hard drive.
- Re-install the PSWD1 jumper.
- Re-install the hard drive. Make sure the hard drive assembly tabs are properly positioned in the chassis slots.
- Turn the computer right side up. Re-install the computer side cover.
- Connect the Power Cable to the back of the PC.
- Turn on the Panther System and PC. Access the BIOS by pressing F12 upon starting up the Panther System PC.
- Make sure BIOS is unlocked and ready to be configured.
- Configure the BIOS according to the Software Installation procedure.
Verification
- Power on the Panther System PC workstation.
- Launch the Panther System main assay software.

## Unlocking the PC BIOS on a Dell Optiplex XE2
id="mc-main-content">
Unlocking the PC BIOS on a Dell Optiplex XE2
Time Required
- 10 Minutes
Procedure
- Shutdown the XE2 computer.
- Unplug the power cable.
- Wait 5 seconds and disconnect all external devices and network cables from the XE2 computer.
- Press and hold the Power button for 10 seconds while the XE2 computer is unplugged to release residual power supply voltage.
- Ground yourself by touching an unpainted metal surface that is ground before touching anything inside the XE2 computer.
- Remove the XE2 access panel.
- Locate the password jumper on the motherboard. Look for the letters PWD, PSWD, or PSWDCLR . The jumper is located between the PC Power Supply and the Ethernet Card.
- Remove the jumper from the pins, replace the computer access panel, reconnect the power cable, and the monitor cable.
- Power on the XE2 computer.
- After the Windows login screen appears, turn off the computer.
- Disconnect the power cable and monitor cable.
- Press and hold the power button for 10 seconds to release residual power from the system.
- Remove the computer access panel and reinstall the jumper in its original position, covering the 2 pins. This will re-enable the BIOS password feature.
- Re-install the computer access panel.
- Reconnect the power cable, monitor cable, and all external devices.
- Power on the computer.
- You can now assign a new system and/or a setup password in the BIOS.

## Windows Vista Activation on the Panther System PC
id="mc-main-content">
Windows Vista Activation on the Panther System PC
Parts and Materials Required
- Panther System PC
- Windows Activation Key
Time Required
- 5 minutes
Procedure
- Power on the Panther System.
- In the Windows Activation screen, select Activate Now .
- Select Type a different product key .
- Locate the Product Key sticker on the PC.
- Ensure that Num Lock is turned OFF.
- Enter the Product Key # from the PC sticker into the Product Key box.
- Select Next .
- Select Show me other ways to activate .
- Select Use the automated phone system option.
- Select the country in which the Panther System is located from the drop-down list and select Next .
An Activate Windows screen appears.
- Call the telephone number listed for the selected country and follow the voice prompts:
- Press #2 for Business Customer, or request a text message activation link.
- Using your phone, key in the series of nine six-digit number groupings listed on the screen.
- The Windows Activation system will provide you with nine new six-digit number groupings. Enter these number groupings in the boxes labeled A through H .
- The system allows you to select an option to have these new numbers sent directly to your cell phone as a text message, as well (optional).
- Select Next .
If all numbers were entered correctly, an Activation was Successful screen appears.
- If the activation was successful, select Close . If the activation was not successful, restart from step 1.

## 16GB Memory Upgrade for XE2 PCs
id="mc-main-content">
16GB Memory Upgrade for XE2 PCs
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Requires two 8GB RAM sticks.
- The part number only includes one RAM stick
Time Required
- 30 Minutes
Procedure
- Power on the Panther System and PC.
- Log into Service Software, open Windows Explorer, then right-click on Computer and select Properties.
- In the System Properties window, the system will list "Installed memory (RAM)" with the total amount detected.
- If 4 GB of RAM is indicated, order the 16 GB RAM Upgrade Kit . When the memory kit is available, proceed to Step 4.
- If 16 GB of RAM is indicated, the PC has already had the RAM upgrade and no further action is needed.
- Prepare a flat work surface with an absorbent pad where the Dell XE2 can be opened.
- Shutdown the Panther System and PC.
- Open the Computer Access Door.
- Open the left side door to access the connectors on the back of the PC.
- Unplug ALL  cables connected to the Dell XE2 PC
- Move the Dell XE2 to a flat stable workspace.
- Lay the Dell XE2 on its side with the door latch facing up.
- Pull up on the cover-release latch.
- Lift the cover upward to a 45-degree angle to remove the cover. Set the cover aside.
- Disconnect the data and power cables from the back of the optical drive.
- Lift the tab and slide the optical drive out to remove it from the computer. Set aside for reassembly.
- Disconnect the data and power cables from the back of the hard drive.
- Slide the blue drive-cargo lock toward the unlock position and lift the hard drive cage from the computer.
- Locate the single 4GB RAM card.
- To remove the RAM card, first unlock it by pressing down on the two memory card retaining tabs on either end of the RAM slot.
- Remove the 4 GB RAM card by pulling it straight up and out of the slot.
- Open the new memory kit and verify that the two new RAM cards are 8 GB each.
- Insert one of the 8 GB RAM cards into the white / tan tabbed memory slot where the old 4 GB RAM card was previously installed.
Note—
Ensure the RAM is installed in the correct orientation.
The memory card has a slot in the connector edge to ensure that the card can ONLY lock in the correct orientation.
Note—
Ensure the RAM is ONLY installed in the WHITE / TAN tabbed slots.
Installation in any other tab can lead to decreased System Performance.
- Press down firmly until the white locking white locking tabs rotate up into position to lock the RAM card into the slot.
- Locate the second memory slot with the white tabs.
- Before inserting the second RAM card you MUST unlock the slot. Do this by pressing down on the two white tabs at the ends of the memory slot.
- Insert the second 8 GB RAM card into the second white / tan tabbed memory slot.
Note—
Ensure the RAM is installed in the correct orientation.
The memory card has a slot in the connector edge to ensure that the card can ONLY lock in the correct orientation.
Note—
Ensure the RAM is ONLY installed in the WHITE / TAN tabbed slots.
Installation in any other tab can lead to decreased System Performance.
- Reinstall the drive cage and reconnect its power and data cables.
- Reinstall the optical drive and reconnect its power and data cables.
Note—Make sure that the faceplate of the optical drive is flush with the outside surface of the PC.
- Reattach the side cover.
- Insert the XE2 into the Panther computer compartment.
- Plug in the various connectors to the XE2.
Verification
- Power on the Panther System and PC.
- Log into the FSE Shield.
- Open Windows Explorer.
- Right-click on Computer and select Properties .
- In the System Properties window, the system will list "Installed memory (RAM)" with the total amount detected.
- Verify that 16 GB of RAM is displayed.
- Verification is complete.
Troubleshooting
- If you receive an error message or hear a series of beeps from the PC— the PC may not be recognizing the new memory.
Remove and reinstall the RAM cards to ensure they are securely seated in their slots.
- If you continue to receive an error message, hear a series of beeps or the PC will not boot, the PC may still not recognize the new memory.
Switch the RAM cards to the blue-tabbed memory slots, reconnect all drives and cables and restart the PC.
- If the PC will not boot — Check all connectors that were disconnected / reconnected during the upgrade procedure.
Check any other connections that may have been disturbed during the procedure.
- If a memory mismatch message is displayed — Select Save and Exit .
Note—This is not an error; some systems must do this to update the system settings.

## Pipettor Teaching
id="mc-main-content">
Pipettor Teaching
Time Required
- 45 minutes
Prerequisites
- Preparing the System for Pipettor Teaching
- Opening Pipettor Teaching Alignment Software
- Preparation of DiTi-Teach Caps
Teaching Procedures
Note— If Fusion is installed, Panther Reagent Pipettor (Left) Teaching to the Elution Track must be completed.
- Pipettor Teaching, Automatic
- Pipettor Teaching, Automatic (Individual Module)
- Pipettor Manual Module Teaching

## Pipettor Teaching, Automatic (All Modules)
id="mc-main-content">
Pipettor Teaching, Automatic (All Modules)
Prerequisites
- Opening Pipettor Teaching Alignment Software
- Preparation of DiTi Teach Caps
Note— If a Fusion is installed the Reagent Pipettor teaching to the Elution Track MUST be completed.
Note— Before starting this Teaching procedure, please save the following files *.coo files found in
C:\Panther\Software\PC\Data
Panther: Coordinate.coo
Fusion: SidecarCoordinate.coo
Procedure
- Click the Teach All Automatic button.
An Instruction dialog appears.
- Remove the Reagent Bay lids, insert the Reagent Bay teach tools in lanes 2 and 4, and click OK .
An Instruction dialog appears.
- Remove the Tip Trays from both Tip Drawers and click OK .
An Instruction dialog appears.
- Remove the center divider and click OK .
An Instruction dialog appears.
- Insert the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. teach tool and click OK .
Note— There are 3 different styles of TCR Mixer, shown in the following pictures.
Teach tool 903052 used for the older style, metal TCR Mixer:
Teach tool MME-02076 used for the newer style, plastic TCR Mixer:
There is no teach tool needed for the 21 position TCR Carousel:
A Warning dialog appears.
- Click OK .
An Instruction dialog appears.
- Place an auto-teach cap on the left Pipettor probe and click OK .
An Instruction dialog appears.
- Place an auto-teach cap on the right Pipettor probe and click OK .
- Allow the Teacher software to complete the process. This takes approximately 20 minutes.
An Information dialog appears when the auto-teaching process is complete.
- Click OK .
An Instruction dialog appears.
- Remove the Reagent Bay teach tools, install the Reagent Bay lids, and click OK .
An Instruction dialog appears.
- Insert the Tip Trays into both Tip Drawers and click OK .
An Instruction dialog appears.
- Insert the center divider and click OK .
An Instruction dialog appears.
- Remove the TCR teach tool and click OK .
- Click the Transfer button.
- Click the Quit button and press Cancel to complete the procedure.
- If any errors occur during the process, complete the following steps:
- Select the Init Button to initialize all affected modules.
- Teach the Pipettor to the individual affected module(s), either manually or automatically.
- If individual teaching was successful, select the Transfer Button to save the new coordinates.
- Perform a Teach All Automatic procedure.
- If this is an install, continue to Load Service Software Customer Parameters .

## Auto-Teaching Tip Trays
id="mc-main-content">
Auto-Teaching Tip Trays
Note— The Reference Point must be taught for both left Reagent Pipettor arm and the right Sample Pipettor arm.
- Remove the Tip Trays. Ensure that no Tip Trays are in the Tip Drawers.
- Highlight white box on left Tip Drawer and press Yes in the dialog box that opens.
- Press Yes .
- Press OK .
Note— Be sure to push the Tip Drawers all the way in.
- Wait until the Reagent and Sample Pipettor arms return to the home position.
- Repeat Steps 2–5 for the right Tip Tray.
Teach positions turn green after the procedure completes

## Pipettor Teaching,  Automatic (Individual Modules)
id="mc-main-content">
Pipettor Teaching, Automatic (Individual Modules)
- Auto-Teaching—Reagent Pipettor
- Auto-Teaching—Sample Pipettor
- Auto-Teaching Tip Trays
- Pipettor Teach Reference
- Saving Teach Coordinates and Exiting Teach Software

## Pipettor  Teaching, Manual
id="mc-main-content">
Pipettor Teaching, Manual
Manual Teaching Tips
Previous Z Max - This button brings the pipettor to the last stored Z height.
- At times this may be too far down causing a Z-axis stall.
- A work around is using the Shift key.
Shift Key - The shift key on the keyboard drops the pipettor down half of the distance from the previous known Z and the current location. This allows for a much faster manual teach if the Z-Max position is too low and you cannot use the Z-Max button.
Manual Teaching to the Reagent Bay
- Remove the Reagent Bay cover prior to beginning the procedure.
- Insert the Reagent Bay teach tool into Lane 1.
- Select the Reagent Bay icon to start the teaching sequence .
Note— The following points must be taught in the following order:
- Left Rear
- Left Front
- Right Front
- Select Prev Z .
The Pipettor moves close to the first teaching point (Left Rear) of the Reagent Bay teach tool. The teaching points are holes in the base of the Reagent Rack in the first and last positions.
- Teach to the middle of the hole.
- Select OK .
- Select Prev Z .
- Teach to the next position (Left Front) to the center of the teach hole.
- Insert the Reagent Bay teach tool into Lane 4.
The Pipettor moves to the right front hole.
- Select Prev Z .
- Teach to the middle of the hole.
- Select OK .
- Select Transfer to transfer and save the newly taught data .
Manual Teaching to the Sample Bay
- Insert 2 sample tubes (size 12/75) into positions 1 and 15 of a Sample Rack and insert the rack into Lane 1 of the Sample Module.
- Insert one sample tube (size 12/75) into position 15 of a Sample Rack and insert the rack into Lane 8 of the Sample Module.
- Ensure a Tip Tray is in the Tip Tray position of the rear tray drawer 1 (left drawer) and a tip is inserted in the left rear position of that tray.
- Select Pick Tip .
- If there is a tip, answer Yes to the following question. When a tip is missing, select No and restart the teaching sequence.
- Remove the Sample Bay cover.
- From the Main screen, select the Sample Bay icon to start the teaching sequence with a tip. The tip and the Adjust position window appear.
Note— The following points must be taught in the following order:
- Left Rear
- Left Front
- Right Front
- The Sample Pipettor moves to the first teaching position.
- Teach the tip to the middle and bottom of the first position.
- The Pipettor is not allowed to touch the bottom surface at all, but the sample tube must have a clearance from 2 mm–3 mm. Test the clearance by lifting the sample tube up.
- Repeat steps 8 and 9 for the remaining two positions.
- When the teaching is complete, select Eject Tip .
- Select Transfer to transfer and save the newly taught data .
Manual Teaching to the Sample Dispense Slot
- If a teach cap is present, select the Eject Cap button. Sample Dispense is manually taught without a teach cap.
- Select the Sample Dispense Slot.
- When prompted "Shall the position be taught automatically?", select No.
- When prompted "Reference Position OK?", select OK.
- Follow manual teach procedures on the UI to position the Back Sample Dispense Slot location ( MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. position 1):
- Using the manual controls, lower the pipettor until the DiTi tip is flush with the lower step of the Sample Dispense Slot over MTU tube 1 (or the back MTU location).
- Using the picture and measurements below align the pipettor in the x-axis. Approximately 7-8mm away from the left or right edge of the Sample Dispense Slot.
- Using the picture and measurement as guidance, position the y-axis approximately 5mm away from the back edge of the Sample Dispense Slot.
- After both the X and Y axis are in place, step up the Z direction approximately 240 steps (+/- 40 steps). Verify the height is approximately 12mm (+/- 2mm) above the top of the Sample Dispense Slot.
- Select the OK  button.
- Position the Front Sample Dispense Slot location (MTU position 5):
- Using the manual controls, lower the pipettor until the DiTi tip is flush with the lower step of the Sample Dispense Slot over MTU tube 5 (or the back MTU location).
- Using the picture and measurements below align the DiTi in the x-axis, approximately 7-8mm away from the left or right edge of the Sample Dispense Slot.
- Raise the Z height up 80 steps. Using the picture and measurements as guidance, position the y-axis approximately 10mm away from the front edge of the Sample Dispense Slot.
- After both the X and Y axis are in place, step up in the Z direction approximately 160 steps (+/- 40 steps). Verify the height is approximately 12mm (+/- 2mm) above the top of the Sample Dispense Slot.
- Select the OK  button and the Sample Dispense Slot is now manually taught.
- Transfer coordinates.
- Now that the pipettor is close, run Autoteach on the chute (with cap).
- Transfer and quit.
Manual Teaching to the TCR Carousel
- Select the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel icon to start the teaching sequence.
The Adjust Position screen appears.
- Orient the TCR Carousel according to the following illustration.
The right Pipettor arm moves close to the teaching point.
- The tip must be in the middle of the bore.
- After the teaching has completed, select OK in the Adjust Position screen.
- Select Transfer to transfer and save the newly taught data .
Manual Teaching to the Tip Eject Chute
- If a teach cap is present, select the Eject Cap button.
Note— Eject Chutes are manually taught without a teach cap.
- Select the Reagent (left) or Sample (right) Tip Eject Chute.
- When prompted "Shall the Position be taught automatically?", select No.
- When prompted "Reference Position OK?", select OK.
- The Adjust Position window is used to manually position the pipettor at the rear chute location (back side). Use the keyboard to move the pipettor into the position shown below.
- To move in X, use the left/right arrow keys.
- To move in Y, use the up/down arrow keys.
- To move in Z, use the PageUp/PageDown keys. (Position the pipettor black box flush with the top of the Tip Chute.)
- Make adjustments to the Stepsize (increase or decrease steps) using the slider bar. Decrease the Stepsize as the pipettor nears the eject chute.
- Once in position, select OK.
- The Adjust Position window is displayed to position the pipettor at the front chute (front side). Use the keyboard to move the pipettor into position as shown below.
- To move in X, use the left/right arrow keys.
- To move in Y, use the up/down arrow keys.
- To move in Z, use the PageUp/PageDown keys. (Position the pipettor black box flush with the top of the Tip Chute.)
- Once in position, select OK.
- The Adjust Position window is used to set the Z-Start position. Use the keyboard and a ruler to move the pipettor into the position shown below.
- To move in Z, use the PageUp/PageDown keys.
- Using a ruler, position the pipettor up 12mm from the top of the front tip chute.
- Make adjustments to the Stepsize (increase or decrease steps) using the slider bar. Decrease the Stepsize as the pipettor nears the eject chute.
- Once in position, select OK.
Note— Instead of steps a-d, usually just selecting the Previous Z button moves the pipettor to an acceptable position, then hit OK . Steps a-d can be used if this doesn't work.
- Transfer coordinates.
- Now that the pipettor is close, run Autoteach on the chute (with cap).
- Transfer coordinates.
Manual Teaching to the Tip Drawers
- Select the tip drawer to be taught by selecting the appropriate drawer.
Note: Do not select individual trays.

## Preparation of DiTi-Teach Caps
id="mc-main-content">
Preparation of DiTi-Teach Caps
- Lift the front cover flaps to access the Pipettors.
-
Remove the Reagent Bay Covers.
Once the Left Teach cap is on, the Reagent Pipettor's set position makes the Reagent Bay cover removal more difficult.
- Select Prepare Cap Left .
A Warning dialog box appears .
Note— The warning message is for systems that have never been taught at the factory or when a new Coordinate.coo was copied into the Data folder.
- Select OK
Another dialog box appears .
- Install the teach cap on the tip of the Reagent Pipettor arm .
Note— Do not force the teach cap onto the tip. The pipettor will properly seat the teach cap by pushing it against the reference position.
- Select OK .
- Do the same for the Sample Arm by selecting Prepare Cap Right .
- Select OK .
Another dialog box appears.
- Install the teach cap on the tip of the Sample Pipettor arm by following the prompts that appear.
- Select OK after completing each step.
- Continue to Pipettor Teaching .
Teaching Procedures
-
Pipettor Teaching, Automatic
-
Pipettor Teaching, Automatic (Individual Module)
-
Pipettor Manual Module Teaching

## Preparing the System for Pipettor Teaching
id="mc-main-content">
Preparing the System for Pipettor Teaching
- Power down the Panther System.
- Remove the Endozime bottle and Reagent bottles or racks.
- Remove any tips from the Pipettors.
- Remove the Reagent Bay shutter (top cover) .
Note— The Reagent Bay Module does not need to be removed—just the Reagent Bay cover.
- Lift the tab off the actuator pin.
- Slide the shutter toward the rear of the system and remove.
- Remove the bottom cover.
- Unscrew the 2 screws securing the bottom cover in place.
- Slide the bottom cover toward the back of the system.
- Remove the partition wall.
- Slide the partition wall up.
- Tilt the partition to the left while lifting to remove.
- Continue to Opening Pipettor Teacher Software .

## Auto-Teaching—Reagent Pipettor
id="mc-main-content">
Auto-Teaching—Reagent Pipettor
Note— To minimize contamination, perform the auto-teaching procedure in the following order.
Note— If a Fusion is installed the Reagent Pipettor teaching to the Elution Track MUST be completed.
Parts and Materials Required
- Reagent Bay, Pipettor Teach Tool
Procedure
- Reagent Bay.
- HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station.
- Left Tip Eject Chute.
- Press the Eject Tip Left button to dispose of the DiTi-teach cap.
- Amp Load Station.
- Press the Eject Tip Left button to dispose of the DiTi-teach cap.
Reagent Bay
- Complete the Preparing the System for Pipettor Teaching procedure .
- Select the Reagent Bay module icon and click OK  in the dialog box that opens .
An Instruction message appears.
- When prompted to teach the area automatically, ensure the Reagent Bay teach tool is inserted in Lane 2. Then click Yes .
Warning—When placing the Reagent Bay teach tool, verify that the tool is fully inserted to the back of the bay.
- Once the Pipettor has completed teaching Lane 2, remove the Reagent Bay teach tool from Lane 2 and insert it into Lane 4, as prompted .
- Click OK so that the Pipettor can teach Lane 4.
- If teaching the Reagent Bay only, select Eject Tip Left and follow the instructions to transfer coordinates to the COP and exit Teacher. Power down the system and replace the Reagent Bay cover.
HPA Load Station
- Select the HPA Load Station module icon and click Yes in the dialog box that opens .
Auto-teaching begins.
Note— Select Transfer at this point to transfer coordinates.
Left Tip Eject Chute
- Select the Left Tip Eject Chute module icon and click Yes in the dialog box that opens.
- Click Yes .
Auto-teaching begins.
- When auto-teaching has completed, select Eject Tip Left to dispose of the left Reagent Pipettor arm teach cap.
AMP Load Station
- Follow directions for preparing the DiTi cap .
- Select the AMP Load Station module icon.
A Question dialog box appears .
- Click Yes .
Auto-teaching begins.
- When auto-teaching has completed, click Eject Tip Left to dispose of the left Reagent Pipettor arm teach cap.

## Pipettor Teach Reference
id="mc-main-content">
Pipettor Teach Reference
Warning—If the Reference Point is not checked, the following message appears to warn the user that the teaching of the reference positions for both arms have to be adjusted.
The Reference Point must be taught for both left Reagent Pipettor arm and the right Sample Pipettor arm.
- To teach a Pipettor arm, select either green button labeled Reference Left or Reference Right .
An Adjust Position window appears .
- Press Yes .
The auto-teaching is complete when the Pipettor arm returns to its home position.
- Repeat the procedure with the other Pipettor arm if necessary, or continue to the next teach position.
Note— If the Pipettor cannot find the reference, perform a manual teaching procedure .

## Auto-Teaching—Sample Pipettor
id="mc-main-content">
Auto-Teaching—Sample Pipettor
Note— To minimize contamination, perform the auto-teaching procedure in the following order.
- Endozime Holder.
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel.
- Sample Bay Cover.
- Sample Dispense Slot.
- Right Tip Eject Chute.
- Press the Eject Tip Right button to dispose of the DiTi-cap.
Endozime Bottle
- Select the Endozime Bottle module icon .
A Question dialog box appears .
- Click Yes .
Auto-teaching begins.
- When auto-teaching has completed, proceed to the next module.
TCR Carousel
- Select the TCR Carousel module icon .
- At the prompt, insert the TCR alignment tool so that it lays across positions 1 and 3 with the teaching feature over position 1, as shown in the following photo .
Note— There are two TCR Alignment Tools available.
903052 - TCR CAROUSEL, PIPETTOR TEACH TOOL
MME-02076 - TCR TEACH TOOL, (For use with molded TCR Carousels Cut in on P827 and higher)
A Question dialog box appears .
- Select Yes .
Auto-teaching begins.
Sample Bay Cover
- Remove the partition wall if not done so already.
- Select the Sample Bay Cover module icon .
A Question dialog box appears .
- Click Yes .
A prompt appears.
- Remove the partition wall.
Auto-teaching begins.
Sample Dispense Slot
- Select the Sample Dispense Slot module icon .
A Question dialog box appears .
- Click Yes .
Auto-teaching begins.
Right Tip Eject Chute
- Select the Right Tip Eject Chute module icon .
A Question dialog box appears .
- Click Yes .
Auto-teaching begins.
- When auto-teaching has completed, click Eject Tip Right to dispose of the right Reagent Pipettor teach cap.

## Opening Pipettor Teacher Software
id="mc-main-content">
Opening Pipettor Teacher Software
- Power on the Panther System.
- Log on to the Panther FSE Shield software.
- Click the Windows Explorer button.
- Copy the Coordinate.coo file from the C:\Panther\Software\PC\Data\ folder.
- Create a new folder and save the file to  C:\Panther\Software\PC\Data\Archive
- Rename file to YYYYMMDD _Coordinate.coo , where YYYYMMDD is the current date.
- Click the Teacher button on the Panther Shield software screen to launch the Teacher Program .
A Password screen appears .
- Click OK .
- The Teacher Menu appears.
Teach points of each module are shown with red dots in the following illustration. Click on a teach position to view more information .
- Continue to Preparation of DiTi-Teach Caps .

## Saving Teach Coordinates and Exiting Teach Software
id="mc-main-content">
Saving Teach Coordinates and Exiting Teach Software
- Click Transfer .
The procedure takes several minutes to complete .
- Click Quit .
A dialog box appears.
- When the dialog box appears, select Cancel .
- Replace the Pipettor partition wall.
- Slide the partition wall down so that the brackets align in the wall slots.
- Tilt the partition to the left while lifting to remove .
- Replace the Reagent Bay bottom cover.
- Replace the Reagent Bay shutter (top cover)

## MTU Expansion Manual Teach
id="mc-main-content">
MTU Expansion Manual Teach
- Open the Service Software Configuration page.
- Verify that the Panther HV is a configured module.
- Reset the Panther Configuration, if necessary, go to the Main & Com. tab.
- Open PX- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Expansion Tab.
- Select the Teach tab.
- Select MTU Lift under the Drive section
- Select the desired location to teach to under Select Position.
- Select Get stored position .
- Select Move .
Note—The MTU lift drive will move to the desired location.
- Select MTU Scissors under Select Drive.
- Under the Select Position , select the desired location to teach to.
- Select Get stored position.
- Select Move .
- Under the Select Drive, select MTU Lift .
- Using the controls on the Service Software UI, adjust the lift position with the arrows until the spacing between the carrier shelf and upper edge of the empty scissor drive is approximately 8mm +/- 1 mm.
- When desired lift adjustment is achieved, select the Get current position, then Save current position.
- Select Overwrite NVM .
- Select MTU Scissor under Select Drive.
- Using the arrows and slide, or keyboard, align the scissor drive pins and the MTU Queue pins.
Note—If necessary, adjust the lift position until the scissor is in plane with the MTU Queue carrier platforms. The default height for the Lift Drive is 125 steps above this location. Lowering the lift 125 steps will allow an easier view for aligning the Scissor drive.
- If the scissor drive is not parallel to the pins in the MTU Queue, the MTU Sidecar must be adjusted with shims in the front of back. Unclip the MTU Sidecar, adjust the MTU Sidecar, apply the shims, clip the MTU Sidecar to the MTU Expansion Guide Plate. Verify that the scissor is now parallel.
- When desired scissor position is achieved, select Get  current position, then Save current position.
- Select Overwrite NVM .

## MTU Expansion Service Procedure List
id="mc-main-content">
MTU Expansion Service Procedure List
- MTU Expansion Manual Teach
- MTU Expansion Visual Alignment Cues
- MTU Expansion Autoteach

## MTU Expansion Visual Alignment Cues
id="mc-main-content">
MTU Expansion Visual Alignment Cues
Part A - Left-to-Right Alignment
- Make sure sides of the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station.  Sidecar are flush with the Panther.
- If step loss occurs during teaching or during assay processing, the scissor drive may have run out of travel due to the MTU Sidecar not being flush against the Panther.
Part B - Front-to-Back Alignment
- Check to make sure the spacing between the front edge of the MTU Queue and the scissor drive is 10mm +/- 0.5mm.
Part C - Rotational Alignment (left-right)
Check Points
- Ensure all sides of the MTU Sidecar are flush with the Panther frame.
- Shims can be added to the front or back of the MTU Sidecar if Scissor alignment is not correct.

## Permanent Waste Bottle Tubing Connector Upgrade Procedure
id="mc-main-content">
Permanent Waste Bottle Tubing Connector Upgrade Procedure
Purpose
The purpose of this procedure is to provide instructions on how to upgrade the Panther Plus Permanent Waste Bottle with tubing risers.
What is Affected
Early Panther Plus waste on the fly modules did not include a quick disconnect to the Permanent Waste Bottle. The braided tubing connections to the Permanent Waste Bottle are difficult to disconnect/reconnect if the bottle needs to be replaced. New connections were developed (post-launch) to facilitate less difficult replacement of the Permanent Waste Bottle. This upgrade should only be necessary if the Permanent Waste Bottle needs to be replaced.
Parts and Materials Required
- Vacuum Tubing In-Line Connectors
- Vacuum Tubing In-Line Connector O-Ring (Pack Of 4)
- Corning High Vacuum Grease
Time Required
- 1.5 hours
Procedure
- Remove the front panel of the Waste Drawer.
- Disconnect the liquid level sense cable from the Permanent Waste Bottle.
- Remove the Vacuum filter from the Waste Drawer.
- Disconnect the Dripless Fitting return line form the Permanent Waste Bottle.
- Disconnect the Transfer Pump tubing from the Permanent Waste Bottle.
- Measure 55mm down from the rear barbed fitting flange (Permanent bottle Vacuum inlet) on the Permanent Waste Bottle as shown in the next step.
- Mark and cut the tubing using a tubing cutter.
- Measure 75mm down from the front barbed fitting flange (Permanent bottle Waste inlet) as shown below:
- Mark and cut the tubing using a tubing cutter.
- Remove the Permanent Waste Bottle from the Waste Drawer.
- On both residual ends, measure and cut the tubing 38mm from the top.
- Insert a male tubing riser, barbed-end first, into the tubing ends of the Permanent Waste Bottle.
- Install 2 O-Rings on the male end of the tubing risers. Apply a thin coating of High Corning Vacuum Grease to the O-rings.
- Insert the female tubing riser, barbed-end first, into the tubing.
- Re-install the Permanent Waste Bottle by connecting the tubing risers together.
- Re-connect the Level Sense Cable, Dripless Fitting return tubing, and Transfer Pump tubing.
- Re-mount the front panel of the Waste Drawer.
Verification
- Launch the Service Software and Initialize Vacuum System and Waste On the Fly.
- Verify the Vacuum Pressure is within range and reads between 6 and 8 in Hg (-203 and -271 mbar).

## Panther Pipettor Teaching at Tiplet Catcher
id="mc-main-content">
Panther Pipettor Teaching at Tiplet Catcher

## Drain the Panther Plus System
id="mc-main-content">
Drain the Panther Plus System
- Start Service Software
- Click on the IC-Waste on the Fly Tab, select IC-Waste on the fly in the drop down menu and click Initialize.
- Select the Liquid Waste on the Fly tab and click on Read under the Static bottle section.
Note— If the liquid level actual is above 10% then you must empty the static bottle, follow steps 5 and 6.
- Remove the cap of the static waste bottle, add approximately 1L of DI water.
- Click on Read under the Static bottle section, you will see some percentage for the Liquid Level Actual
- Click On under the Transfer Pump section.
- Click Off under the Transfer Pump Section when there is no fluid left in the tubing from the static to removable waste bottles.
Ensure that the Liquid Level Actual is at 0%.
- Select the Vacuum and Drawer tab and click Activate under the pump section
- Click Read under the Pump section and verify that the vacuum is within specification [(-203 mBar to -270 mBar) or (6 inHg to 8 inHg)].
- Select the Liquid Waste on the Fly tab and Click Open under the Valve section
- After approximately 5 seconds, click Close under the valve section.
- Select the Vacuum and Drawer tab and click deactivate under the pump section.
-
Remove the waste bottle, empty in an appropriate container and replace the bottle.

## Waste on the Fly Service Procedure List
id="mc-main-content">
Waste on the Fly Service Procedure List
- Drain the Panther Plus System
- Permanent Waste Bottle Tubing Connector Upgrade

## Waste to Drain Service Procedure List
id="mc-main-content">
Waste to Drain Service Procedure List

## Pipettor DiTi Cleaning
id="mc-main-content">
Pipettor DiTi Cleaning
When to Clean the DiTi
- Clean the DiTi, if excessive VVFS flags are generated (typically > 2.5% per 2000 tests)
Perform Pipettor DiTi Cleaning Procedure before replacing the pipettor. (Check the One-Day Health Report.)
- cLLD Capacitive liquid level detection is susceptible to droplets on the walls of smaller reagent vessels (100 TK).
Use caution when handling to minimize droplets.
- Incorrect TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel positioning can cause a tip to scrape the bottle opening as it enters.
This can create an LLD High event. Ensure TCR carousel teaching and bottle position are accurate.
- Clean the DiTi, when troubleshooting issues related to capacitive level detection
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Compressed Air
- Isopropyl Alcohol
- Lint-free cloth/wipes
- (If required) O-ring and thumbscrew
Time Required
- 60 minutes
Procedure
Instructions to manually clean the Pipettor DiTi and DiTi Sleeve.
- Shutdown the Panther System and PC.
- Lay bench pad(s) under the pipettor arm to prevent parts from falling into the system.
- Manually move the pipettor above the bench pads.
- Loosen and remove the pipettor thumbscrew.
- Firmly hold the pipettor.
- Pull the DiTi down from the pipettor to remove the DiTi and the DiTi Sleeve.
Note —Raise the pipettor if necessary.
- Clean the DiTi and the Tip-Eject Sleeve.
- Wipe the DiTi with isopropyl alcohol and a lint-free cloth/wipe.
- With compressed air, clear out dust and debris from the inside of the Tip-Eject Sleeve.
- Check the sleeve and internal bore of the DiTi are clear of debris and dust.
- Inspect and clean the cLLD contact.
- Remove and clean the silicone boot.
Note —Gently pull the silicone boot off the leads, taking care not to rip or tear the boot.
- Gently clean the gold leads with isopropyl alcohol and a lint-free cloth/wipe.
- Allow to air dry prior to reassembly.
- Reinstall the silicone boot over the gold leads.
Note —Ensure the orientation of the silicone boot is correct. There is a small tab on the top, and the round lip on the bottom of the boot is noticeably larger on the bottom.
- Position the DiTi Sleeve under the silicone boot so the notches slide back into the Tip Release Mechanism.
- Slide the DiTi back into place until the shoulder is flush with the silicone boot.
Note —Use caution when inserting the DiTi, there are O-rings that can be damaged if the DiTi is inserted incorrectly.
- Reinstall and finger tighten the thumbscrew.
- Remove and discard the bench pads.
Verification
Complete a Pipettor Pressure Integrity Test for ALL Pipettors (that had their DiTi cleaned and DiTi sleeve replaced)

## Tightening the Pipettor DiTi Knurl Nuts
id="mc-main-content">
Tightening the Pipettor DiTi Knurl Nuts
Parts and Materials Required
- None
Procedure
- Hand tighten the pipettor DiTi knurl nuts by turning the top of the screw in a clockwise direction .

## Inspection of Teach Caps for Damage
id="mc-main-content">
Inspection of Teach Caps for Damage
Purpose
Inspection of Panther Diti teach tool cap for any discrepancies, such as holes or cracks before use.
- A small number of Panther Diti teaching caps have been found to have holes in them. Damaged teach caps result in a failure of the Pressure Integrity (PI) test on the pipettor arms. Inspection of the cap is necessary to ensure that it is intact to prevent this failure.
Parts and Materials Required
- Proper PPE
- Panther DiTi Cap Teach Tool [P/N 902963]
Time Required
- 2 minutes
Procedure
- Holding the teach cap to a light source, inspect the teaching cap for any holes, particularly towards the center of the cap.
- Discard damaged teach caps.

## Pipettor Service Procedures
id="mc-main-content">
Pipettor Service Procedures
- Pipettor DiTi Cleaning
- DiTi Sleeve Replacement
- Pipettor Gantry Rail Maintenance Procedure
- How to Use the Pipettor Rail Parallel Alignment Tool
- Inspection of Teach Caps for Damage
- Pipettor / Z-Motor Meshing Adjustment
- Pipettor cLLD & bLLD Test Procedure
- Pipettor cLLD Washer Installation
- Pipettor Pressure Integrity Test
- Tightening the Pipettor DiTi Knurl Nuts

## Pipettor Gantry Rail Maintenance Procedure
id="mc-main-content">
Pipettor Gantry Rail Maintenance Procedure
Purpose
This document outlines the procedure to maintain the Panther’s Pipettor rails. This procedure should be performed at installation of the Panther System and during Preventative Maintenance.
Parts and Materials Required
- Proper PPE
- Isopropanol or Ethanol
- Kit, Standard Lubrication
- Lint-free cloth
Time Required
- 15 Minutes
Procedure
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Open the Panther maintenance doors and side doors.
- Remove the clear pipettor shield and set aside on clean bench pads.
- Remove the Reagent Bay/Sample Bay center divider and set aside on clean bench pads.
- Move the Reagent and Sample Pipettors up to their Z-Axis home positions.
- Move the Reagent Pipettor to the front-left of the system.
- Move the Sample Pipettor to the front-right of the system.
- Gently wipe down all the rails and racks using a lint-free cloth lightly soaked with isopropanol or ethanol.
- Move the Reagent Pipettor to the right and back to expose the uncleaned area.
- Wipe down the remaining areas of the X-Axis and Y-Axis rails with the lint-free cloth.
- Move the Sample Pipettor to the left and back to expose the uncleaned area.
- Wipe down the remaining areas of the X-Axis and Y-Axis rails with the lint-free cloth.
- Allow the isopropanol to completely evaporate before continuing.
- Lubricate all rails with a lint-free cloth lightly soaked with oil from the Kit, standard lubrication [903864] .
Caution—DO NOT LUBRICATE THE Z-AXIS RACK.
Note— A thin film of oil should remain in the rails. Excessive oil deposits or dripping should be avoided.
- Manually move the Reagent and Sample Pipettor to evenly spread the oil on the X and Y-Axis rails.
Caution—Do not allow the pipettors to come into contact with the system.
Verification
- With the Panther System shutdown, gently move the Pipettor arms several times in the X and Y directions.
- Verify that there is no binding during Pipettor travel.
- Install the center divider.
- Install the clear pipettor shield.
- Close the maintenance doors and side doors.
- Power on the Panther System and PC.
- Initialize the Pipettors in the Service Software.
- Check that no errors occur.

## How to Use the Pipettor Rail Parallel Alignment Tool
id="mc-main-content">
How to Use the Pipettor Rail Parallel Alignment Tool
Purpose
The purpose of this procedure is to provide service personnel with instructions for the use of the Pipettor Parallel tool. This procedure should be used when it is suspected that the Pipettor Y-Axis is out of parallel.
What is Affected
A Pipettor error code 253.000.00140 or 253.000.00143 may indicate that the right or left arm X-axis position is out of tolerance and that the Y-axis arms are not parallel and should be checked. During Pipettor teaching, an error stating that an arm is off by one or several millimeters may indicate the need to check that the arms are parallel.
The arms should be checked to confirm they are parallel following Pipettor arm X-axis belt replacement or tensioning.
Parts and Materials Required
- Proper PPE
- Small Philips Screwdriver or 2 mm Hex Wrench
- 3 mm Hex Wrench
- Tool, Pipettor Alignment PANTHER
Time Required
- 1 Hour
Procedure
Note — Some images shown are of a system without the canopy or skins. Most systems will have the canopy and skins installed; the procedures will remain the same.
Part A: Inspect the Pipettor Alignment
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Remove the clear Pipettor shield.
- Open the 2 canopy doors.
- Unscrew the two 3 mm screws that retain the clear shield using a small Philips screwdriver or 2 mm hex wrench as required by the individual system.
- Lift the shield up and out of the system.
- Place the shield on clean bench pads out of the way.
- Lift the Sample Bay shield up and out of its retaining brackets.
- Set the shield aside on clean bench pads.
- Carefully move the Pipettors up so they don't get damaged during the following steps.
- Move the Pipettors so that they are in the middle of the Y-Axis.
- Move the Reagent and Sample Pipettors close together around the middle of the system and place one of the alignment blocks on the top Y-Axis bearing bars at the rear of the system.
- Place the second alignment block on the top Y-Axis bars at the front of the system.
Note— If the second alignment block does not drop easily onto the bars but rather sits at an angle, then the Pipettors need to be aligned and you should proceed to Part B.
Note— If both blocks drop easily in place and sit flush on the bars, the arms are parallel and further adjustment is not required. You may skip to Part: B Step 6 and return the system to service.
Part B: Align the Pipettor
- Loosen the two 4 mm Pipettor alignment set screws on the Pipettor bearing block with a 3 mm hex wrench.
Note— This can be done on the front of the system or the rear. The fronts are typically easier, but there may be no room for adjustment left.
Note— The Pipettor bearing block may be black in color rather than a natural aluminum as shown.
- Align the arms using the Parallel block. The blocks should now easily fall into place.
Note— If force is required to align the arms, look for other conditions that could cause the error.
- Tighten the alignment set screws on the Pipettor arms.
- Remove the Parallel Tool blocks.
- Test the alignment again by placing the Parallel Tool on the Y-Axis bars.
- Remove the Parallel Tool blocks.
- Re-install the Sample Bay shield.
- Re-install the Pipettor shield.
- Close all coves and confirm that the system has been returned to normal operating condition.
Verification
- Teach the Pipettor all locations.
- Start the Panther GUI.
- Verify that the system will reach Setup with no Pipettor errors.

## Pipettor / Z-Motor Meshing Adjustment
id="mc-main-content">
Pipettor / Z-Motor Meshing Adjustment
IMPORTANT —Proper meshing is critical to pipettor operation.
Incorrect meshing can lead to dropped consumables and failed aspiration.
Purpose
To provide instructions on how to use the Pipettor Z-Motor Mesh Shim Tool to check for proper meshing between the Pipettor Z-Motor and the Pipettor.
Do not tilt the Pipettor arm while adjusting the meshing.
The yellow dotted line shows the correct orientation of the Pipettor.
The red line shows incorrect mounting of the Pipettor arm.
The white dashed line shows the approximate center line between the Pipettor bearing surfaces.
What is Affected
A new Pipettor Z-Motor Mesh Shim Tool, ensures proper meshing of the pipettor Z-motor and the pipettor.
Previously, the service manual directed the use of a sheet of standard printer paper to check meshing.
The new Mesh Shim Tool is more reliable and easier to use.
This procedure applies to ALL pipettors on the Panther and Panther Fusion Systems.
Incorrect Meshing
Too much space between Z-motor and Pipettor
Incorrect Meshing
Too tightly spaced between Z-motor and Pipettor
- Correct meshing
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Pipettor Z-Motor Mesh Tool
Time Required
- 1 Hour
Procedure
Note— Some images shown are of a system without the canopy or skins. Most systems will have the canopy and skins installed; the procedures will remain the same.
Note— The Panther Sample Pipettor is shown throughout this procedure. The procedure is the same for the Reagent Pipettor and both Panther Fusion Pipettors
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Loosen (do not remove) the Z-Motor mounting screws to allow movement of the motor.
- Slide the Mesh Shim Tool in between the pipettor and slide bearing as shown.
- Extend the tool approximately 5 mm past the top and bottom slide bearing.
- Pressing LIGHTLY on the Z-Motor to mesh the teeth on the motor gear with the teeth on the pipettor arm, tighten the 3 motor screws.
- The Shim Tool ensures proper meshing of the Z-Motor (not too tight or too loose).
- Manually move the pipettor down or up until the Shim Tool slides free.
- Proceed to Verification.
Verification
- Power on the Panther System.
- For Panther , teach all positions using Teacher SW v5.14 or higher .
- Install Teacher SW v5.14 using TB-01304, Release of Teacher Software v5.14.
- For Panther Fusion , teach all positions that apply to the adjusted pipettor.
- Complete a Pipettor cLLD & bLLD Test Procedure on the adjusted pipettor (Left, Right, Fusion).
- If a pipettor was replaced, perform a Pipettor Pressure Integrity Test . (No PQ Performance Qualification is required.)
- Release the system and monitor the customer's next run for any issues.
- Add the completion of this procedure to the Service Record.
- Attach the cLLD Test and the PI test (if performed) to the Service Record.
- Verification is complete.

## Pipettor cLLD Washer Installation
id="mc-main-content">
Pipettor cLLD Washer Installation
Purpose
This procedure introduces a new Pipettor capacitive washer set that requires installation on all Pipettors.
What is Affected
It has been observed that on some occasions, the Pipettor’s capacitive circuit connection is intermittent and results in incorrect liquid level detection. Replacing the capacitive circuit isolation boot with new washers improves the capacitive circuit connection.
Replace the isolation boot with new washers for ALL the Pipettors on the System .
- Panther – Sample Pipettor, Reagent Pipettor
- Fusion – Pipettor
Parts and Materials Required
- Proper Protective Equipment
- cLLD Capacitive liquid level detection Contact, Pipettor, Upgrade Kit (Set Of 12). Contains: 1 bag of 12 Contact Washers and 1 bag of 12 Isolating Washers
Time Required
- Panther (Sample and Reagent) – Total 40 min (Procedure 20min + Verification 20min)
- Fusion (Fusion Pipettor) –Total 20 min (Procedure 10min + Verification 10min)
Procedure
-
Begin by performing the Pipettor DiTi Cleaning procedure for ALL the Pipettors on the System (Sample Pipettor, Reagent Pipettor & Fusion Pipettor (if Fusion is installed)). If needed, see Pipettor DiTi Cleaning for the detailed procedure.
-
After Step 8 in the Pipettor DiTi Cleaning (cleaning the cLLD contact):
-
Install the new cLLD isolating washer . DO NOT re-install the Silicone Boot.
-
Discard the old silicone isolation boot(s) as per Lab Guidelines.
-
Continue to steps 9-12 in the Pipettor DiTi Cleaning to re-assemble with the new cLLD Washers.
Verification
-
Re-teach the pipettors to the instrument reference point and pipettor eject locations ONLY.
Eject locations include the following locations:
-
Eject Chutes (Sample and Reagent) and/or Tip Carousel (if Waste-on-the-Fly is installed) on Panther
-
Centrifuge Loading position and the Pipettor Eject Chute on Fusion
Transfer coordinates and exit.
- The vertical assembly length of the DiTi and conductive washer is slightly more than the old configuration. Teaching is necessary to resolve the difference in length of the DiTi relative to the home flag and to maintain the vertical distance of the Eject Lever to the Eject locations.
- Complete a Pipettor Pressure Integrity Test for ALL Pipettors.
If needed, refer to Pipettor Pressure Integrity Test .
- Perform 12 capacitive detections at a location appropriate per arm.
If needed, refer to Pipettor cLLD & bLLD Test Procedure .
Note: If performing in conjunction with a PM or system installation, the PQ Performance Qualification can be used in lieu of the cLLD testing.

## Pipettor cLLD & bLLD Test Procedure
id="mc-main-content">
Pipettor cLLD & bLLD Test Procedure
Parts and Materials Required
- Consumables (MTUs and Disposable Tips)
- Tap water
- Manual pipettor (from customer site, to measure tap water)
Time Required
- 30 minutes
Procedure
Screenshots are for reference only. Your screen may vary.
First complete the cLLD Capacitive liquid level detection test, then repeat the procedure selecting bLLD.
cLLD tests the capacitive circuit. bLLD will show wear in the piston drive.
For information on bLLD vs cLLD, read Barometric vs Capacitive Liquid Level Detection
SAMPLE PIPETTOR
- Power on the Panther System and PC.
- Start Service Software.
- Setup a cLLD AND bLLD Test on the Sample Pipettor (Right Arm).
First complete the cLLD test, then repeat the procedure selecting bLLD.
- Fill each tube of an MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. with approximately 200 µL of tap water.
(If available use a manual pipettor from customer site for accuracy)
- Insert the MTU into the Sample Dispense Slot.
(Insert manually or use Service Software and the Service Queue.)
- Load 1 full tip tray in the left Tip Drawer, Position 1 (back left).
- Click on the Pipettor tab and select Main .
- Select Pipettor from the dropdown and click Initialize.
- Perform the cLLD AND bLLD test on the Sample Pipettor (Right Arm).
First complete the cLLD test, then repeat the procedure selecting bLLD.
- On the Pipettor tab select LLD Right Arm.
- In the S. Load section, double-click each square (1-5) to add all 5 tubes to the Coord. List.
- In the LLD section, enter “ 6 ” cycles.
- For a cLLD test, select the cap. bubble and check Log
- For a bLLD test, select the bar. bubble and check Log
- Click Execute . (Click OK in the “Delete Results?” window.)
- To pass , the Delta Z values must be less than 30.
Save each passing test report (C:\Panther\Panther Service Software\Log\Reports\LLD).
If the test does not pass, refer to Step 7 .
-
If the cLLD test on the Pipettor does not pass , try the following:
- Clean the Pipettor's gold leads
- Gently squeeze the leads together (fingers only) to improve contact with the DiTi.
- Turn off instrument and inspect the three Pipettor Pump motor screws for tightness
(Pump motor at the top of the pipettor, requires 1.5 mm hex driver).
Ensure instrument is off, as there is a possibility of shorting the board when accessing the screws.
- Re-run the cLLD test. If the test still does not pass, replace the pipettor.
Make sure to perform the Z-Motor Mesh Tool Procedure when replacing the pipettor.
- Run the Pipettor Pressure Integrity Test and attach the report to the UCR.
Remember that any value above 0.33 is now accepted as a passing test for the Pipettor Pressure Integrity.
REAGENT PIPETTOR
- Power on the Panther System and PC.
- Start Service Software.
- Setup a cLLD AND bLLD Test on the Left Arm.
First complete the cLLD test, then repeat the procedure selecting bLLD.
- Fill one empty reagent Enzyme bottle (100 test kit) with approximately 1 mL of tap water.
(If available use a manual pipettor from customer site for accuracy)
An Enzyme bottle from an FSE Flashcheck kit can be used.
- Place the Enzyme bottle in the Enzyme slot of a reagent rack and slide into Lane 1 of the Reagent Bay.
- Load 1 full tip tray in the left Tip Drawer, Position 1 (back left).
At least 30 tips are required.
- From the Pipettor tab select Main .
- Select Pipettor from the dropdown and click Initialize .
- From the dropdown, select Reagent Module and click Initialize .
- Perform the cLLD AND bLLD test on the Reagent Pipettor (Left Arm).
First complete the cLLD test, then repeat the procedure selecting bLLD.
- On the Pipettor tab select LLD Left Arm.
- In the Reagent section, double-click the Lane 1, Position 2 square to add the bottle to the Coord. List.
-
In the LLD section, enter “ 30 ” cycles.
-
For a cLLD test, select the cap . bubble and check Log
-
For a bLLD test, select the bar. bubble and check Log
-
Then click Execute . (Click OK in the “Delete Results?” window.)
- To pass, the Delta Z values must be less than 30.
Save each passing test report (C:\Panther\Panther Service Software\Log\Reports\LLD).
If the test does not pass, refer to Step 8.
-
If the cLLD test on the Pipettor does not pass , try the following:
- Clean the Pipettor's gold leads
- Gently squeeze the leads together (fingers only) to improve contact with the DiTi.
- Turn off instrument and inspect the three Pipettor Pump motor screws for tightness
(Pump motor at the top of the pipettor, requires 1.5 mm hex driver).
Ensure instrument is off, as there is a possibility of shorting the board when accessing the screws.
- Re-run the cLLD test. If the test still does not pass, replace the pipettor.
Make sure to perform the Z-Motor Mesh Tool Procedure when replacing the pipettor.
- Run the Pipettor Pressure Integrity Test and attach the report to the UCR.
Remember that any value above 0.33 is now accepted as a passing test for the Pipettor Pressure Integrity.
FUSION PIPETTOR
- Power on the instrument and PC.
-
Start Service Software.
-
Setup a cLLD AND bLLD Test on the Panther Fusion Pipettor.
First complete the cLLD test, then repeat the procedure selecting bLLD.
- Insert a Reconstitution Buffer Fluid pack in one of the four positions available.
-
Click on the SC-Pipettor tab and Select Main.
-
Select SC Pipettor from the dropdown and click Initialize.
- Perform the cLLD AND bLLD test on the SC Pipettor (Front Arm).
First complete the cLLD test, then repeat the procedure selecting bLLD.
- On the SC-Pipettor tab select LLD Reagent Pipettor .
-
Under PCR Recon Standard double click the position where the Reconstitution Buffer bottle was previously inserted.
-
In the LLD section, enter “ 30 ” cycles and select “ prepierce (1x) ”.
- For a cLLD test, select the cap and check Log
-
For a bLLD test, select the bar and check Log
-
Click Execute . (Click OK on the “Delete Results?” window that appears.)
- To pass , the Delta Z values must be less than 30.
Save each passing test report (C:\Panther\Panther Service Software\Log\Reports\LLD).
If the test does not pass, refer to Step 7.
-
If the cLLD test on the Pipettor does not pass , try the following:
- Clean the Pipettor's gold leads
- Gently squeeze the leads together (fingers only) to improve contact with the DiTi.
- Turn off instrument and inspect the three Pipettor Pump motor screws for tightness
(Pump motor at the top of the pipettor, requires 1.5 mm hex driver).
Ensure instrument is off, as there is a possibility of shorting the board when accessing the screws.
- Re-run the cLLD test. If the test still does not pass, replace the pipettor.
Make sure to perform the Z-Motor Mesh Tool Procedure when replacing the pipettor.
- Run the Pipettor Pressure Integrity Test and attach the report to the UCR.
Remember that any value above 0.33 is now accepted as a passing test for the Pipettor Pressure Integrity.

## Check 24V Power Supply Screw Connection
id="mc-main-content">
Check 24V Power Supply Screw Connection
Purpose
This procedure is for FSEs to check the connections at the 24V Power Supply.
What is Affected
Loose screws on the 24V Power Supply can cause a "supply voltage out of range" message. This will stop assay processing.
Procedure
- Power down the Panther System.
- Unplug the main power cable.
- Open the left side panel door.
- Verify that the 4 power supply connections are securely screwed into the power supply.

## Powering Down the System
id="mc-main-content">
Powering Down the System
Parts and Materials Required
- None
Procedure
- Locate the Power Switch on the back left side of the Panther system.
- Turn the Power Switch to the Off position .
- Wait until all LEDs on the COP turn off.
Motors and fans will turn off at this point.
The system is now powered off.

## Safely Powering On the System
id="mc-main-content">
Safely Powering On the System
Parts and Materials Required
- None
Procedure
- Turn the Power Switch, located on the back left side of the system, to the On position .
Green and orange LED lights illuminate on the COP.
- Wait until no orange lights are lit.
At this point, only flashing green LEDs will be present.
The Panther System is now powered on and ready to be used.

## Power Service Procedures
id="mc-main-content">
Power Service Procedures
- Check 24V Power Supply Screw Connection
- Connecting the UPS to the Panther PC
- Eaton UPS Alarm Settings for MS Windows 10
- Powering Down the System
- Safely Powering On the System
- Setting the Input Voltage Range for the Eaton PW9130 UPS
- Setting the Input Voltage Range for the Eaton 9SX2000 UPS
- Uninterruptible Power Supply (UPS) Internal Batteries Removal and Replacement
- UPS and Battery Maintenance

## UPS and Battery Maintenance
id="mc-main-content">
UPS and Battery Maintenance
Parts and Materials Required
- Vacuum cleaner
Procedure
- For best preventative maintenance, keep the area around the UPS clean and dust-free.
- If the atmosphere is very dusty, clean the outside of the system with a vacuum cleaner.
- For full battery life, keep the UPS at an ambient temperature of 25 °C (77 °F).

## Network Printing – M653 LaserJet
id="mc-main-content">
Network Printing – M653 LaserJet
The HP Color LaserJet Enterprise M653 can be installed as a network printer.
Note: The M653 does not have an auto switching power supply.
The M653 is only available with a 100-127V power supply.
Refer to the Site Assessment for the appropriate models and their Part Numbers
The M653 can only be used with Image v6.0.13 and higher, which limits the installation of the network printer to System SW v7.1 and higher.
- Requirements and Configurations
- Unboxing and Physically Connecting the HP LaserJet M653
- Configuring the Firewall to Use a Network Printer (if applicable)
- Configuring the IP Address of the M653
- Determining the MAC Address of the M653 (if applicable)
- Configuring the M653 via FSE Shield Software Login (Windows)
- Configuring the M653 within Panther Software
Requirements and Configurations
There are two options to connect the M653 to the network.
Option 1: Connecting the M653 to a Customer Network
With this option, the printer is on the customer network. Panthers behind any Hologic-managed Cisco firewalls and customer-owned workstations are permitted to send print jobs to this network printer. This method requires:
- A customer provided IP address, either:
- Static: IP address + Subnet Mask + Default Gateway combination
OR
- DHCP: IP address only (if MAC address is required, refer to the MAC address steps)
- Hologic-managed Cisco firewall must be configured to allow Panther printer data traffic to customer IP address.
Option 1 can be used irrespective of a Hologic-provided 24-port Cisco switch present on the Panther network.
Option 2: Connecting the M653 to the Panther Network
With this option, only Panthers directly connected to the Cisco switch can print to this network printer. Any Panthers outside of this switch and firewall will be unable to send print jobs to this network printer .
The only hardware requirement is the Cisco switch. Necessary configuration steps (below) consist of configuring the IP address of the M653 and configuring the printer on both FSE Shield Login and in Panther Software.
Option 2 allows for multiple network printers to be connected and installed on the same switch.
Unboxing and Physically Connecting the HP LaserJet M653
Note: Laser printers have higher power requirements.
Never connect the printer if the printer voltage doesn’t match the outlet voltage.
Never connect the network printer to the instrument UPS or UPS circuit.
- Unbox the network printer.
- Verify the voltage of the M653 model and plug into a power source.
- Connect the M653 to the desired network.
- For customer network , use a CAT-5e ethernet cable to connect the printer to the customer wall port .
- For Panther network , use a CAT-5e cable the Panther network, connect a CAT-5e to connect the printer to any port of the Cisco switch .
Configure the Firewall to use a Network Printer (if applicable)
Note:
There are two possibilities for networking the printer.
Option 1 is to network through the customer network.
An IP Address for the printer will be required from the customer.
Option 2 is to network within the Hologic network.
If Option 2 is needed, select NO when asked if the network printer will be used outside the firewall.
If the customer does not want the network printer on the customer’s network, there is the option for the printer to be connected to the switch.
Configure the IP address of the network printer to be 172.23.1.99,
subnet 255.255.255.0 and Gateway of 172.23.1.1
- Configure the Cisco 5505 or 5506-X using the latest Firewall Wizard version (minimum Firewall Wizard 6.0.1).
- Panther System Software determines firewall version requirements for other features, such as RSL and SecureLink.
- When prompted for Network Printer, select Yes .
- Input the IP address of the network printer as directed in the Site Assessment.
For additional information, see the section titled Network Printer in Programming the Firewall .
Configuring the IP Address of the M653
- From the Home screen on the Printer control panel, open the Settings menu.
- Navigate to Networking > Ethernet > TCP/IP > IPV4 SETTINGS > Conƭig Method.
- Select Manual , and then press OK .
- Open the Manual Settings menu.
- Select the IP Address option.
- Using the on-screen keyboard, input the IP address, and then press OK . Repeat this step for the Subnet Mask and Default Gateway if needed.
Note:
If the network printer is directly connected to the customer network , input the given IP/Subnet Mask/Gateway from the Site Assessment.
If the printer is directly connected to the Panther switch network , use the following addresses:
IP Address: 172.23.1.99
Subnet Mask: 255.255.255.0
Gateway: 172.23.1.1
- Upon completion, click the Back arrow.
Determining the MAC Address of the M653 (if applicable)
Note: This section is required if the customer requires the printer MAC address to provide an IP address.
- From the home screen of the printer, select the Info icon at the top-right corner.
- Within the info page, select Ethernet .
- Within the Ethernet section, scroll down and the MAC Address is displayed.
Configuring the M653 via FSE Shield Software Login (Windows)
- From Panther Shield select Command Prompt.
- Type the command "start control" and press Enter . The Control Panel will appear.
- From Control Panel, select Devices and Printers .
- Within Device and Printers , select Add a printer .
- Select The printer that I want isn’t listed .
- Select Add a printer using a TCP/IP address or hostname and select Next .
-
Input the IP address of the network printer. listed in the Site Assessment Form.
If the Printer will be connected directly to switch device with the other Panthers (not connected to customer network), use 172.23.1.99.
The Port name section will auto-populate.
Uncheck the “ Query the printer and automatically select the driver to use ” box then select Next .
-
In the Manufacturer pane, select HP .
In the Printers pane, select HP Color LaserJet M652 M653 PCL-6 (V4) .
Select Next .
Note: If driver does not appear, verify the correct Panther Image is being used.
- Select Use the driver that is currently installed (recommended) and select Next .
- When prompted, input a printer name (preferably the name of the lab) and select Next .
- Allow printer to install and select Next .
- On the Printer Sharing page select Do not share this printer radio button. Select Next .
- Verify a print job can be sent by clicking Print a test page . After ensuring the test page prints, select Finish .
Configuring the M653 within Panther Software
- Within Panther Main, navigate to Admin > System Configuration > Printer Management .
- Select the text box titled Default Printer Name .
- When the dialog box appears, select the name of the printer that was used in the procedure for adding the printer in FSE Shield Software Login/Windows.
- Select OK .
- Verify Panther SW print capability by test printing a report (e.g. Maintenance Log or Result Report).

## Installing the HP Officejet 6000 Printer
id="mc-main-content">
Installing the HP Officejet 6000 Printer
Time Required
- 20 minutes
Printer Components
- Control panel
- Output tray
- Tray 1
- Width guides
- Top Cover
- Ink cartridges
- Printhead latch
- Printhead
Installation Procedure
- Unpack the printer.
- Remove the protective tape and packing materials.
- Install the provided printhead.
- Install the provided ink cartridges .
- Load paper .
- Plug the HP Officejet 6000 printer into the PDU or UPS with the power cord provided for installation.
- Connect the HP Officejet 6000 printer to the PC with the USB connector cable provided with the printer.
- Turn the printer on.
Note— Initial warming up of the printer may take up to 20 minutes.
- Click Print a test page to verify that the printer is operating properly.

## Installing the HP Officejet 6100, 6230 and 8100 Printers
id="mc-main-content">
Installing the HP Officejet 6100, 6230 and 8100 Printers
Scope
Note— For Panther SW 6.2 and above, the printer driver does not need to be installed. The printer only needs to be plugged into the computer then selected in the Panther SW > Admin > Configuration.
The following printers replace the obsolesced HP 6000 and HP 8000.
Note— When changing printer models, a field service representative will need to reassign the existing printer drivers to the new printer.
Note— The Officejet 6230 printer does NOT have the Auto Shutoff Option.
Parts and Materials Required
- New printer model:
- HP Officejet 6100
- HP Officejet 6230
- HP Officejet Pro 8100
- USB printer cable
- Printer paper
Time Required
- 30 minutes
Procedure
- Unpack the printer.
- Remove the protective tape and packing materials.
- Install the provided ink cartridges (refer to setup guide provided with the printer).
- Load paper (refer to setup guide provided with the printer).
- Power on the Panther PC and press any key when the PANTHER Main Shield appears to prevent the PANTHER Main Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Software from launching.
- Press Shift + F10 and login to the FSE Shield.
- Select Windows Explorer.
- Install the HP 6100, 6230 or 8100 printer by plugging it into the Panther PC USB port. Connect the power cord and turn printer power on.
Note— A Windows message stating “Found New Hardware: Windows needs to install driver software for your Officejet….” Dialog box (as shown below) may pop-up, if so; click “Don’t show this message again for this device”. The same dialog box may re-appear, click “Don’t show this message again for this device” once again.
- In Windows Explorer navigate to Control Panel then Printers.
- Click on “ Add a printer ”. This will take you to the “Add Printer” wizard.
- You will be asked to choose a local or network printer. Click " Add a local printer ".
- You will be asked to choose a printer port. Select “ Use an existing port ” then select the last listed “ USB00x (Virtual printer port for USB) ” (USB001 in the example below) and then click “ Next ”.
- You will be asked to install the printer driver. Select “ HP ” from the manufacturer list. Then from the Printers model list select the applicable option, and click “Next”.
- For HP 6100 and 6230 printers, select “ HP Officejet 6000 E609n Series ”
Note— Windows 7 operating systems will have duplicate HP Officejet 6000 E609n Series entries on the manufacturer list. Always select the last entry you see on the list for the E609n Series or you will get an installation error.
- For HP 8100 printers, select “ HP Officejet Pro 8000 A809 Series ”
- If prompted “Which version of the driver do you want to use?” select “ Use the driver that is currently installed (recommended) ” then click Next .
- You will be asked to Type a printer name , click “ Next ” to keep the default printer name or you may optionally change the name then click “ Next ”.
- If Printer Sharing is displayed, select “ Do not share this printer ”, then click “ Next ”.
- When notified that “You’ve successfully added HP Officejet…” click on the “ Print a test page ” button and verify a test page has been printed.
- At the “A test page has been sent to your printer” message box, click on the “ Close ” button.
- Click on “ Finish ” on the “You’ve successfully added HP Officejet…”.
- Return to the Windows Explorer window ( ALT Accelerated Life Test -TAB if needed) and verify that the printer has been added under Control Panel>Printers
Note— You may need to right-click on the printers panel in Windows Explorer then select “Refresh” from the pop-up menu in order to refresh the listing of the recently added printers.
- Close Windows Explorer to return to the Panther Shield.
Note— The following driver software message may appear once you login to Panther, if so, click “Don’t show this message again for this device”. The same dialog box may re-appear, click “Don’t show this message again for this device” once again.
Verification
- Verify the printer is working by printing a report or test page from the Panther GUI.
- Make sure to Disable the Auto Shutoff Feature.
- If this is an installation, continue to Operational Qualification .

## Installing the HP Officejet 8000 Printer
id="mc-main-content">
Installing the HP Officejet 8000 Printer
Time Required
- 20 minutes
Printer Components
- Control panel
- Output tray
- Tray 1
- Width guides
- Ink cartridge door
- Ink cartridges
- Printhead latch
- Printhead
Installation Procedure
- Unpack the printer.
- Remove the protective tape and packing materials.
- Install the HP automatic two-sided printing accessory (duplexor) .
- Install the print heads .
a.
b.
c.
d.
- Install the ink cartridges .
a.
b.
- Load paper .
- Plug the HP Officejet 8000 printer into the PDU or UPS with the power cord provided for installation.
- Connect the HP Officejet 8000 printer to the PC with a USB connector cable.
- Turn the printer on.
- Click Print a test page to verify that the printer is operating properly.
Note— Initial warming up of the printer may take up to 20 minutes.

## Disabling the Auto Shutoff Feature on the HP Officejet Printers
id="mc-main-content">
Disabling the Auto Shutoff Feature on the HP Officejet Printers
Scope
Some HP printers ship with an Auto Off feature enabled by default.
This feature turns off the printer after a period of inactivity to reduce power consumption.
The printer will not respond or process any jobs when turned off.
Follow these instructions to disable this Auto Shutoff feature.
Note— The Officejet 6230 printer does NOT have the Auto Shutoff Option.
Parts and Materials Required
- HP Officejet Pro 8100 or Officejet 6100 Printer
- Ethernet cable, ≈ 10 foot length (3 meters)
Time Required
- 30 minutes
Procedure
- Shut down and restart the Panther System and PC and log in to the Panther FSE Shield .
- Verify that the printer is working by printing a report or a test page.
Note— If the printer is new, refer to Installing the HP Officejet 6100, 6230 and 8100 Printers to install and test the printer first.
- Turn the printer off and disconnect the USB cable from the printer. Temporarily move the printer next to the Panther System unit, within reach of the PC.
- Connect an Ethernet cable between the printer and the PC.
No other Ethernet cable should be connected to the PC during this procedure.
The Ethernet cable from the Panther System firewall can be used for this step.
- Turn on the printer, wait for initialization, then print the Network Configuration Page.
- Simultaneously press and release the Resume button and the Wireless button.
(For the Officejet 6230, simultaneously press and release the Info button and the Wireless button.)
- From the printed Network Configuration Page , under the General Information section, verify that the Network Status indicates Ready and that the Active Connection Type indicates Wired . Note the URL(s) for the Embedded Web Server.
Note— If the URL reads 0.0.0.0 , then the printer has not finished initializing. Wait 2 minutes and then print again.
- Exit the Panther FSE Shield by clicking the Log Off button.
- From the Windows login screen, select the gpservice account and enter gpservice for the password.
- Select Start ► Control Panel ► Windows Firewall .
- Select Change Settings .
Note— If using Windows 7, select Turn Windows Firewall on or off from the left pane.
- Select the Off (not recommended) option to disable the Windows Firewall . Press OK , then close the Firewall window.
Note— If using Windows 7, select the Turn off Windows Firewall (not recommended) option for both Home/Work and Public network location settings.
- From the open Windows Explorer screen (open an Explorer window if necessary), type in the IP address for the Embedded Web Server URL (from the printed Network Configuration Page) and press Enter .
Note— If using Windows 7, enable any intranet settings if prompted.
- Disable the Auto-Off feature.
For HP 6100 and 8100 printers:
- From the HP Officejet Embedded Web Server page , select the Settings tab.
- Under Preferences, select Auto Off and make sure that the Disabled option is selected.
- Press Apply .
For HP 6230 printers:
- From the HP Officejet Embedded Web Server page , select the Settings tab.
- Under Settings ► Power Management , select Auto Off and make sure that the Disabled option is selected.
- Press Apply .
- On the confirmation screen, press OK .
- Exit the Embedded Web Server (close the window).
- If the Windows Firewall window is not already displayed, select Start ► Control Panel ► Windows Firewall .
- Select Change Settings . (For Windows 7, select Turn Windows Firewall on or off .)
- Select the On (recommended) option to re-enable Windows Firewall . Press OK , then close the Firewall window.
Note— If using Windows 7, select the Turn on Windows Firewall option for both Home/Work and Public network location settings.
- Select Start ► Log Off .
- From the Windows login screen, select the Panther System account and enter panther for the password.
- Power off the printer. Disconnect the Ethernet cable from the printer and the PC, return the printer to its original location, and reconnect the USB cable to the printer.
- If necessary, reconnect the Panther System firewall’s Ethernet cable connection.
- Verify that the printer is working by printing a report or a test page from the Panther System GUI.

## Printer Installation
id="mc-main-content">
Printer Installation
-
Unpack the Printer.
-
Plug the Printer Power into the UPS.
-
Plug the Printer Com Cable into the correct port in the back of the PC.
-
If the system will be on SW version 6.2 or higher, and this is an install, continue to Firewall and Network Connections .
-
If the system will be on SW version 6.2 or higher, and this is not an install, start Panther SW and Navigate to Admin-> Configuration-> Printer, and select the printer from the drop down. Print a test report to verify functionality.
-
If the System will be on SW version 5.3 or lower, select the correct Printer below, and continue with the Printer Installation.
- Installing the HP Officejet 6000 Printer
- Installing the HP Officejet 8000 Printer
- Installing the HP Officejet 6100, 6230 and 8100 Printers
- Disabling the Auto Shutoff feature on the HP Officejet Printers

## Auto Detect Pump Calibration
id="mc-main-content">
Auto Detect Pump Calibration
Purpose
The following provides instructions on how to calibrate the Luminometer's Auto Detect Pump.
Procedure
- Open and log into Service Software.
- Click on the Luminometer Tab.
- From the Common Control dropdown menu, initialize the following modules:
- Linear Distributor
- Input Queue
- Luminometer
- Ensure there is at least one MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. in the Input Queue.
- From the Luminometer Main tab, select the Door Open button.
- From the Distributor Move tab, select the Push MTU button to pack the Input Queue.
- From the Distributor Move tab, pick an MTU from the Input Queue and place it in the Luminometer.
- From the Luminometer Main tab, select the Door Close button.
- From the Luminometer Sensor tab:
- Select the Calibrate LCMP Channel 1 button.
- Select the Calibrate LCMP Channel 2 button.
- Using the Distributor, move the MTU from the Luminometer to the Output Queue, and dispose of the MTU.

## Installation of the MagWash and Pump Module Drip Shields
id="mc-main-content">
Installation of the MagWash and Pump Module Drip Shields
Purpose
Instructions to install MagWash and Pump Module Drip Shields on Panther Systems below Serial # 00281.
Parts and Materials Required
- Proper PPE
- Absorbent pads
- 4 mm Allen wrench
- Nitrile gloves
- 3 mm Allen wrench
- MagWash Drip Shield
- Pump Module Drip Shield
Time Required
- 30 minutes
Preparation
- Prepare the system for service. (Shutdown the instrument)
- Open both side panels of the system and locate the pump module and the 2 MagWash stations.
- Read the entire procedure prior to starting it.
Procedure
Installation of the Pump Module Drip Shield
- Put on proper PPE.
- Using a 4 mm Allen wrench, remove the right chassis fan assembly.
Note— If needed refer to Left and Right Chassis Fan Removal and Replacement for removing the right chassis fan. Make sure NOT to disconnect the chassis fan's electrical connection.
- Place an absorbent pad under the pump module, to catch any dropped parts.
- Using a 3 mm Allen wrench, remove the 2 M4 screws securing a cable to the bottom of the pump module.
- Place the pump module drip tray under the pump module and mount it using the 2 M4 screws removed in the previous step.
Note— Make sure that the drip tray is mounted flush on the bottom of the pump module, where the cable clips are mounted to the bottom of the drip tray, and the cable is routed through the clips as shown below.
- Remove the absorbent pad.
- Reinstall the chassis fan.
- Close the side panel.
- The procedure is complete.
Installation of the MagWash Drip Shields
- Placing the MW drip shield under the left MagWash station, secure it with an M4 thumbscrew found on the side of the MagWash.
- Placing the MW drip shield under the right MagWash station, secure it with an M4 thumbscrew found on the side of the MagWash.
- The procedure is complete.
Verification
- No OQ is required after installation of the drip shields.

## Peristaltic Pump Motor Home Sensor Calibration Procedure
id="mc-main-content">
Peristaltic Pump Motor Home Sensor Calibration Procedure
Parts and Materials Required
- Proper PPE
Time Required
- 15 Minutes
Removal Procedure
Initialize Modules
- Power on the Panther System.
- Start up Service Software.
- In Service Software, navigate to 2. Front and loading Units > Main > Output Queue .
- In the selection box next to the Initialize button, select Front Loading Units > Output Queue > Flex Tube Pump DQ .
- Click Initialize .
- Remove the Peristaltic Pump front top housing cover.
- Under Deactivation/Peri Pump , click Calibrate .
A dialog box appears as the pump moves to the home position.
- Manually rotate the pump motor roller assembly approximately 1/4 rotation in either direction. The can be accomplished by manually pushing on the rollers with a 4 mm Allen wrench.
- Click OK in the dialog box.
A dialog box appears.
- Click Yes to write the parameter set to NVM.
- Reinstall the front housing top cover.

## Reagent Bay Barcode Reader Verification Procedure
id="mc-main-content">
Reagent Bay Barcode Reader Verification Procedure
Parts and Materials Required
- Panther System PC
Procedure
- Start up Service Software.
- Navigate to the 2. Front and Loading Units tab.
- Under Reagent Scan , press the Read under Scan Configuration and confirm that the scanner is configured as expected .
If the scanner is not configured as expected, refer to the Reagent Bay Barcode Reader Installation and Configuration procedure .
- Remove all racks from the Reagent Bay.
- Obtain a Reagent Rack and fill the tube positions with reagent bottles from a reagent kit that is typically used by the customer.
- Under the Select Lane to Scan section, press Lane 1 .
- Wait until the Reagent Bay barcode scanner activates and focuses on the lane.
- Open the Reagent Bay door and insert the Reagent Rack into Lane 1. Insert the rack at a speed slightly faster than what would be considered typical.
- In the Scan Report box, the module will report all read barcodes from the Reagent Rack .
- Check the scanned barcodes. Note whether any barcodes were unable to be read (a blank space will appear instead of the barcode if it was unable to be read). Check whether any of the barcodes were read incorrectly.
- Check to make sure that the read barcodes are in the proper rack position. Service Software designates the rack positions as positions 0–3.
- Repeat steps 6–8 at least three times at each lane.
- Repeat steps 6–9 on all four lanes of the Reagent Bay .

## Configuring the Reagent Bay Barcode Reader
id="mc-main-content">
Configuring the Reagent Bay Barcode Reader
Parts and Materials Required
- Panther System PC
Time Required
- 10 minutes
Procedure
- Open Service Software .
- Navigate to the P-Front&Loading tab.
- Under Reagent Scan , press the Read under Scan Configuration . If installing a new scanner, this will display the default configuration .
- Verify that the scanner is configured as follows:
Code Range Checksum Verify Checksum Display
Code 39 2, 3 Yes No
Code 128, EAN 128 1–10 Yes No
Code 128, EAN 128 4–25 Yes No
Code 39 4–25 No No
- Configure the Additional Codabar Settings by checking the boxes for Start/Stop and Monarch .
- After ensuring that the scanner is configured properly, click the Write button to write this configuration to the barcode scanner's firmware.
- Click Yes .
- Click the Read button once again to confirm that all changes were written.
- If this is an installation, continue to Configure the Sample Bay Barcode Scanner .

## Reagent Bay Service Procedures
id="mc-main-content">
Reagent Bay Service Procedures
- Barcode Scanner Information
- Configuring the Reagent Bay Barcode Reader
- Reagent Bay Barcode Reader Verification Procedure

## Reagent Bay Cooling Line Extension Tubing Replacement Procedure
id="mc-main-content">
Reagent Bay Cooling Line Extension Tubing Replacement Procedure
Purpose
Instructions to replace the Panther Fusion Reagent Bay cooling line extension tubing.
Applicable for Fusion Modules below Serial Number 2101000082.
The cooling line extension tubing included in the Fusion upgrade kit for some Fusion systems has an inner diameter that is too large (6 mm inner diameter, Stratec P/N 3641000063). This leads to an increased chance of tube failure at the barbed fitting interconnect, and should thus be replaced with the correctly sized cooling fluid tubing (5 mm inner diameter, Stratec P/N 3641000062).
Parts and Materials Required
- Absorbent bench pads
- 5 mm inner/8 mm outer diameter silicon tubing
- Proper PPE
- Tubing cutter
Time Required
- 5 minutes for Procedure
- 5 minutes for Verification
Procedure
- Put on proper PPE.
- Power down the Fusion module .
- Power down the PC.
- Lift the left Panther canopy door.
- Disconnect the cooling fluid line quick-connect fitting on the rear of the Reagent Bay.
- Disconnect the male fitting by pushing on the spring loaded metal tab on the female fitting.
- Tracing the fluid line back to the Fusion barbed fitting interconnect, place an absorbent blue pad underneath this interconnect.(It should be near a break in the cooling line insulating foam.)
- Remove the Reagent Bay cooling line tubing from the barbed interconnect fitting. (If the incorrect tubing is installed on the system this should not require much force to remove.)
- Remove the cooling fluid line insulating foam (the foam that surrounds the tubing).
Note— Do not discard this foam, you will place it back onto the system.
- Remove the male quick-connect barbed fitting from the removed tubing by force or with a tubing cutter.
- Install the quick disconnect into the 5 mm ID silicon tubing. Verify all barbs on the barbed fitting are contained within the tubing.
- Replace the insulating foam back onto the replaced tubing.
- Replace the other end of the silicon tubing back onto the barbed interconnect fitting. Verify all barbs on the barbed interconnect fitting are contained within the tubing.
- Reconnect the male quick-connect fitting back into the female quick-connect tubing on the rear of the Reagent Bay.
Verification
- Power on the Fusion Module .
- Power on the PC.
- Log-in to the FSE Shield.
- Start Service Software.
- Under the 4. LiVaCo System and Drawer tab, Initialize the Liquid Vacuum and Cooling Module.
- Under both Cooling and Circulating Pump, click On.
- After 5 minutes, verify that Reagent and Sample Bay temperatures come into acceptable ranges (15.5°C - 22.5°C).
- Verify that there is no fluid present behind the Reagent Bay, especially around the barbed interconnect and quick disconnect fittings.
- Remove any disposable absorbent material used in this procedure from the system.
- Verification is complete.

## Inspecting and Cleaning the Sample Dispense Slot
id="mc-main-content">
Inspecting and Cleaning the Sample Dispense Slot
Parts and Materials Required
- Proper PPE
- Hex screwdriver, 4 mm long
- SAMPLE DISPENSE SLOT, ASSY
Time Required
- 15 minutes
Procedure
Warning—Use Personal Protection and clean the module using bleach as necessary.
Note— The Sample Dispense Slot is a passive element. It has no connection to the CAN, BUS, or power.
- Put on proper PPE.
- Using Service Software, clear MTUs.
- Carefully open the Service Drawer.
- Inspect the Sample Dispense Slot for any build-up.
- If any build-up is present, remove the Sample Dispense Slot.
- Clean the Sample Dispense Slot.
Alignment/Calibration
- Teach the Distributor to the Sample Dispense Slot.
- Teach the Pipettor to the Sample Dispense Slot.
Verification
- Perform a System Level Operational Qualification.

## Sample Dispense Slot Service Procedures
id="mc-main-content">
Sample Dispense Slot Service Procedures
- Inspecting and Cleaning the Sample Dispense Slot

## Sample Bay Barcode Reader Verification Procedure
id="mc-main-content">
Sample Bay Barcode Reader Verification Procedure
Parts and Materials Required
- Panther System PC
Procedure
- Start up Service Software.
- Navigate to the 2. Front and Loading Units tab.
- Under Sample Scan , press the Read under Scan Configuration and confirm that the scanner is configured as expected .
If the scanner is not configured as expected, refer to the Sample Bay Barcode Reader Installation and Configuration procedure .
- Remove all Sample Racks from the Sample Bay.
- Obtain a Sample Rack and fill the tube positions with sample tubes that have barcodes that are representative of what the customer typically uses. Note which barcodes were placed in which positions.
- Under the Select Lane to Scan section, press Lane 1 .
- Wait until the Sample Bay barcode scanner activates and focuses on the lane.
- Open the Sample Bay door and insert the Sample Rack into Lane 1. Insert the rack at a speed slightly faster than what would be considered typical.
- In the Scan Report box, the module will report all read barcodes from the Sample Rack, the rack barcode, and whether a lid was present or not
.
- Check the scanned barcodes. Note whether any barcodes were unable to be read (a blank space will appear instead of the barcode if it was unable to be read). Check whether any of the barcodes were read incorrectly.
- Check to make sure that the read barcodes are in the proper rack position. Service Software designates rack positions 1-15 as positions 0–14.
- Check to see whether the rack ID barcode was properly read.
- Check to see if the scanner properly indicates whether the lid is present or absent.
- Repeat steps 6–8 at least three times at each lane.
- Repeat steps 6–9 on all eight lanes of the Sample Bay.
- If any barcodes are consistently unable to be read properly it may be helpful to check the Extended Report option and read it again. This will display additional information about each tube position in the sample rack. The Extended Report will display three items at each rack position: whether a sample tube is present or not (which is determined by whether the barcode scanner can read the small ‘no tube present’ barcode that is normally blocked by a sample tube), the detected barcode format, and the barcode interpretation itself.
- Here is an example of an Extended Report of a Sample Rack with two sample tubes in positions 0 and 1 that have been properly read.  .
- Here is an example of an Extended Report of a Sample Rack with a properly read sample tube in position 0 and a sample tube present in position 1 but with an unreadable barcode .

## Configuring the Sample Bay Barcode Reader
id="mc-main-content">
Configuring the Sample Bay Barcode Reader
Parts and Materials Required
- Panther System PC
Time Required
- 10 minutes
Procedure
- Open Service Software .
- For the following steps, refer to the preferred customer configuration obtained during the Site Assessment or, if replacing a scanner, from evaluating the previous scanner configuration (if possible).
- Navigate to the 2. Front and Loading Units tab.
- Under Sample Scan , press the Read under Scan Configuration . If installing a new scanner, this will display the default configuration. .
- For the following steps do not remove the Code 128, EAN 128 configuration (4–25 digits) from the barcode configuration, even if the customer does not use this format. The format is required to read any controls or calibrators.
- If additional barcode formats are required, click the first blank pull-down box. The box will display the available barcode formats. Choose the appropriate format .
WARNING—Both EAN 8/13 and UPCA/UPCE configurations should not be enabled at the same time.
- Fill the digit range box. For most barcode formats, choose 4–25 digits. For 2/5 Interleaved , choose 4–24 ( 2/5 Interleaved requires even numbers of digits). EAN 8/13 and UPCA, UPCE have fixed mandatory range lengths.
Code Range Checksum Verify Checksum Display Comments
Code 39 2, 3 Yes No Mandatory type—Enforced by Service Software
Code 128, EAN 128 1–10 Yes No Mandatory type—Enforced by Service Software
Code 128, EAN 128 4–25 Yes No Required—Must be selected to read Controls & Calibrators
2/5 Interleaved 4–24 Yes/No* Yes/No* Activate only if needed
Code 39 4–25 Yes/No* Yes/No* Activate only if needed
Code 93 1–10 Yes Yes/No* Activate only if needed, EAN8/13 must be activated in order to use Code 93.
EAN 8/13 1–10 Yes Yes/No* Activate only if needed
Codabar 1–10 Yes/No* Yes/No* Activate only if needed
UPCA, UPCE 1–10 Yes Yes/No* Activate only if needed
- Choose whether the customer uses a checksum/check-digit with this barcode format. Note that this option is not available for Code 128/EAN 128, Code 93, EAN 8/13 and UPCA/UPCE as they have enforced check digits.
- If a checksum is to be verified, choose whether to display the checksum. Check this box unless otherwise specified.
- If the configuration includes a CODABAR format, verify that the additional CODABAR settings are configured according to what was found during the Site Assessment or from evaluation of the previous scanner configuration .
- To remove any of the barcode formats, click the pull-down box for the format you wish to remove. The box will display the available barcode formats. Choose the blank space above the 2/5 Interleaved format.
- Carefully verify all the formats that are displayed in the Scan Configuration box. Make sure that this matches the preferred configuration. Check the digit ranges and whether checksums are to be verified and displayed (if necessary).
- Click Write to write this configuration to the barcode scanner's firmware.
- If this is an installation, continue to Install Front Shield .

## Sample Bay Cover and Pipettor Interference Check
id="mc-main-content">
Sample Bay Cover and Pipettor Interference Check
Purpose
This procedure provides instructions to confirm that the Sample Bay Cover does not interfere with the movement of the Sample Pipettor.
What is Affected
All Sample Bay Covers may be affected.
After many cycles of cleaning the Sample Bay Cover may warp.
This warping can interfere with the movement of the Sample Pipettor.
If warping is verified the Sample Bay Cover MUST be replaced.
The following images show the effect of severe warping of the Sample Bay Cover:
Parts and Materials Required
- Proper PPE
- DI Water
- Panther Tool Kit
- Sample Bay Cover
- 70% Ethanol
- 2.5% - 3.5% Sodium Hypochlorite (Bleach) solution
Time Required
- 30 Minutes
Procedure
- Put on proper PPE.
- Check that the Sample Bay Cover is installed correctly .
- Load one full set of tips into Tip Tray 1/1.
- Log in to the Service Software.
- Select the Pipettor tab.
- Click on the Main tab.
- Select Complete System from the drop down menu.
- Click Initialize.
- Pick up a tip from the Tip Trays.
- Select Move .
- Select Tip Tray 1/1 .
- Double-click a square in the Select Coordinate grid that has a tip. (The Pipettor will move into position above the selected tip.)
- Click Pick to pick up the tip.
- Open the Service Software Trace View window.
Note— The Trace View window opens when the Service Software is started, and may be behind the Main Service Software window.
- Type "FD 84 00 00 00 4F 00" in script field.
- Click Send.
- Navigate back to the Pipettor tab.
- Click on the Max button in the Right Arm Group Selection.
- Verify there is a visible clearance of 1 mm or greater between the pipettor tip and the surface of the cover.
Note— The pipettor tip MUST NOT contact the cover when it travels through this channel.
- Click Start to raise the pipettor.
- Select Routing Sample Bay X .
- Double-click position (1,1) to move the pipettor.
- Click Max. (Pipettor always rises before travel.)
- Verify there is a visible clearance of 1 mm or greater between the pipettor tip and the surface of the cover.
- Double-click position (1,4) to move the pipettor.
- Click Max. (Pipettor always rises before travel.)
- Verify there is a visible clearance of 1 mm or greater between the pipettor tip and the surface of the cover.
- Double-click position (1,5) to move the pipettor.
- Click Max. (Pipettor always rises before travel.)
- Verify there is a visible clearance of 1 mm or greater between the pipettor tip and the surface of the cover.
- Double-click position (1,8) to move the pipettor.
- Click Max. (Pipettor always rises before travel.)
- Verify there is visible clearance between the pipettor tip and the surface of the cover.
Note—All Pipettor positions MUST have a visible clearance of 1 mm or greater, between the Tip and the Surface of the cover.
- Discard all Sample Bay Covers that do not meet this criteria and repeat this procedure on every Sample Bay Cover ( ALL Spares ) that are available on site.
- Press Eject to eject a tip from the pipettor.
- The Sample Bay Cover and Pipettor Interference Check is complete.

## Sample Bay Service Procedures
id="mc-main-content">
Sample Bay Service Procedures
- Barcode Scanner Information
- Configuring the Sample Bay Barcode Reader
- Sample Bay Barcode Reader Verification Procedure
- Sample Bay Cover and Pipettor Interference Check

## Panther Service Procedures
id="mc-main-content">
Panther Service Procedures
- Panther System Field Service Records
- Cleaning Procedures
- Unloading Undeactivated MTUs from the Panther
Listing of Service Procedures by Module:
Cooling System
- Draining the Cooling Module
- Filling the Cooling Module
- Vacuum Pump/Cooling Module Fuse Upgrade Procedure
Covers, Drawers, Panels
- Closing the Service Drawer
- Opening the Service Drawer
Distributor
- Distributor Alignment and Teaching Procedure
- Distributor Alignment to the MTU Barcode Scanner
- Distributor Hook Leveling Instructions
- Distributor to OQ MTU Handoff Position Adjustment
- Using the Input Queue Autoteach Tool
Fusion
- Additional Parking Slots Installation
Incubator
- Incubator Belt Tensioning and Inspection
- Incubator Door Clip Installation
- Door Clip Inspection
- Incubator Slot Alignment
- Real Time Only Mode
- Real-Time Fluorometer (RTF) Alignment Procedure
- Securing Amplification Incubator Foam Inserts
- Shave Foam Off Incubator Door
Input Queue
- Barcode Reader Verification Procedure
- Detent Mechanism Adjustment
- Lubing the MTU Input Queue Ball Detent
- MTU Rail Alignment Procedure
- Screw Fastening and Inspection Procedure
Load Stations
- Identifying Loose MagWash and Load Station MTUs
- Replace Plastic MTU Carriers
Luminometer
- Darkcount Procedure
- Flashcheck - Injector Verification Procedure
- OLV Sensor Calibration Procedure
- Remote Dashboard Syscheck Cal Factor Update
- Transport Drive Alignment Procedure
- Syscheck - PMT Calibration Procedure
- Updating the Luminometer Calibration Factor via the GUI or Service Software
MagWash
- Magnetic Wash Dispense and Process Control Verification
- Magwash Aspirator Drive Greasing Procedure
- Magnetic Wash - How to Enable Multiple Magnetic Wash Cleans
Output Queue
- Checking the Output Queue Injector for Leaks
- Cleaning and Applying Grease to the Output Queue Injector
- Cleaning the Output Queue Cover’s Stanchion
- Output Queue MTU Presence Sensor Calibration
- Output Queue OLV Calibration Procedure
Pipettors
- Pipettor DiTi Cleaning
- Pipettor Gantry Rail Maintenance Procedure
- How to Use the Pipettor Rail Parallel Alignment Tool
- Inspection of Teach Caps for Damage
- Pipettor / Z-Motor Meshing Adjustment
- Pipettor cLLD & bLLD Test Procedure
- Pipettor cLLD Washer Installation
- Tightening the Pipettor DiTi Knurl Nuts
Power
- Check 24V Power Supply Screw Connection
- Connecting the UPS to the Panther PC
- Powering Down the System
- Safely Powering On the System
- Uninterruptible Power Supply (UPS) Internal Batteries Removal and Replacement
- UPS and Battery Maintenance
Pumps
- Installation of the MagWash and Pump Module Drip Shields
- Peristaltic Pump Motor Home Sensor Calibration Procedure
Reagent Bay
- Barcode Scanner Information
- Configuring the Reagent Bay Barcode Reader
- Reagent Bay Barcode Reader Verification Procedure
Sample Dispense Slot
- Inspecting and Cleaning the Sample Dispense Slot
Sample Bay
- Barcode Scanner Information
- Configuring the Sample Bay Barcode Reader
- Sample Bay Barcode Reader Verification Procedure
- Sample Bay Cover and Pipettor Interference Check
PC / Software
- Accessing the MS Windows GPService account on Image v6 and above.
- PC BIOS Settings before Imaging (SATA RAID On)
- Collecting Test Count Data
- Changing the PC Computer Name
- Changing the Time Format from 12-Hour to 24-Hour
- Creating a Panther Image on a USB
- Database Reduction Tool (DART)
- Database Backup and Restore
- Defragmentation Procedure on Windows Vista
- Disabling and Reenabling Panther Remote Dashboard (PDDS)
- Downloading Software from Agile
- Disabling LIS Communication
- Enabling LIS Communication
- Enable Touchscreen Functionality for Windows 7
- Enabling a Mapped Network Drive / LIS Fileshare
- Enabling HIV-1 Analyte Mode
- Enable PCR Open Access for Fusion
- FSE Shield Software Login
- Defragmentation Procedure on Windows 7
- Identifying the current BIOS version
- Installing/Updating Panther System Firmware
- Launching the Panther Dashboard Software
- Loading Customer Parameters
- Network Fileshare Configuration Procedure (For GRIFOLS USE ONLY)
- Perform CRC Verification
- How to Perform a SHA256 Verification
- Purging Message Logs
- Purging Results Manually
- Resetting the PC Clock and Date
- Set Sample Handling Configuration to Not Read Repeat Barcodes
- Set Sample Handling Configuration to Read Repeat Barcodes
- Starting Service Software
- Unlocking the PC BIOS on a Dell Optiplex XE
- Unlocking the PC BIOS on a Dell Optiplex XE2
- 16GB Memory Upgrade for XE2 PCs
- Updating the System Serial Number in the GUI
- Upgrading Panther Software
- USB/Memory Stick Requirements
- Windows Vista Activation on the Panther System PC
System Qualifications
- Installation Qualification (IQ)
- Panther Luminometer Flashcheck Reagent Verification Procedure
- Panther Luminometer SysCheck Reagent Verification Procedure
- Panther System Performance Qualification (PQ), Diagnostics
- System Level Operational Qualification (OQ)
TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.
- New TCR Teach Tool for Molded TCR Carousel
Tip Eject Chute
- Inspecting and Cleaning the Tip Eject Chutes
Universal Fluid Drawer
- Auto Detect Line Purge Procedure
- Inspection and Repair Procedure for the Bleach Bottle Detection Sensor
- Interlocks Verification Procedures
- Universal Fluid Drawer Solenid Valve Inspection
- Universal Fluid Priming
- Deactivation and Wash Buffer Solenoid Valve Position Swap
- Bleach Concentration Label Installation
UPS
- Check 24V Power Supply Screw Connection
- Connecting the UPS to the Panther PC
- Eaton UPS Alarm Settings for MS Windows 10
- Powering Down the System
- Safely Powering On the System
- Setting the Input Voltage Range for the Eaton PW9130 UPS
- Setting the Input Voltage Range for the Eaton 9SX2000 UPS
- Uninterruptible Power Supply (UPS) Internal Batteries Removal and Replacement
- UPS and Battery Maintenance
Vacuum System
- Configuring the Quad Head Vacuum Pump Speed
- Inspection and Replacement of System Vacuum Tubing
- Installation of the Secondary Vacuum Muffler
- Vacuum Manifold Pressure Sensor Port Cleaning
- Vacuum Pump Line Fuse Installation - 24V+ Power Supply
- Vacuum System Troubleshooting Guide
Waste Drawer
- Draining the Coalescing Trap Procedure
- Odorcarb Vacuum Filter Upgrade Procedure
- Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle
- Tapping the Waste Bottle Mounting Block
- Waste Bottle CPC Coupling Integrity Check
- Waste Bottle Rotational Floats Inspection Procedure
- Waste Drawer Coalescing Trap Upgrade
Misc
- DIP Switch Verification
- Inspecting and Cleaning the Tip Eject Chutes
- Setting the Input Voltage Range for the Eaton PW9130 UPS
- Universal Fluid Priming
- Visual Dispense Verification Procedures

## New TCR Teach Tool for Molded TCR Carousel
id="mc-main-content">
New TCR Teach Tool for Molded TCR Carousel
Information
This new TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Teach Tool is required for pipettor alignment with the Molded TCR Carousel. When performing pipettor alignment the tool is used in the same method as the previous TCR Teach Tool.
This new TCR Teach Tool should only be used on the molded version of the TCR Carousel.
The Molded TCR Carousel was cut in on Panther System Serial #00827 and above.
Note the differences between the new and old tool in the images below.
Module
Module PN
Teach Tool Part #
Molded TCR Carousel
903856
MME-02076
TCR Carousel
902881
903052

## Inspecting and Cleaning the Tip Eject Chutes
id="mc-main-content">
Inspecting and Cleaning the Tip Eject Chutes
Parts and Materials Required
- Proper PPE
- Hex screwdriver, 4 mm long
- Hex screwdriver, 2.5 mm
- Endozime
- Tip Eject Chute Station
Time Required
- 15 minutes
Procedure
Warning—Use Personal Protection and bleach the module as necessary.
Note— The Tip Eject Chute is a passive element. It has no connection to the CAN, BUS, or power.
- Put on proper PPE.
- Using Service Software, clear MTUs.
- Carefully open the Service Drawer.
- Inspect the Sample and Reagent Tip Eject Chutes for any build-up.
- If any build-up is present, remove the Tip Eject Chute Station.
- Remove the front and rear screws that secure the metal chute to the black plastic eject section.
Note— The newer all plastic chute design is a two-part plastic assembly that can be separated without tools. Pull each of the plastic clasp flexures back and lift the plastic plate past the head of the clasp flexure. Once the plastic plate is clear of all the plastic flexures slide the plastic plate free.
- Deactivate the Reagent and Sample Eject Chute using the appropriate concentration of bleach solution.
- Soak the chute in Endozime or suitable solvent to remove the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. and Sample build-up inside the chute. Some scrubbing may be required.
Warning—The Tip Eject Chute is a contaminated module. Personal protection and cross-contamination should be considered high priorities.
If no suitable tray is available, use a zip-lock bag. Be sure the bag will not leak.
- Clean all parts of the Tip Eject Chute Station.
- Reverse the procedure in step 7 to replace the metal chute.
- Replace the Tip Eject Chute Station.
Alignment/Calibration
Sample Tip Chute
- Teach the Sample Pipettor to the Sample Dispense Slot.
- Teach the Sample Pipettor to the Sample Tip Eject Chute.
- Teach the Distributor to the Sample Dispense Slot.
Reagent Tip Chute
- Teach the Reagent Pipettor to the Reagent Tip Eject Chute.
- Teach the Distributor to the Sample Dispense Slot.
Verification
- Using Service Software, verify pick and strip sample tips.

## Connecting the UPS to the Panther PC
id="mc-main-content">
Connecting the UPS to the Panther PC
Purpose
To inform service personnel of the procedure for connecting the EATON 9130 or 9SX2000 110V or 220V to the Panther system using a USB cable.
Parts and Materials Required
- Proper PPE
- Any standard USB 2.0 A to B cable.
- A USB 2.0 A to B cable is provided with the EATON 9130 UPS or EATON 9SX2000.
- Optionally, USB Cable, can also be used.
Time Required
- 5 Minutes
Procedure
- Put on proper PPE.
- Complete the Uninterruptible Power Supply (UPS) Installation .
- Shutdown the Panther System and PC.
- Connect the " B " end of the USB cable to the UPS USB port shown below.
- Connect the " A " end of the USB cable into an open USB port on the Panther PC.
- Power on the Panther System and PC.
- Log in to the Panther FSE Shield.
- Open Windows Explorer .
- Right-Click on Computer .
- Select Manage .
- Select Device Manager in the left-hand pane.
- Verify that HID UPS Battery is displayed.
- Close all open windows.
- Launch Panther Main Software .
- Enable UPS Shutdown.
- Click on the Admin Tab .
- Click on System Configuration .
- Click on UPS Management .

## Eaton UPS Alarm Settings for MS Windows 10
id="mc-main-content">
Eaton UPS Alarm Settings for MS Windows 10
Parts and Materials Required
- None
Time Required
- 10 Minutes
Procedure
Note—
ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V .
- Navigate to Tasks in the Panther GUI.
- Click on Perform Maintenance .
- Select Service .
- Select UPS Configuration .
- The UPS Configuration window opens, displaying the current alarm thresholds.
- Edit the UPS alarm threshold according to the following table:
- Leave the Warning Threshold at 70% .
- Tap or click on 40% (Safe Shutdown) and use the on screen keypad to change that value to 55% . Click OK .
- Use the same technique to change the 15% Critical Shutdown) value to 25% .
- Take a screenshot of the configuration screen showing the new alarm configuration, saving it with a filename that includes the system serial number and date ( example: 01234_UPS_Alarms_12Jul2019 ).
- Click OK and exit the UPS Configuration screen.
Verification
None

## Setting the Input Voltage Range for the Eaton 9SX2000 UPS
id="mc-main-content">
Setting the Input Voltage Range for the Eaton 9SX2000 UPS
What is Affected
When a UPS overload or internal failure occurs, the attached equipment is transferred to utility power (bypass mode). However, the utility power continues to be passively filtered, provided that it meets the bypass high and low limits set for the unit.
The voltage specification for the Panther System is 90–253V. In order to meet this specification in different regions where the Panther System is used, the bypass high and low limit voltages on the Panther System UPS must be configured according to the settings in the following table.
UPS
Version
Input Voltage
Observed
(Step 2b)
Output Voltage
Observed
(Step 3d)
Bypass Low Limit % Setting
(Step 4d)
Bypass Low Limit Voltage Cutoff
Bypass High Limit % Setting
(Step 4f)
Bypass High Limit Voltage Cutoff
North America
110V
90–105
100
-10%
90
15%
115
106–115
110
-15%
93.5
15%
126.5
116–123
120
-15%
102
15%
138
124–135
127
-15%
107.95
15%
146.05
International
220V
180–205
200
-15%
170
15%
230
206–215
208
-15%
176.8
15%
239.2
216–225
220
-15%
187
15%
253
226–235
230
-15%
207
10%
253
236–250
240
-15%
216
5%
252
Parts and Materials Required
- Eaton 9SX2000 UPS for 120V (North America)
OR
- Eaton 9SX2000G UPS for 220V (International)
OR
-
EATON Powerware 9SX UPS, 110V
OR
-
EATON Powerware 9SX UPS, 220V
Procedure
Note—
ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V .
- Ensure the UPS is installed and powered on, with the correct power cord for the country of installation.
Note —Although the cords for some countries may physically fit into the sockets of other countries, the wrong cord will generate wiring fault alarms. To avoid this issue, ensure that the correct cord is used.
Note —To Access the Main Menu on the UPS, press ⤶ until the EATON logo displays on the screen.
- Input Voltage Observed by the UPS (i.e., voltage supplied from the wall socket):
- Highlight Measurements on the Main Menu using the up and down arrow buttons, and press the ⤶ button.
- Press the ↓ button to highlight Input/Output on the screen and press the ⤶ button.
- Refer to the Input Voltage Observed column in the table above to determine the appropriate settings to be used in the following steps. The Output Voltage, Bypass Low Limit %, and Bypass High Limit % settings will be based on the Input Voltage observed in the previous step.
- Output Voltage Setting (based on the Input Voltage Observed from Step 2b):
- From the Main Menu , press the ↓ button to highlight Settings , then press the ⤶ button.
- Press the ↓ button to select In/Out settings , then press the ⤶ button.
- Output Voltage should be highlighted, press the ⤶ button.
- Press the ↑ or ↓ button until the desired Output Voltage appears (based on the Input Voltage Observed from Step 2b), then press the ⤶ button.
- Bypass Low and High Limit Settings (based on the Output Voltage selected in Step 3d).
- From the Main Menu , press the ↓ button to highlight Settings , then press the ⤶ button.
- Press the ↓ button to select In/Out settings , then press the ⤶ button.
- Press the ↓ button until Bypass settings is highlighted, then press the ⤶ button.
Note— If the desired low limit is displayed, skip to Step 4e. If not, continue to Step 4d.
- Press the ↓ button until the desired Low Limit % Setting appears (based on the Input Output Voltage set in Step 3d), then press the ⤶ button.
- Press the ↓ button to highlight Volt High appears, then press the ⤶ button.
Note— If the desired high limit is displayed, press the ⤶ button and skip to Step 4g. If not, continue with Step 4f.
- Press the ↓ button until the desired High Limit % Setting appears (based on the Input Output Voltage set in Step 3d), then press the ⤶ button.
- Press ESC three times to return to the Main Menu .

## Setting the Input Voltage Range for the Eaton PW9130 UPS
id="mc-main-content">
Setting the Input Voltage Range for the Eaton PW9130 UPS
What is Affected
When a UPS overload or internal failure occurs, the attached equipment is transferred to utility power (bypass mode). However, the utility power continues to be passively filtered, provided that it meets the bypass high and low limits set for the unit.
The voltage specification for the Panther System is 90–253V. In order to meet this specification in different regions where the Panther System is used, the bypass high and low limit voltages on the Panther System UPS must be configured according to the settings in the following table.
UPS
Version
Input Voltage
Observed
(Step 2b)
Output Voltage
Observed
(Step 3d)
Bypass Low Limit % Setting
(Step 4d)
Bypass Low Limit Voltage Cutoff
Bypass High Limit % Setting
(Step 4f)
Bypass High Limit Voltage Cutoff
North America
110V
90–105
100
-10%
90
15%
115
106–115
110
-15%
93.5
15%
126.5
116–123
120
-15%
102
15%
138
124–135
127
-15%
107.95
15%
146.05
International
220V
180–205
200
-15%
170
15%
230
206–215
208
-15%
176.8
15%
239.2
216–225
220
-15%
187
15%
253
226–235
230
-15%
207
10%
253
236–250
240
-15%
216
5%
252
Parts and Materials Required
- EATON Powerware 9130 N. America UPS, 110V
OR
- EATON Powerware 9130 International UPS, 220V
Time Required
- 15 minutes
Procedure
Note—
ALL Fusion Installs require the Output Voltage on the UPS to be set at 220V .
- Ensure that the UPS is installed and started, with the correct power cord for the country of installation.
Note —Although the cords for some countries may physically fit into the sockets of other countries, the wrong cord will generate wiring fault alarms. To avoid this issue, ensure that the correct cord is used.
Note —To Access the Main Menu on the UPS, press ESC until the EATON logo displays on the screen.
- Input Voltage Observed by the UPS (i.e., voltage supplied from the wall socket):
- From the Main Menu , press the ↓ button until Measurements appears, then press the ⤶ button.
- Press the ↓ button until Input displays on the screen (for example, Input 230V, 50Hz ).
- Refer to the Input Voltage Observed column in the table above to determine the appropriate settings to be used in the following steps. The Output Voltage, Bypass Low Limit %, and Bypass High Limit % settings will be based on the Input Voltage observed in Step 2b.
- Output Voltage Setting (based on the Input Voltage Observed from Step 2b):
- From the Main Menu , press the ↓ button until Settings appears, then press the ⤶ button.
- Press the ↓ button until User Settings appears, then press the ⤶ button.
- Press the ↓ button until Output Voltage appears, then press the ⤶ button.
- Press the ↓ button until the desired Output Voltage appears (based on the Input Voltage Observed from Step 2b), then press the ⤶ button.
- Bypass Low and High Limit Settings (based on the Output Voltage selected in Step 3d.
- From the Main Menu , press the ↓ button until Settings appears, then press the ⤶ button.
- Press the ↓ button until User Settings appears, then press the ⤶ button.
- Press the ↓ button until Bypass Voltage Low Limit appears, then press the ⤶ button.
Note —If the desired low limit is displayed, press the ⤶ button and skip to Step 4e. If not, continue with Step 4d.
- Press the ↓ button until the desired Low Limit % Setting appears (based on the Input Output Voltage set in Step 3d), then press the ⤶ button.
- Press the ↓ button until Bypass Voltage High Limit appears, then press the ⤶ button.
Note —If the desired high limit is displayed, press the ⤶ button and skip to Step 4g. If not, continue with Step 4f.
- Press the ↓ button until the desired High Limit % Setting appears (based on the Input Output Voltage set in Step 3d), then press the ⤶ button.
- Press ESC three times to return to the Main Menu .
Verification
- Ensure that the Panther System Main Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. software successfully launches.

## Bleach Concentration Label Installation
id="mc-main-content">
Bleach Concentration Label Installation
Due to changes in Clorox’s bleach specifications, bleach concentration levels for use on the Panther have been updated.
A new bleach concentration label must be installed on the UFD tub to reflect this change.
Note—
The concentration levels have changed from [5% - 7%]  to [5% - 8.25%].
Parts and Materials Required
- New Bleach Concentration Label
Procedure
- Pull out the Universal Fluid Drawer.
- Identify the location of current Bleach Concentration Label, Universal Fluid Drawer
- Place the new label over the existing label.
Verification
- Press down on the label to ensure it’s secure.
- Close the Universal Fluid Drawer.

## Auto Detect Line Purge Procedure
id="mc-main-content">
Auto Detect Line Purge Procedure
What is Affected
This procedure purges the Auto Detect lines to prepare a Panther to use Real Time Only Mode. Purging of the fluid lines is required to prevent crystallization that may lead to clogging of the fluid lines, pumps, injectors and valves that can cause degraded performance of the Auto Detect injection system.
Parts and Materials Required
- Proper PPE
- Lab quality Distilled Water (Di-H2O)
- MTUs (for priming)
- Panther Tool Kit
Time Required
- 1 Hour
Procedure
- Put on proper PPE.
- Power on the Panther System and PC.
- Start the Panther Main GUI and wait for the system to initialize.
- Check that the system does not have Real Time Only Mode enabled:
- Click on the Tasks button.
- Click on Perform Maintenance
- Click on the Service button.
- Click More at the bottom of the screen.
- Verify that the system is in the disabled state for Real Time Only Mode (the button should show "Enable Real Time Only Mode").
- Open the Universal Fluid Drawer.
- Remove the Auto Detect 1 and Auto Detect 2 bottles (Kit A and Kit B).
- Empty and completely drain all the bottles (follow proper lab procedures).
- Thoroughly rinse the Auto Detect 1 and Auto Detect 2 bottles, lids, and straws with Di-H2O.
- Fill the Auto Detect 1 and Auto Detect 2 bottles with Di-H2O.
- Place the Auto Detect 1 and Auto Detect 2 bottles back in the Universal Fluid Drawer and re-connect the bottles to the fluidic lines.
- Verify all RFID indicator lights are green.
- Click on the Tasks button.
- Select Perform Maintenance .
- Click on Force Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). (this will clean out the lines with Di-H2O water).
- Remove and empty all the Auto Detect 1 and Auto Detect 2 bottles once the Full Prime is complete.
- Place the empty Auto Detect 1 and Auto Detect 2 bottles back in the Universal Fluid Drawer and connect the bottles to the fluidic lines.
- On the Tasks screen, select Perform Maintenance .
- Click on Force Full Prime again (this second prime will fail but is necessary to push the air through the lines).
- Enable Real Time Mode Only mode.
- Click on the Tasks button.
- Click on Perform Maintenance
- Click on the Service button.
- Click More at the bottom of the screen.
- Click Enable Real Time Only Mode .
- The setting will change to "Disable Real Time Only Mode".
- Select OK  at the "Operator Input Required" prompt.
- Shutdown the Panther Main GUI.
- Start the Panther Main GUI.
- Click on Tasks .
- Click on Perform Maintenance .
- Click on Force Full Prime .
- The system should now prime in Real Time Only Mode without the Auto Detect lines working.
Verification
- Verify that the system successfully primes in Step 27.

## Inspection and Repair Procedure for the Bleach Bottle Detection Sensor
id="mc-main-content">
Inspection and Repair Procedure for the Bleach Bottle Detection Sensor
Purpose
The purpose of this procedure is to provide service personnel with an inspection and repair procedure of all new bleach bottles for the Panther System. This procedure is intended to help address potential out-of-box failures due to a sensor/float detection issues that may be caused by a manufacturing error.
What is Affected
All newly installed bleach bottles should be inspected and repaired, if required, per this procedure.
The inspection and repair procedure is to be performed prior to installing a brand new bleach bottle on a Panther System or upon a bleach bottle failure due to not sensing the float. Generally, failure to detect/sense the float is a result of a misaligned/misassembled float guide. This causes the float to be too far from the wall of the bottle, exceeding the range of the sensor’s detection.
Parts and Materials Required
- Proper PPE
- M5 Allen Wrench
Time Required
- 25 Minutes
Procedure
Part A: Inspection
- Put on proper PPE.
- Remove the bottle from the bubble wrap.
- Unscrew the cap.
- Place the bottle on a flat surface where you can see the linear float sensor through the mouth of the bottle.
- Visually inspect the alignment of the linear float guide with the walls of the bottle.
- Ensure the proper orientation of the float guide.
- If the bottle fails inspection or if you are unsure continue to Part B: Repair.
Part B: Repair
- Remove the float guide from the bottle by unscrewing the M4 screw securing the float guide to the bottle.
- Reinstall the float guide onto the bottle by ensuring that the float guide round insert, found at the top of the guide, is fully seated inside of the through-hole (float guide mounting hole) in the bottle, as shown 3 below.
- Secure the float guide to the bottle with the M4 screw that was removed in Step 1. While tightening the M4 screw, try to visually align the float guide with the adjacent wall of the bottle.
Note— Refer to Step 6 in Part A for proper orientation of the float guide. Also ensure that the float sensor is installed in the right orientation with the fins on the side of the float is located on the bottom as it slides along the guide.
- Visually inspect the float guide, one more time, after securing it to the bottle (refer to Step 5 in Part A, above) and if it is still not aligned as recommended then repeat Steps 1 -3 until desired results are achieved.
- Fill the bottle with water or bleach to the recommended full level and place the bottle in the system. Use the Panther System software to test for bottle detection. If it fails then repeat Steps 1–4.

## Interlocks Verification Procedures
id="mc-main-content">
Interlocks Verification Procedures
Verifying Functionality of the Universal Fluid Drawer Sensor Mechanism
- Open the Universal Fluid Drawer.
- In Service Software, navigate to Liquid, Vacuum Cooling System .
- Select the Main tab.
- Select the Universal Fluid tab.
- Press Read Drawer Sensor .
The sensor should read OPEN while the drawer is open.
- Securely close the drawer.
- Press Read Drawer Sensor again.
The sensor should read CLOSED while the drawer is closed.
Verifying Functionality of the Waste Drawer Sensor and Locking Mechanism
- In Service Software, navigate to Liquid, Vacuum Cooling System .
- Select the Main tab.
- Select Vacuum and Waste Drawer .
- Under Interlock Drw, press Unlock .
- Open the Waste Drawer, remove the waste bag, and press Read in the Sensors section. Record the results.
The Interlock value should read 1 .
- Reinstall the waste bag and close the drawer.
- Under Interlock Drw, press Lock .
- Press Read .
The Interlock value should be 0 .
Verifying Functionality of Tip Drawer Sensors and Locking Mechanisms
- In Service Software, navigate to 2. Front and Loading Units .
- Select the Main tab.
- Select Bay Sensors and Tip Drawer
- Navigate to Disposable Tip Rack .
- Press Misc .
- Press Unlock for both right and left drawers.
- Open both drawers, press Read . The Read should state OPEN .
- Close both drawers.
- Press Lock for both right and left drawers.
- Press Read again. The Read should state LOCK .
Verifying Start Up and Output Queue Visual Gravemetrics
- Place 10 MTUs randomly throughout the system with the Distributor in Service Software.
- Exit Service Software and start up the System software.
- Make sure the initialization sequence is complete and goes into unloading of MTUs.
- During the first MTUs, monitor the bleach and buffer lines to be sure there are no leaks at connections, pumps, and/or valves.
- Monitor the Output Queue as it dispenses fluid into the tube. Make sure each tube is receiving the same amount of fluid and that the module is placing the MTUs onto its stack properly and consistently.
Prime the System
- Check all universal fluids and replenish as necessary.
- Make sure the Liquid Waste Bottle and the Solid Waste Container are emptied.
- Perform a system prime on the system.
- Monitor all fluid lines from the universal fluid lines and make sure there are no leaks from connections, bottles, or valves.
- Make sure the prime sequence finishes successfully and record any findings

## Universal Fluid Priming
id="mc-main-content">
Universal Fluid Priming
The Panther System uses the following two priming scenarios:
- Full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). —A full prime is performed if any bottle has been changed or if too much time has elapsed since the last prime. In all other cases, a Mini-Prime is performed.
- Mini-Prime —A Mini-Prime operates under the assumption that all fluid lines are still sufficiently primed since the previous priming operation. The main purpose of a Mini-Prime is to ensure that the Luminometer injector tubes are free from air bubbles (from the pump to the injector) and to check the Magnetic Wash aspirators for clogs.
- For an install, perform 2 Full Primes. To Force the second full prime, navigate to Tasks>Perform Maintenance>Force Full Prime.
- If this is an Install, continue to Syscheck (if necessary)
OR
Flashcheck , if Syscheck is not needed.

## Deactivation and Wash Buffer Solenoid Valve Position Swap
id="mc-main-content">
Deactivation and Wash Buffer Solenoid Valve Position Swap
This procedure applies to Panther Systems 2090003132 and above .
Parts and Materials Required
- Proper PPE
- Lab Tape
- Absorbent spill-protection pads
- Allen wrench, 2.5mm
- Allen wrench, 3.0mm
- 2x UFD, WASH SLNOID BARB FITTING (set of 5)
- UFD, A/B BOTTLE VALVE 4 WASH&DEACT
Time Required
- 30 minutes
Procedure
- Power down the Panther System.
- Place spill protection pads below the work area.
- Open the Universal Fluid Drawer (UFD) and locate the solenoid valves.
Note— When viewed from the right hand side of the UFD, the Deactivation Buffer Solenoid Valve is behind the Wash Buffer Solenoid Valve.
- Disconnect the Wash and Deactivation Buffer lines at the quick connect fittings on the bottles to avoid excess spillage.
- ONE AT A TIME disconnect and clearly label each fluid line that connects to their respective valves from underneath the UFD.
- Remove the UFD door by removing the three 3mm screws from the sides of the Universal Fluid Drawer.
- Remove the bottles in the AD1AD2/Oil bottle tray.
- Lift and prop the emptied bottle tray.
- Disconnect the ribbon cable on the right side of the UFD PCB (white arrow below).
- Remove the 5 screws (black arrows below) holding the UFD PCB.
- Gently lower the PCB and allow it to hang as shown in the photo below.
- Using a 2.5mm Allen wrench, remove ONLY the two lower screws that secure each solenoid valve to the mounting plate.
Note— For each solenoid valve remove ONLY the two recessed hex socket screws (arrows shown in the following photo).
DO NOT REMOVE the two Philips head screws.
- With both solenoids unfastened from the Universal Fluid Drawer mark each valve to indicate which is used for Wash Buffer and which is for Deactivation Buffer .
Note— There is no need to disconnect the remaining two fluid lines or wire leads of the solenoids.
You may need to feed some slack in the fluid lines in order to have enough play in the lines to more easily move the solenoids.
- You are now ready to swap the positions of the two solenoids.
-
Reposition the Wash Buffer Solenoid Valve to the rear position and use two of the hex screws to secure it to the Universal Fluid Drawer.
- The Deactivation Buffer Solenoid Valve that was previously at the rear can now be secured into the front position using the two remaining hex screws.
- Reconnect the fluid lines that connect to the valves from beneath the UFD making sure to check the labeling to ensure that each line goes to the correct valve.
- Raise and secure the UFD PCB with the five screws removed earlier.
- Reconnect the ribbon cable to the UFD PCB.
- Place and secure the AD1AD2/Oil bottle tray into position.
- Place and reconnect all bottles.
- Mount and secure the UFD door, adjusting it as needed for a flush and aligned fit.
Verification
- Start up the Panther System and Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Inspect for leaks around the solenoid fittings.

## Universal Fluid Drawer Solenid Valve Inspection
id="mc-main-content">
Universal Fluid Drawer Solenid Valve Inspection
What is Affected
Some Wash/Deactivation Buffer solenoid valve spares [902844] are missing their port connector. The solenoids cannot be used if the port connector is missing. Any parts found in FSE trunk stock or received from stock must be returned to the supplier for replacement. Instructions are provided below.
Check all [902844] spares in trunk stock or on receipt to determine if parts are suitable for use. Return any parts that are not useable.
Time Required
- 5 Minutes
Procedure
- Remove the solenoid [902844] from the packaging.
- Visually inspect and verify that the bottom plastic port connector is present.
- If the port connect is NOT  present, then return the solenoid.
- Contact Technical Support for return instructions.

## Universal Fluid Service Procedures
id="mc-main-content">
Universal Fluid Service Procedures
- Auto Detect Line Purge Procedure
- Deactivation and Wash Buffer Solenoid Valve Position Swap
- Inspection and Repair Procedure for the Bleach Bottle Detection Sensor
- Interlocks Verification Procedures
- Universal Fluid Drawer Solenid Valve Inspection
- Universal Fluid Priming
- Bleach Concentration Label Installation

## Unloading Undeactivated MTUs from Incubators
id="mc-main-content">
Unloading Undeactivated MTUs from Incubators
Purpose
To explain the method for removing and deactivating MTUs from the Incubator in the event of a failure.
Note— The incubators are not to be pulled out of the system when performing this procedure. If it is necessary to remove an incubator, follow this procedure first to remove undeactivated MTUs. Refer to Appendix A on incubator module removal.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Squirt Bottle with recommended sodium hypochlorite concentration
- Procleix Assays: 0.5 to 0.7%
- Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. and other diagnostic assays: 2.5 to 3.5%
- Absorbent Bench Pads
- Hex Wrench Set
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Dispose of MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and replace with a new waste bag.
- Change Gloves.
- Open the right and left side panel doors.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the luminometer module.
- Unlock the Mid Bay drawers (left and right side) and pull the Mid Bay all the way out.
- Use a 4mm Allen wrench to loosen the 4 screws that secure the Mid Bay front panel.
- Remove the Mid Bay front panel.
- Slide the rubber bands off the incubator cover and remove the incubator cover.
- Move the carousel until the slot with an MTU is lined up with the door.
- Slide the carousel door open, with the other hand pull the MTU slowly out of the incubator.
Caution— Have a bleach bottle nearby to decontaminate the MTUs.
- Dispense bleach into each tube of the MTU as the MTU is being pulled out of the incubator.
Note— The MTU will hold the door open as you pull it out.
- Dispose of the MTU in the waste bag and let it sit for 15 minutes.
- Remove the waste bag and dispose in a bio-hazard waste container.

## Unloading Undeactivated MTUs from Linear Distributor
id="mc-main-content">
Unloading Undeactivated MTUs from Linear Distributor
Purpose
To explain the method for removing and deactivating MTUs from the Linear Distributor in the event of a failure.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Squirt Bottle with recommended sodium hypochlorite concentration
- Procleix Assays: 0.5 to 0.7%
- Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. and other diagnostic assays: 2.5 to 3.5%
- Absorbent Bench Pads
- Hex Wrench Set
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Dispose of MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and replace with a new waste bag.
- Change Gloves
- Open the right and left side panel doors.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the luminometer module.
- Unlock the Mid Bay drawers (left and right side) and pull the Mid Bay all the way out.
- Slide the distributor all the way to the left side of the system.
- Turn the distributor counter-clockwise until the MTU is facing outward and visible.
- Carefully slide the MTU out of the distributor head one tube at a time.
Caution— Dispense bleach into each tube as they are removed from the distributor.
- With the MTU filled with bleach, carefully open the waste drawer, and place the MTU inside the waste bag.
- Change gloves.
- Wait 15 minutes then dispose the waste bag in a bio-hazard waste container.

## Unloading Undeactivated MTUs from Amp and HPA Load Station
id="mc-main-content">
Unloading Undeactivated MTUs from Amp and HPA Load Station
Purpose
To explain the method for removing and deactivating MTUs from the Amp and HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station in the event of a failure.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Squirt Bottle with recommended sodium hypochlorite concentration
- Procleix Assays: 0.5 to 0.7%
- Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. and other diagnostic assays: 2.5 to 3.5%
- Absorbent Bench Pads
- Hex Wrench Set
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Dispose of MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and replace with a new waste bag.
- Change Gloves.
- Open the right and left side panel doors.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the luminometer module.
- Unlock the Mid Bay drawers (left and right side) and pull the Mid Bay all the way out.
- Slide the load station door to the left to access MTU.
- Pull the MTU slowly out of the load station.
- Bleach each tube of the MTU as it is being pulled out of the load station.
- Gently place MTU into the waste bin.
- Wait 15 minutes and then dispose the waste bag in a bio-hazard waste container.

## Unloading Undeactivated MTUs Luminometer
id="mc-main-content">
Unloading Undeactivated MTUs Luminometer
Purpose
To explain the method for removing and deactivating MTUs from the Luminometer in the event of a failure.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Squirt Bottle with recommended sodium hypochlorite concentration
- Procleix Assays: 0.5 to 0.7%
- Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. and other diagnostic assays: 2.5 to 3.5%
- Absorbent Bench Pads
- Hex Wrench Set
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Dispose of MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and replace with a new waste bag.
- Change Gloves
- Open the right and left side panel doors.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the luminometer module.
- Place the injectors securely in the injector slot on the TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting.  module.
Note— Older style TCR modules will not have this place holder. In that case, place injectors on an absorbent pad or wrap it with an absorbent towel.
- Unlock the Mid Bay drawers (left and right side) and pull the Mid Bay all the way out.
- Remove the 10 screws located on top of the Luminometer cover.
- Carefully lift the cover off the Luminometer and rest the cover on top of a blue pad to the side of the Luminometer to allow access to the MTU.
- To open the door, use a long hex screw driver and apply pressure to the locking mechanism and push it downward, this will open the Luminometer door.
- Slide the transport drive mechanism to the right.
- Slide the MTU out of the Luminometer one tube at a time, dispensing bleach from a bleach bottle into each tube.
- Slide in the Mid Bay drawer and pull out the waster drawer and gently place the deactivated MTU into the waste drawer, being careful not to sill the contents of the MTU.
- Change gloves.
- Wait 15 minutes to ensure complete deactivation of the MTU and then remove waste bag and dispose in a bio-hazard waste container.

## Unloading Undeactivated MTUs from MagWash 1 & 2
id="mc-main-content">
Unloading Undeactivated MTUs from MagWash 1 & 2
Purpose
To explain the method for removing and deactivating MTUs from MagWash 1 & 2 in the event of a failure.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Squirt Bottle with recommended sodium hypochlorite concentration
- Procleix Assays: 0.5 to 0.7%
- Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. and other diagnostic assays: 2.5 to 3.5%
- Absorbent Bench Pads
- Hex Wrench Set
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Dispose of MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and replace with a new waste bag.
- Change Gloves
- Open the right and left side panel doors.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the luminometer module.
- Unlock the Mid Bay drawers (left and right side) and pull the Mid Bay all the way out.
- From the left side of the Panther, reach in to access the MTU.
- Pull the MTU out of the MagWash.
- Hold MTU above waste bin and dispense bleach into each tube.
- Gently place the MTU in the waste bag and let it sit for 15 minutes.
- Change gloves.
- Remove the waste bag and dispose in a bio-hazard waste container.

## Unloading Undeactivated MTUs from Output Queue
id="mc-main-content">
Unloading Undeactivated MTUs from Output Queue
Purpose
To explain the method for removing and deactivating MTUs from the Output Queue in the event of a failure.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Squirt Bottle with recommended sodium hypochlorite concentration
- Procleix Assays: 0.5 to 0.7%
- Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. and other diagnostic assays: 2.5 to 3.5%
- Absorbent Bench Pads
- Hex Wrench Set
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Dispose of MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and replace with a new waste bag.
- Remove the plastic cover from the top of the Output Queue rails.
- Using a bleach bottle dispense bleach into each tube of an MTU that is not deactivated.
- Wait 15 minutes for deactivation of MTU.
- Change gloves.
- Remove each MTU from the output queue and gently place into the waste drawer, making sure not to spill contents of the MTU.
- Changes gloves. A new set of gloves need to be worn for each MTU being removed from the output queue.
- Dispose of waste bag in a bio-hazard waste container.

## Unloading Undeactivated MTUs from Mag Parking, Sample Dispense Slot, Chiller Ramp, or Sample Mix Station
id="mc-main-content">
Unloading Undeactivated MTUs from Mag Parking, Sample Dispense Slot, Chiller Ramp, or Sample Mix Station
Purpose
To explain the method for removing and deactivating MTUs from Mag Parking, Sample Dispense Slot, Chiller Ramp, or Sample Mix Station in the event of a failure.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Squirt Bottle with recommended sodium hypochlorite concentration
- Procleix Assays: 0.5 to 0.7%
- Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. and other diagnostic assays: 2.5 to 3.5%
- Absorbent Bench Pads
- Hex Wrench Set
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Dispose of MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. waste bag and replace with a new waste bag.
- Change Gloves.
- Open the right and left side panel doors.
- Verify that both pipettor arms are up. Manually push them up if they are not.
- Remove the Luminometer injectors by unscrewing the two screws that secure the injectors to the luminometer module.
- Unlock the Mid Bay drawers (left and right side) and pull the Mid Bay all the way out.
- Slowly pull the MTU out of the slot containing the MTU.
- Add bleach to each tube as the MTU is being pulled out.
- Gently place the MTU in the waste bin.
- Wait 15 minutes then dispose the waste bag in a bio-hazard waste container.

## Unloading Undeactivated MTUs from the Panther
id="mc-main-content">
Unloading Undeactivated MTUs from the Panther
Use the procedures below to remove undeactivated MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. (s) from the Panther System in the event of a failure.
- Amp Load Station, HPA Load Station
- Incubators (AMP, High Temp, Transition)
- Linear Distributor
- Luminometer
- MagWash 1 & 2
- Mag Parking, Sample Dispense Slot, Chiller Ramp, or Sample Mix Station
- Output Queue

## Configuring the Quad Head Vacuum Pump Speed
id="mc-main-content">
Configuring the Quad Head Vacuum Pump Speed
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- Ported Vacuum Manifold Cover
- Ported Vacuum Manifold, Silencer Plate
Time Required
- 15 Minutes
Preparation
Verify that the vacuum system is performing within specification.
The vacuum level should read between -203mbar and - 270mbar in Panther Service Software.
This is the optimum range for vacuum levels on the Panther System.
We strongly recommended reading vacuum levels in Service Software as follows:
Take five readings with five (5) seconds between each reading, then average the five readings.
Address any problems (leaks, clogged filter, etc.) that may cause low vacuum before proceeding with the configuration of the ported vacuum manifold cover.
Procedure
Warning—This procedure involves opening the Panther's waste manifold and requires careful handling to avoid contamination of the system.
- Put on proper PPE.
- Shutdown the Panther System and PC.
- Remove the right-side door panel and set aside.
- Locate the vacuum manifold.
- Ensure a Ported Vacuum Manifold cover is installed.
- Power on the Panther System and PC.
- Log in to the FSE Shield and start Panther Service Software.
- Select the 4. LiVaCo System and Drawer tab.
- Select the Vacuum and Waste Drawer tab. See image below.
- Click the Init button, and then click the Activate button in the Pump section.
- Allow the vacuum system to run for at least 10 minutes.
- Read the vacuum pressure and pump speed.
- Click the Read button in the Vacuum and Waste Drawer tab while the vacuum system is running.
- Take five readings with five seconds between each reading. Average the readings.
Note— Vacuum level will be displayed in the “Pressure” field in units of millibars (mbar). This will be a negative value since the pressure will be negative relative to atmosphere. The values for Pump Speed will be displayed in units of RPM in the “Pump speed” field.
- Note the Vacuum Level and Pump Speed.
- If the vacuum and speed levels are within specification, proceed to Step E. Otherwise continue with the procedure below.
Note— Increased airflow into the vacuum system through the ported manifold cover will increase pump speed. Therefore, “both ports open” will result in the highest pump speed (neither port plug screws installed). “Both ports closed” will result in the lowest pump speed. The left port has a larger diameter air pathway than the right port.
-
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm in all of the configurations below.
- Take a reading of the vacuum pressure & pump speed, using Service Software, with both ports plugged.
- Remove the screw from the right hole and take another reading of the vacuum pressure & pump speed. If the vacuum pump speed is below 1650RPM then proceed to step C, otherwise proceed to step E.
- Replace the screw from the right hole and remove the screw on the left port and take a reading of the vacuum level & pump speed. If the vacuum speed is still below 1650RPM then proceed to step D otherwise proceed step E.
- Remove both screws to achieve a vacuum speed above 1650RPM.
- Proceed with installing the vacuum manifold silencer plate.
- Replace the right-side door panel once the vacuum is functioning properly.
Verification
- Log in to the Panther System main software.
- Successfully complete a system prime to verify that the vacuum system functions properly during magnetic wash station aspiration.

## Vacuum Manifold Pressure Sensor Port Cleaning
id="mc-main-content">
Vacuum Manifold Pressure Sensor Port Cleaning
Note— This procedure applies to the Vacuum Manifold Pressure Sensor Port.
Parts and Materials Required
- Proper PPE
- Bench Pad
- Small probe (2 mm hex wrench)
- Endozime
- Dropper or syringe
Time Required
- 15 minutes
Procedure
- Put on proper PPE.
- Power on the Panther System.
- In Service Software, initialize the vacuum pump, but leave it off for the moment.
- Open the right side front cover and/or the side panel to access the Vacuum Manifold.
- Cover the upper deck with a bench pad to reduce the possibility of contamination.
- Remove the tubing between the Vacuum Manifold and the Vacuum Pressure Sensor.
- Using a small probe (a 2 mm Allen wrench works well), clean out any material that has built up in the small hole in the Vacuum Manifold.
- Use a syringe, dropper, or other suitable tool to place a few drops of Endozime into the hole. Allow the Endozime to sit for a few minutes to loosen any material that may be left.
- Using Service Software, start the Vacuum Pump. You should hear the hiss of air through the Vacuum Sender Port. If you do not hear the vacuum leaking, the port may not be clear—repeat steps 6 and 7 to clear the port.
- Re-attach the small piece of tubing to the Vacuum Manifold and aspirate a few mL of Endozime through it into the Vacuum Manifold.
- Re-attach the other end of the tubing to the Vacuum Pressure Sensor.
- Verify that the fittings are tight and not leaking.
- Using Service Software, check for proper vacuum.
- Remove any tools or pads inside the system. Shut any doors or panels that are open.
Note— Be sure to remove the bench pad from inside the system.
- Close Service Software.
- Start the Panther System to be sure the system starts without vacuum errors.
Alignment/Calibration
- Check to be sure the vacuum pressure is within the acceptable range.
Verification
- Start the GUI and check to be sure the system initializes without "Vacuum Out of Range" errors.

## Vacuum Pump Line Fuse Installation - 24V+ Power Supply
id="mc-main-content">
Vacuum Pump Line Fuse Installation - 24V+ Power Supply
Parts and Materials Required
- Proper PPE
- Vacuum Fuse Board
- 3mm Hex Key
Time Required
- 30 Minutes
Procedure
- Put on proper PPE.
- Shut down the Panther System and PC.
- Disconnect the system and PC power cords.
- Open the left side panel door.
- Remove the door.
- Unscrew the 3 screws securing the Main Switch Bracket to the Panther frame.
Note— On some older Panther Systems the Main Switch Bracket may be welded to the system frame.
- Gently remove the Main Switch Bracket and set aside being careful to not put stress on the cables attached.
Note— There may be a label to the left of the Power Switch that will need to be cut in order to remove the Main Switch Bracket.
- Unscrew the connector securing the Red vacuum power wire.
Note— This connector will also have two brown wires attached (+24V wires to COP).
- Verify that there are no wires restricting access to the large round hole.
- Install the vacuum fuse board as shown below. Ensure the board is straight and does not obstruct the two tapped connector holes.
Note— Ensure that the attachment screw is tightened enough to deform the lockwasher teeth to prevent loosening.
- Reconnect the COP's +24V brown wires to the connector.
- Secure the Red vacuum power wire to the board as shown below.
- All wires should now be connected and look similar to the image below.
- Reinstall the Main Switch Bracket.
- Mount the left side door on the hinges and close the door.
- Reconnect the Panther System and PC power cords.
Addendum For New COP Wire Configuration
In recent Panther Systems each set of brown 24V COP wires have been replaced by a single Red COP wire as shown below.
- Unscrew the 2 large gauge Red COP wires and Red vacuum power wire.
- Secure the vacuum fuse board as shown in the Step 5 below.
- Reconnect the 2 large gauge Red COP wires.
- Connect the Red vacuum power wire to the vacuum fuse board.
- All wires should now be connected and look similar to one of the two images below.
- Old Style Fuse
- Config3 Fuse - Secure the new power cable/Red PCB onto the 24V power supply.
Two screws at the bottom and a nut in the middle (included) secure the PCB to the post.
Install the power connections to the PCB
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification:
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (serial #00281 and higher) or through the routed tubing (serial #00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Installation of the Secondary Vacuum Muffler
id="mc-main-content">
Installation of the Secondary Vacuum Muffler
What is Affected
The modification for the Secondary Vacuum Muffler will facilitate noise reduction caused by the vacuum pump on the Panther System.
Parts and Materials Required
- Proper PPE
- Kit, Vacuum Muffler
- Vacuum Muffler
- 100 cm long, 10 mm Inside Diameter (ID), braided tubing
- Ruler
- Tubing Cutters
Time Required
- 1 Hour
Procedure
Part A: Preparation
- Put on proper PPE.
- Place the supplied 100 cm long braided tubing on a work surface.
- Use the ruler to cut an 8 cm long section of tubing.
- There should now be two pieces of tubing, a 92 cm and 8 cm in length.
Part B: Removal Procedure
- Power down the Panther System.
- Open the Right-Panel door of the Panther System.
- Remove the Cooling Module.
- Unfastened the buckle that retains the vacuum pump module assembly located at the front of the module's base plate.
- Slide the vacuum forward a few inches to facilitate the removal and installation of the outlet tubing.
- Locate the vacuum pump outlet tubing.
- This will be connected by a series of "L" and "Y" fittings and black 10 mm ID tubing to the outlet side of each of the four pump heads as indicated by the flow direction arrow on the top of the heads.
- Disconnect the clear, braided tubing from the "Y" fitting inserted into the short piece of black 10 mm ID tubing from the "Y" fitting as indicated in the picture below.
- Detach the original 12 mm ID braided tubing from the back panel wall retainer clip. The look portion of the clip unsnaps from the straight portion.
- Remove the original muffler and the tubing from the system.
- Remove the original 12 mm ID braided tubing from the original vacuum muffler by removing the black hose clamp and pulling the tubing from the muffler barb.
- Verify that the 10 mm ID thin-walled inner tubing is also removed along with the 12 mm braided tubing from the muffler barb.
- The muffler should now be clear of all tubing remnants. Save the muffler for later use.
Part C: Installation Procedure
- Place the prepared Vacuum Muffler kit by the system.
- The kit includes 1x Vacuum Muffler, a 92 cm long (10 mm ID) braided tubing, and an 8 cm long (10 mm ID) braided tubing.
- Connect the 2 mufflers end to end using the 8 cm (10 mm ID) braided tubing from the Vacuum Muffler Kit.
- Connect the 92 cm long (10 mm ID) braided tubing to either of the exposed muffler barbs. It does not matter which one.
- Insert the opposite, exposed muffler barb into the hole on the systems floor, in the rear right corner (normally blocked by the Cooling Module).
- Stand the dual muffler assembly upright in the right rear corner of the Panther System.
- Route the 92 cm long piece of braided tubing along the rear wall, and secure it with the retaining clip as shown in the image below. Ensure the loop portion of the retaining clip is snapped into the straight position.
- Connect the other end of the 92 cm braided tubing to the vacuum pump outlet's "Y" coupling and route the tubing as illustrated below.
Note— The outlet tubing is positioned behind the inlet tubing in the first picture.
- Push the vacuum module back into its mounting position and fasten the buckle that secures it in the system.
- Install the Cooling Module.
- Close the right-door panel.
Verification
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification:
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (serial #00281 and higher) or through the routed tubing (serial #00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum System Troubleshooting Guide
id="mc-main-content">
Vacuum System Troubleshooting Guide
What is Affected
Low vacuum failures on PANTHER have been one of the higher frequency failures in the field. Upon investigation, more than 30% of the low vacuum failures’ root causes were reported to be clogged/wet vacuum filters. The findings indicate that vacuum filter replacements are performed more often than necessary as clogged/wet vacuum filters are not the most common root cause for low vacuum failures and that many of the vacuum filter replacements are temporary fixes since the true root causes were not properly addressed.
Common Root Causes for Low Vacuum Failures
- Cracked Bottle
- Clogged Vacuum Transducer Port
- Bad vacuum transducer PCB
- Broken/Missing Male Quick-Disconnect Fittings' O-rings
- Vacuum Pump Failures - Including waste bottle male/female Quick-Disconnect fittings, manifold fittings, and vacuum pump fittings.
- Loose Fittings - Including waste bottle male/female Quick-Disconnect fittings and manifold fittings, and vacuum pump fittings.
- Clogged/Wet Vacuum Filters
Parts and Materials Required
- Proper PPE
- DOW CORNING HIGH VACUUM GREASE
- TOOL, VACUUM SYSTEM TEST
- Vacuum Manifold Connection
- Waste Bottle Connection
- Vacuum Filter and Configuration 2 Vacuum Pump Housing Connection
- Configuration 1 Vacuum Pump Connection
Time Required
- 30 Minutes
Procedure
Note— Note this guide provides troubleshooting for Configuration 1 and Configuration 2 A/B vacuum modules.
COMPLETE THE ENTIRE GUIDE BEFORE CONCLUDING YOUR INVESTIGATION SINCE LOW VACUUM ISSUES ARE USUALLY AN ACCUMULATION OF MULTIPLE FAILURES ACROSS THE VACUUM SYSTEM.
Section 1: Initial Full System Inspection
- Using service software, check and record vacuum pressure to determine the magnitude of the issue. (Take multiple readings and use the average to get a more accurate reading.) system target vacuum pressure level is 7 in.Hg (236 mBar) at system idle state and any reading below 6.5in.Hg (220 mbars) means the vacuum system is not functioning as expected.
Note—In rare cases of a system failure due to high vacuum pressure warning, please check for clogged aspirators.
- Visually check the vacuum pressure transducer line and make sure there is no buildup forming in the line, if unsure then perform a vacuum manifold pressure sensor cleaning (See Appendix A for a step –by-step procedure).
- Inspect and tighten all vacuum manifold fittings including the vacuum pressure transducer fitting.
- Continue by inspecting the waste line from the manifold to the waste bottle for kinks, length issues, or loose fittings. See image below as an example.
- Inspect the vacuum line from the waste bottle to the coalescence bottle for kinks and adjust as needed.
- Visually inspect the male Quick-Disconnect fittings that connect the waste bottle to the vacuum system for cracks and make sure that the fittings’ O-rings are in place, lubricated, and in good condition. If the fittings are cracked, even minor hairline cracks, replace the fittings. See images below as examples.
- Check the waste bottle fittings and bottle cap. If found loose, then tighten as needed. Also, check and make sure when you tighten the cap onto the bottle that the bottom of the cap does not bottom-out on the adjacent surface of the bottle.
- Check and ensure the soft vacuum filter tubing connectors between the vacuum filter and the coalescence bottle and the vacuum filter and the vacuum pump lines are connected properly.
- Next inspect the vacuum pump lines for kinks and inspect the vacuum pump fittings. Listen to the vacuum pump for any abnormal noises and check for proper wire routing.
- Upon completion of this section, using service software, check and record the vacuum pressure and continue to the next section. (Take multiple readings and use the average to get a more accurate reading)
Note—REGARDLESS OF WHAT THE VACUUM PRESSURE READING IS, YOU MUST COMPLETE SECTION 2 OF THIS PROCEDURE.
Section 2: Sectional Troubleshooting of the Vacuum System
Note—Use the image above as a reference for the following four steps.
- Vacuum Manifold : Unscrew the middle aspirator fitting from the vacuum manifold and connect the vacuum test tool in its place as shown in the image above. Take a vacuum reading using service software and compare it with the vacuum test tool reading. (Refer to the table below for proper analysis.)
- Waste Bottle: While the vacuum is running, open the waste drawer and listen for air leak noise around the waste bottle and especially by the waste bottle Quick-Disconnect fittings. If no issues are found, then remove the waste bottle and connect the appropriate vacuum test tool from the vacuum test tool kit to the male Quick-Disconnect fittings in the waste drawer to bypass the waste bottle, as shown in the image below. Take a vacuum reading with service software and compare it with the pressure reading at the vacuum test tool. (Refer to the table below for proper analysis.)
- Vacuum Filter: Connect the appropriate vacuum test tool to the inlet of the vacuum filter, as shown in the image below. Take a vacuum reading using service software and compare with the vacuum pressure reading on the vacuum test tool. (Refer to the table below for proper analysis.)
Before proceeding to the next step, bypass the vacuum filter using the vacuum test tool and if the vacuum pressure increases by more than 20mbars using service software, then change the vacuum filter and continue to step 4. (If it is determined that the vacuum filter is clogged, then unscrew the coalescence bottle drainage plug from the side of the drawer, if fluid drains out of the bottle then remove it from the drawer and clean.)
Note— Dark vacuum filter membrane does not necessarily mean that the filter is clogged.
- Vacuum Pump : There are two configurations for the vacuum pump:
- With the vacuum housing.
- Without the vacuum housing.
Refer to images above and attach the appropriate tool as shown for each configuration. Take a vacuum reading using service software and compare with the vacuum pressure reading on the vacuum test tool. (Refer to the table below for proper analysis.)
- Upon resolving the low vacuum issue, return the system to its original configuration and run a MagWash OQ.

## Verify Vacuum Pressure
id="mc-main-content">
Verify Vacuum Pressure
- Power on the Panther System and PC.
- Log in to the FSE shield.
- Open the Service Software.
- Initialize the Vacuum.
- Activate the Vacuum & Read the Vacuum pressure.
- Verify the vacuum is within specifications.
The vacuum level must read between -203mbar and -270mbar and the vacuum pump speed must read above 1650rpm.
If needed refer to Configuring the Quad Head Vacuum Pump Speed .
- Exit Service Software.
- Start Panther Main.
- Check Vacuum in Panther Main.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system.
- Verify the Vacuum is within Specification:
- Maintains a vacuum level between 6inHg and 8inHg.
- Verify that exhaust is flowing through the rear vent (serial #00281 and higher) or through the routed tubing (serial #00280 and lower).
- Shutdown and restart the Panther System and PC in Customer Mode and return to customer.

## Vacuum Service Procedures
id="mc-main-content">
Vacuum Service Procedures
- Configuring the Quad Head Vacuum Pump Speed
- Inspection and Replacement of System Vacuum Tubing
- Installation of the Secondary Vacuum Muffler
- Vacuum Manifold Pressure Sensor Port Cleaning
- Vacuum Pump Line Fuse Installation - 24V+ Power Supply
- Vacuum System Troubleshooting Guide
- Verify Vacuum Pressure

## Visual Dispense Verification Procedures
id="mc-main-content">
Visual Dispense Verification Procedures
Scope
A Visual Dispense Verification is a quick method to check the overall dispense of fluids within a module for approximate volume and consistency verification.
A Visual Dispense Verification can be performed in the Luminometer, the Magnetic Washes, and in some cases, in the Output Queue. This procedure is to be used as a troubleshooting tool only, and is not intended to be an accurate measurement.
Parts and Materials Required
- Service Software Beta 15 or later
Time Required
- 1 hour
Procedure
Startup Sequence
- Start up the system main assay software and let the system complete the unload sequence (Reference to the Operator's Manual).
- Verify that the initialization sequence is complete and goes into the unloading of MTUs.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). the system (see the Panther System Operator's Manual ).
Output Queue Visual Dispense Verification
- Verify that MTUs are present and perform a system prime (Reference to the Operator's Manual).
- During the prime sequence, for the first MTUs, monitor the bleach and buffer lines to confirm that no leaks are present at the connections, pumps, and/or valves.
- Monitor the Output Queue as it dispenses fluid into the tube. Confirm each tube is receiving the same amount of fluid and that the module is placing the MTUs onto its stack properly and consistently.
Magnetic Wash Module Visual Dispense Verification
- Start up Service Software .
- Ensure that the vacuum system is Initialized and Activated .
- Ensure that the Mag Wash(es) are primed. If any fluid fittings have been loosened it will be necessary to prime. To prime a Mag Wash:
- Navigate to the Distributor tab and insert a new MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. into the Magnetic Wash module.
- Pick tiplets from the MTU. Under the Move tab, select Pick Up to pick the tiplets .
- Navigate to the Sequence section under 7 Magnet Washer tab in Service Software, inject 2000 µL of wash buffer. Make sure to check all 5 tubes of the MTU. Be sure that you have selects the appropriate Mag Wash device (#1 or #2) .
- Confirm that the system is primed by checking for air bubbles in the lines. If the system is still not primed Aspirate the fluid from the MTU tube by pressing Aspirate. Then repeat steps a–d. Repeat these steps for oil if necessary and/or for the other Mag Wash.
- Use the linear distributor to remove the MTU from the Mag Wash. Eject the tiplets from the Mag Washes that have been primed by pressing Eject .
- Navigate to the Distributor tab and insert a new MTU into the Magnetic Wash module.
- In the Sequence section under 7 Magnet Washer tab in Service Software, inject 2000 µL of wash buffer, followed by 2000 µL of oil. Make sure to check all 5 tubes of the MTU. Be sure that you have selected the appropriate Mag Wash device (#1 or #2).
- Navigate the Distributor to place the MTU into the service queue for inspection.
- Inspect the MTU.
- The overall fluid level should be visually consistent across each tube.
- The dividing line between wash and oil should be noticeable and consistent across each tube.
- Air bubbles and foam in the liquid should be minimal.
- Using the service queue and the Distributor, place the filled MTU back into the Magnetic Wash module.
- Under the Move tab, select Pick Up to pick the tiplets.
- Confirm the vacuum is still active and select Aspirate .
- Once again, move the MTU to the service queue and inspect it to confirm the tiplets are missing and all the fluid has been aspirated from each tube.
- Dispose of the MTU and repeat the procedure with Magnetic Wash 2.
Luminometer Module Visual Dispense Verification
- Start up Service Software .
- Navigate to the 6. Luminometer tab.
- Confirm that the Luminometer contains no MTUs.
- Click Emergency Unload/Grab of the second MTU and follow the prompts.
- Use the Distributor to remove any MTUs left in the Luminometer.
- Place a new MTU in the module with the Distributor and use the Prime function under Sequence to prime the AD1 and AD2 lines to the injector.
- Check all AD1 and AD2 lines and connections and check for leaks at pumps and valves.
- Remove the MTU from the Luminometer to the service queue.
- Inspect the MTU for:
- The overall fluid level should be visually consistent across each tube.
- Air bubbles and foam in the liquid should be minimal.
- Start up the Panther System software and verify that once the system is in a steady state, the vacuum pressure reads between 6 and 7.

## Waste Bottle CPC Coupling Integrity Check
id="mc-main-content">
Waste Bottle CPC Coupling Integrity Check
What is Affected
Some white CPC couplings that secure the waste bottle to the waste mounting block have been over- torqued during manufacturing. This has resulted in cracks to the coupling that can cause low vacuum failures.
If the 2 couplings are the old polypropylene type (gray in color), Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle and Tapping the Waste Bottle Mounting Block to upgrade the fittings to the new type.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
- If the CPC Coupling Integrity Check fails:
- 2x Waste Bottle CPC Coupling
Note—If one coupling is cracked, replace both.
Time Required
- 15 Minutes
Procedure
Part A: Inspect the CPC Coupling
- Put on proper PPE.
- Power down the Panther System.
- Open the Waste Drawer.
- Remove the waste bottle.
- Located the 2 CPC waste bottle couplings.
- If the two couplings are the old polypropylene type (gray in color), STOP  and Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle and Tapping the Waste Bottle Mounting Block . Then verify installation by continuing to the next step.
- Inspect each CPC coupling.
- Check the integrity of the CPC couplings by using a gloved finger to apply a small amount of sideways force to each connector.
Note— If the connector is fractured below the surface it will flex and likely fall apart.
- Verify each coupling base is flush to the top of the waste manifold.
Note— If either CPC coupling is damaged or not flush, replace BOTH couplings.
Part B: Replace the CPC Couplings
- Remove the 2 existing CPC couplings.
Note— If either coupling is damaged or broken in the manifold, use a standard tapered extractor set (commercially available) to remove the coupling.
Caution—If the threads on the mounting block are damaged during removal, replace the Waste Bottle Mounting Block [MME-02598]
- Install a new set of CPC couplings [MME-02058]
Note—DO NOT over-tighten the new CPC couplings. Over-tightening will create cracks in the new coupling.
- Return the waste bottle to the drawer.
- Adjust the mounting block if necessary so the waste bottle is sitting flat in the drawer and the new couplings are fully engaged. Refer Tapping the Waste Bottle Mounting Block .
- Shut the waste drawer.
Verification
- Complete a system prime using the Panther Main software to verify that the vacuum system functions properly.

## Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle
id="mc-main-content">
Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle
What is Affected
The current polypropylene fittings have been found to degrade due to exposure to bleach. Over time the bleach can cause these fittings to crack under stress, resulting in spillage, possible contamination and low vacuum failures. The new fittings are made from Polysulfone. This material is known to have better material compatibility with bleach.
Parts and Materials Required
- Proper PPE
- Adjustable Wrench
- Waste Bottle CPC Coupling
Note— Make sure to order 2 if you need to replace the 2 fittings.
Time Required
- 20 Minutes
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the Waste Drawer.
- Use an adjustable wrench to remove the 2 existing CPC waste bottle couplings in the drawer.
- Install the new Polysulfone CPC waste bottle couplings.
- Put the waste bottle back in the drawer.
- Close the waste drawer.
- Loosen the CPC fitting block mounted to the drawer and adjust it.
- Make sure the fittings are fully engaged and that the waste bottle is sitting flat in the drawer.
- Tighten the block to the drawer.
Verification
- Power on the Panther System.
- Open the Panther GUI.
- Monitor the vacuum pressure through the Panther GUI.
- After 5 minutes the Panther vacuum pressure should settle into a range of 7 in/Hg +/- 1 in/Hg.
- Verify that the system can successfully pass prime.

## Waste Bottle Rotational Floats Inspection Procedure
id="mc-main-content">
Waste Bottle Rotational Floats Inspection Procedure
What is Affected
Several Panther Waste Bottles, MN 903407 (Stratec PN 00100000025) were found to be defective when received in the field by FSE’s or customers. Currently, the known failure mode is broken rotational floats. Stratec was contacted and was informed of this defective and are currently working on a long term solution.
Parts and Materials Required
- Proper PPE
Time Required
- 10 Minutes
Procedure
- Put on proper PPE.
- Place the waste bottle on a counter top.
- Unscrew the bottle cap and place to the side.
- Visually look inside the bottle and make sure both, empty and full rotational floats are in.
- If either of one of the rotational floats are found broken, DO NOT use the bottle and order a replacement.
Verification
In the service Software, make sure the waste bottle empty/full sensor reads correctly.

## Waste Drawer Coalescing Trap Upgrade
id="mc-main-content">
Waste Drawer Coalescing Trap Upgrade
Purpose
This procedure provides instructions on how to replace the existing filter and coalescing trap (if present).
What is Affected
Vacuum and waste drawer, existing filter (T8 or Odorcarb) and coalescing trap (T8 Configuration) .
Parts and Materials Required
- Proper Protective Equipment
- FSE Toolkit
- FILTER (BLEACH), ODORCARB, 0.2UM CARTRIDGE
- WASTE DWR, COALESCING TRAP, GAC, UPGRADE KIT
Time Required
- 60 Minutes
Procedure
-
Shut down the Panther GUI, Panther System, and PC. Turn off the main power.
-
Open the waste drawer and properly dispose of the solid waste bag and waste cover.
-
Remove the waste bottle and the front cover of the Waste Drawer.
-
If upgrading a T8 with Coalescing Trap configuration:
-
Refer to Odorcarb Vacuum Filter Upgrade Procedure Steps 1-4 to remove the T8 filter and Steps 7-8 to remove the coalescing trap .
-
Continue to Step 6.
-
If upgrading a GAC filter configuration:
-
Remove the current GAC filter from the quick connect fittings (top and bottom of filter) and discard.
-
Remove the elbow fitting and extension tube that was connected to the bottom of the filter .
-
Remove the quick connect fitting from the vacuum tube . If the tubing requires cutting to remove the fitting, cut as close to the fitting as possible.
-
Use an 8mm wrench or socket to remove the two nuts and tubing clamps that secure the tubing to the side wall. Loosely reinstall the nuts on the posts and discard the tubing clamp s.
-
Attach the elbow fitting from the kit, to the vacuum tube (reuse the existing elbow if upgrading from a T8 configuration) .
-
Insert the new coalescing trap by routing the long tubing near the front of the system. As you seat the trap, guide the short tubing onto the barbed fitting .
Note— Verify all tubing is NOT kinked or pinched.
-
Install the two screws from the kit into the front and rear mounting holes under the drawer in the original location where the coalescing trap was installed.
-
Install the trap holder onto the posts and tighten the nuts .
-
Grease the O-rings on both ends of the filter and install the filter .
-
Install the quick connect fitting onto the tubing that has been provided in the kit .
-
Install the quick connect fitting with tubing onto the filter. Cut the tubing to reach the elbow fitting on the vacuum tube. Connect the tubing to the elbow of the vacuum tubing in the waste drawer.
-
Reinstall the Waste Drawer front cover, Waste Bottle, and waste bag with the cover.
Verification
-
Verify the Waste Drawer opens and closes smoothly.
-
Use Service Software to monitor the Panther Vacuum pressure. After 5 to 10 minutes the Panther Vacuum pressure should settle into a range of 6 and 8 in Hg (-203 and -271 mbar).
-
Verify the system successfully passes Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .

## Draining the Coalescing Trap Procedure
id="mc-main-content">
Draining the Coalescing Trap Procedure
Parts and Materials Required
- Proper PPE
- Flat tray to catch fluid
- Allen wrench, 8 mm
Time Required
- 10 minutes
Removal Procedure
- Put on proper PPE .
- Open the Waste Drawer.
- Locate the coalescing drain plug on the right side of the Waste Drawer .
- Place a flat tray underneath the coalescing drain plug to catch any fluid that drains out.
- Using an 8 mm Allen wrench, slowly open the coalescing drain plug .
- After all fluid has drained, close the coalescing drain plug .
- Properly dispose of the liquid waste fluid from the drain.
- Clean the areas with bleach/water/alcohol that fluid from the trap came into contact with.
- Properly dispose of gloves.

## Waste Drawer Service Procedures
id="mc-main-content">
Waste Drawer Service Procedures
- Draining the Coalescing Trap Procedure
- Odorcarb Vacuum Filter Upgrade Procedure
- Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle
- Tapping the Waste Bottle Mounting Block
- Waste Bottle CPC Coupling Integrity Check
- Waste Bottle Rotational Floats Inspection Procedure
- Waste Drawer Coalescing Trap Upgrade

## Odorcarb Vacuum Filter Upgrade Procedure
id="mc-main-content">
Odorcarb Vacuum Filter Upgrade Procedure
Do NOT upgrade a T8 filter to the Odorcarb filter, until directed.
Parts and Materials Required
- Proper PPE
- Panther Tool Kit
To replace the filter only:
- Filter, Odorcarb Refill, 0.2um Cartridge
The Odorcarb filter MUST be replaced every 12 months (from the date of install).
To upgrade to the new Odorcarb Filter:
- OdorCarb Filter Retrofit Kit
- 2 – Quick Connect Fittings
- 1 – 36” Extension Tube
- 1 – 90° Plastic Elbow Fitting
- 3 – Zip Ties
Time Required
- 1 hour to upgrade from T8 to Odorcarb Filter
Procedure
Caution—Perform this section only if the new Odorcarb Filter and Retrofit Kit are not installed.
- Shut down the Panther GUI, Panther System and PC. Turn off main power.
- Open the Waste Drawer, and properly dispose of the waste drawer cover & solid waste bag.
- Empty the Liquid Waste Bottle and set aside.
Note— If the old Waste Bottle male couplings (grey) are still installed, install the new CPC Couplings (white). Refer to Waste Bottle Male Fitting Upgrade .
- Remove & discard the T8 Vacuum Filter by disconnecting the upper tubing connector from its elbow fitting and the lower tubing connector from the Coalescing Bottle . Discard the T8 Filter. Ensure local laws and regulations are adhered to when disposing of the Vacuum Filter.
- Using a tubing cutter (or utility knife), remove the old elbow fitting from the vacuum tubing by cutting the tubing as close to the end of the elbow fitting as possible.
Note— If too much tubing is removed it will be too short to accommodate the new filter.
- Insert a quick-connect fitting (from the Filter retrofit kit) onto the end of the newly cut vacuum tubing. This is now the TOP  quick-connect.
- Unscrew the three Philips screws on the bottom of the Waste Drawer , just below the Coalescing Drain Plug, to free the Coalescing Bottle.
Note— The three Philips screws can be removed using a Chapman driver tool set or similar tool without removing the Waste Drawer from the rails. (The image on the right below shows the drawer removed for illustration purposes only.)
- Pull the Coalescing Bottle off its vacuum tube fitting. Remove the Coalescing Bottle from the drawer and discard it. Ensure local laws and regulations are adhered to when disposing of the Coalescing Bottle.
- Take a plastic elbow and extension tube from the retrofit kit and insert one end of the elbow into the extension tube .
- Attach the extension tube to the vacuum tube exiting the liquid waste bottle (the tube that was previously connected to the bottom of the coalescing bottle).
Note— If the end of the vacuum tube has an angled cut on the end, use the tubing cutter or utility knife to make a straight cut so the tube fits securely on the plastic elbow.
- Zip tie the two tubes loosely together in the bottom corner of the waste drawer .
- Ensure the new elbow fitting is positioned so that both tubes connected to it are flat against the bottom of the drawer and the elbow is next to the dividing wall.
- This may require pushing excess tubing back towards the Liquid Waste Bottle side.
- Pull the other tube upwards to provide as much extra tubing as possible for the TOP quick-connect Filter (Top of the OdorCarb Filter). Be sure not to put excessive tension on the tubing.
- Once this has been done securely tighten the zip tie.
- Attach a quick-connect (from the retrofit kit) to the other end of the extension tube. This is now the Bottom quick-connect.
- Connect the bottom of the new OdorCarb filter to the extension tube .
Verify arrows on the filter are pointing UP .
- Connect the top of the new filter to the Top quick-connect on the other vacuum tube . Slide the new connected filter into the drawer.
- Route the extension tube in a loop from the new plastic elbow in the bottom corner, up and around the new filter, and back down underneath. The illustration and images below show the best way to route the extension tube.
Note— The extension tube loop should be placed so that there is a minimum of stress, bending, sharp corners or twists of the tube to ensure proper operation of the vacuum system.
- Reseat the Liquid Waste Bottle.
- Install a new Solid Waste bag & Waste Drawer Cover.
- Close the Waste Drawer.
Verification
- From Panther Service Software:
- Verify vacuum levels are within specification.
[ -203mBar (6inHg) to -270mBar (8 inHg)]
- Verify that the Waste Drawer Full and Empty sensors work.
- Verify the Waste Drawer closes, latches and locks correctly.
- From Panther GUI software, successfully complete a full Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). .

## Tapping the Waste Bottle Mounting Block
id="mc-main-content">
Tapping the Waste Bottle Mounting Block
Purpose
To provide service personnel with a step-by-step procedure to enlarge and re-thread the waste bottle mounting block holes to accommodate the Polysulfone CPC male fittings on Panther Systems with serial numbers less than 674.
What is Affected
The waste bottle mounting block on systems with serial numbers less than 674 were threaded to accommodate the Polypropylene CPC connector [PN 900578, Insert, 3/8 NPT-M]. A more reliable Polysulfone CPC fitting [MME-02058, Coupling, Panther, waste bottle CPC] was released for upgrade but it is difficult to thread into the preexisting holes. In this procedure we introduce a tap tool needed to enlarge and re-thread the holes and provide instructions on the adjustment of the waste bottle mounting block.
Please reference Replace the Two Male Fittings in the Waste Drawer that Connect to the Waste Bottle .
Parts and Materials Required
- Proper PPE
- Adjustable Wrench
- Dow Corning High Vacuum Grease
- 4 mm Allen Wrench
- PANTHER, KIT, WASTE FITTING 3/8 IN NPT TAP
- 2x COUPLING, PANTHER, WASTE BOTTLE CPC
Time Required
- 25 Minutes
Procedure
- Put on proper PPE.
- Power down the Panther System.
- Open the waste drawer.
- Remove the liquid waste bottle.
- Clean the waste block seat and CPC fittings with a towel soaked in 10% bleach.
- Wait 10 minutes and remove the bleach from the surfaces with a disposable towel.
- Remove the 2 CPC male fittings from the waste bottle mounting block with an adjustable wrench.
- Use a PANTHER, KIT, WASTE FITTING 3/8 IN NPT TAP to re-thread the existing holes in the waste bottle seat block following the steps below:
- Slowly rotate the tap into the hole clockwise using only your fingers.
Caution—Do not cross-thread the tap in the hole.
- Once the tap can no longer be threaded by hand, use an adjustable wrench to continue tapping the hole.
- Progress with tapping the hole by rotating the tap ¼ turn clockwise then ¼ turn counterclockwise followed by a ¼ turn clockwise.
- Repeat the step above until the tap bottoms out in the hole; this should correlate with 2 threads on the top of the tap exposed above the waste bottle seat block.
- Once the tap is fully seated, remove the tap by rotating it counterclockwise while cleaning any filings that were produced during the tapping process.
- Clean any filings that may have been left behind in the tapped hole.
- Repeat the steps above on the second hole in the waste bottle mounting block.
- Hand thread the 2 new polysulfone CPC fittings into the waste bottle mounting block.
- Tighten the CPC fittings with an adjustable wrench until the fittings are fully seated.
- Once the 2 CPC fittings are in place apply a thin layer of vacuum grease to the black o-rings on the fittings.
- Adjust the height of the waste block seat.
- Loosen the 2 bolts on the side of the waste drawer with a 4mm Allen Wrench shown in the image below.
- With the bolts loose lift the waste bottle mounting block up as high as it will travel and tighten the 2 bolts loosened in the previous step.
- Fully seat the waste bottle in the waste drawer.
- Loosen the bolts on the side of the waste drawer shown in step a and push down on the waste bottle.
- Allow the waste bottle to settle then fully tighten the bolts on the side of the waste drawer.
Verification
- Power on the Panther System.
- Open the Panther GUI.
- Monitor the vacuum pressure through the Panther GUI.
- After 5 minutes the Panther vacuum pressure should settle into a range of 7 in/Hg +/- 1 in/Hg.
- Verify that the system can successfully pass prime.

# Section: Software

## RD_SW_Check_Pro360 with RemoteDash
id="mc-main-content">
Checking PRO360° Remote Diagnostics Connectivity from the Panther Remote Dashboard
- Log in to the FSE Panther Shield
- Click the Dashboard button.
- The Panther Dashboard software launches.
- Select the PRO360° Connection Tester tab and click Execute Tests .
If all connections are established, all Results will be labeled Good with green backgrounds .
Note— If a connection was not established, the Result will be labeled Bad with a red background .
- Close the Panther Dashboard software.

## Checking PRO360° Remote Diagnostics Connectivity with Technical Support
id="mc-main-content">
Checking PRO360° Remote Diagnostics Connectivity with Technical Support
Parts and Materials Required
- Panther System PC Workstation
Time Required
- 20 minutes
Procedure
- Launch the Panther System main assay software and log in as an Admin User .
- Confirm that the Panther System is not in Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. Processing mode .
Note— If the Panther System is in Assay Processing mode, wait until the system enters any state other than Assay Processing before proceeding.
- On the FSE laptop, click the PRO360° desktop icon to open a new session.
- Create a Session Code :
- Click Session Assignment .
- Enter the Panther System Serial Number in the Customer Code field.
- Click Create Code .
A Session Code appears on the screen .
- On the Panther System, navigate to the Messages tab and click the button at the bottom of button.
A Remote Diagnostics Management dialog box appears .
- Press Start .
A PRO360° popup window appears.
- Enter the newly generated Session Code and select Accept .
Note— If an incorrect Session Code is entered, a warning will appear, indicating "session not found," followed by a prompt to enter a correct Session Code.
At this point you can access the Panther System through the FSE laptop.
- Ensure that the File Transfer Control checkbox under Advanced Settings is checked (it is checked by default).
- If the Advanced Settings drop-down is not visible, click the + sign to see the settings .
- Click Control the Customer's Computer and ensure that the True Color option is selected .
- Click Launch Remote Control to view the Panther System screen on the FSE laptop .
You can now control over the Panther System and can navigate to different screens .
- Click the Tools button to access the File Transfer on the drop-down menu .
A File Explorer screen appears.
- Transfer log files from the Panther System C: drive to a folder on the FSE laptop.
In the following example, the FSE laptop files appear in the upper half of the screen. The Panther System files appear in the lower section .
A File Transfer popup window indicates the progress of the transfer .
When the transfer is complete, the transferred file appears in the FSE laptop directory .
- To terminate the session, either close the PRO360° Remote Diagnostics application on the FSE laptop or select Cancel in the PRO360° popup window.

## Disabling the PRO360° Remote Diagnostics on the Panther System
id="mc-main-content">
Disabling the PRO360° Remote Diagnostics on the Panther System
Parts and Materials Required
- Panther PC Workstation
Time Required
- 10 minutes
Procedure
- Launch the Panther System main assay software and log in as an Admin User .
- Select the Admin button .
- Select the System Configuration button .
- Select the User Interface drop-down menu .
- Clear the Enable Remote Diagnostics check box .
- Select the Save button at the bottom of the screen .

## Enabling the PRO360° Remote Diagnostics on the Panther System
id="mc-main-content">
Enabling the PRO360° Remote Diagnostics on the Panther System
Parts and Materials Required
- Panther System PC Workstation
Time Required
- 10 minutes
Procedure
- Launch the Panther System main assay software and log in as an Admin User .
- Press the Admin button .
- Select the System Configuration button .
- Select the User Interface drop-down menu .
- Check Enable Remote Diagnostics .
- Select the Save button at the bottom of the screen .
Note—NEVER perform electromechanical operations while connected remotely to the Panther Instrument.

## Firewall Wizard v5xxxx
id="mc-main-content">
Firewall Wizard v5xxxx
Scope
This section provides instructions for installing the PRO360° Remote Diagnostics Remote Diagnostics hardware and software.
Parts and Materials Required
- Completed AW-19118 Panther / Panther Scalable Solutions and Panther Fusion Site Assessment
- Firewall Kit
- Cisco Firewall ASA 5505 (1)
- Ac/DC Power Supply Adapter (1)
- 110V UPS Power Cable (1)
- Network Ethernet Cables (2)
- Serial Cable (1)
- Firewall Power Supply-to-UPS or PDU Cable (depends on the UPS in use: 110V vs 220V)
- Firewall Wizard Software CD
- For Panther System 220V UPS or PDU, 220V UPS Cable
- USB-to-Serial Adapter Cable (for use on FSE/ISE Service Laptops with USB Ports instead of Serial Ports)
- FSE/ISE Service Laptop running Microsoft Windows XP or 7 Operating System
- Network Ethernet Cables
Time Required
- 30 minutes (as long as the Panther System Site Assessment Form contains complete and accurate networking information)
Procedure
I. Installing the Firewall Wizard Software
This section describes how to install the Firewall Wizard Software. If it is already installed on the Service Laptop, skip to the next section, II. Configuring the Firewall.
- Close all applications running on the Service Laptop.
- Insert the Firewall Wizard Installation CD.
- If the Installation Program does not start automatically, navigate to the CD and double click the folder named Wizard X.X.X.X , then double-click the FirewallWizard file.
- Accept all default suggestions by clicking Next on each screen and install the software.
- When the installation is complete, verify that the desktop contains an icon labeled FirewallWizard X.X.X.X , where X.X.X.X is the current software version number.
- Double-click the Wizard icon and verify that the software starts and displays the Welcome to the Gen-Probe Firewall Configuration Wizard page.
II. Configuring the Firewall
This section describes how to custom configure the Firewall using network information supplied in the Network Configuration section of the Panther System Site Assessment Form.
A. Connecting the Firewall to the Laptop
- Turn on the laptop and wait for the Operating System (XP or 7) to start.
- Remove all cables from the Firewall.
- Plug the Firewall AC Alternating current /CD Power Supply Adapter into the Firewall jack marked Power.
- Plug the appropriate Firewall Power UPS Cable into the AC/DC Adapter.
- Plug the Firewall Serial Cable RJ45 connector into the Firewall jack marked Console.
- If equipped, plug the Firewall Serial Cable into the Service Laptop's RS-232/DB-9 Serial Port and skip to step 9.
- If the Service laptop does not have an RS-232/DB-9 connector, plug the Firewall Serial Cable (DB-9 connector) into the mating DB-9 connector of the USB-to-Serial Adapter Cable.
- Plug the USB connector into the Service Laptop.
- If the Microsoft Windows XP or 7 Operating system begins to install a driver, wait until the process finishes. Microsoft may try to install a driver for the USB device. If this occurs, see installation instructions in SOP 19-02-03 Installation of USB-to-Serial Converter Multi1USV RS232 XP PC.
B. Starting the Wizard Software
- On the Service Laptop desktop, double-click the Firewall Wizard icon.
The Welcome page appears.
- Ensure that the green Status light on the Firewall is on and steady for at least 60 seconds.
- Click Next on the Welcome to the Gen-Probe Firewall Configuration Wizard page to begin the data input process.
C. Selecting the Input Mode
Note— An existing configuration file can be loaded into the Wizard and can be used in the following situations:
- When completing a previous configuration attempt.
- When re-configuring the Firewall.
Starting with a New Configuration File
- To create and start with a new configuration file, select No on the Select how you want to enter information page and click Next .
- Continue to D. Selecting an Output Location.
Loading a Previously Saved Configuration File
- To load a previously saved configuration file, select Yes on the Select how you want to enter information page and click Next .
- Using the Open dialog box, navigate to the location of the previously saved configuration.
- Select the configuration file and click Open .
A File Load dialog appears.
- Click OK .
- Continue to D. Selecting an Output Location .
D. Saving Configuration Files
Configuration files can be stored to the default directory displayed on the Output Location page or to a new location.
Note— Configuration file descriptions are listed in Appendix A—Saved Configuration.
If Saving a Configuration File to the Default Directory
- Confirm that C:\Program Files\Gen-Probe\Firewall\Data displays in the text field and click Next .
- Continue to E. Configuring the FSE Laptop Serial Port.
If Saving a Configuration File to a Location Other than the Default Directory
- On the Select the folder to be used for saving output files page, click Change .
A Browse for Folder dialog appears.
- Navigate to the desired location for the configuration file.
- Click OK to confirm the new location or click Cancel to keep the default file location.
- Click Next .
- Continue to E. Configuring the FSE Laptop Serial Port .
E. Setting the FSE Laptop Serial Port Configuration for Communicating with the Firewall
When the Service Laptop is connected to the Firewall, the Wizard Serial Port page will verify and test the connection automatically.
- On the Serial Port page, the Wizard automatically displays the correct connected serial port. If another serial port is required, select the new serial port from the Port drop-down menu.
Testing Connection to COMx displays while the Wizard tests the connection.
Connect OK, IOS=x, ASDM=x displays when the test is complete.
- If there are no issues, click Next to continue to F. Setting Site and Instrument Information .
- If No connected ports displays, check to be sure the cables are connected.
- Click Test to test the connection.
- When the connection is confirmed, continue to F. Setting Site and Instrument Information .
F. Setting Site and Instrument Information
This section provides the configuration output files with the default filenames for ease of retrieval. This section also allows the FSE/ISE to select which Instrument type with which the Firewall will be used. This information can be found in the Panther System Site Assessment Form.
Note— Entries into the Site Info page text boxes are limited to 35 alpha/numeric characters and spaces.
- On the Site Info page, enter the following information:
-
Site Name
-
FSE/ISE full name
-
Firewall Serial Number (the serial number is located on the back of the firewall component)
- Select Panther for the Gen-Probe Instrument Model and click Next .
G. Configuring the Firewall for Instrument Environment (Customer Site vs. Gen-Probe Internal)
The Wizard can configure the Firewall to communicate with a Customer Site or with an internal Gen-Probe Development Environment.
Note— Customer Site is the default setting for FSE installs.
If the Firewall will be used at a Customer Site
- On the Specify where the Firewall is physically Located page, select Yes and click Next .
- Continue to H. Entering IP Address Settings .
If the Firewall will be used at Gen-Probe
- On the Specify where the Firewall is physically Located page, select No, this is a special firewall inside Gen-Probe and click Next .
A Select Environments for Firewall Located inside Gen-Probe page appears.
- Select at least one of the following server environments:
- RDxM Production
- RDxM QAS / V and V
- RDxM Development
- Axeda Enterprise
- Axeda Sandbox
- Click Next .
H. Entering IP Address Settings
The Wizard can configure the Firewall to allow a customer's network to assign a temporary IP address (DHCP) or to assign a permanent IP address (Static IP Address). This information is contained in the Panther System Site Assessment Form.
For DHCP Addressing
- On the Select Dynamic or Static Outside Firewall IP Address page, select DHCP and click Next .
- On the Select how to specify the DHCP Range , select either Use IP Address Range or Use Gateway , according to the information on the Panther System Site Assessment Form, and click Next .
- If the customer site uses a DHCP IP Address Range, on the Outside Firewall DHCP IP Address Range page, enter the starting and ending IP Addresses and click Next .
- If the customer site uses a DHCP Gateway, enter the Gateway Address and click Next .
For Static IP Addressing
- On the Select Dynamic or Static Outside Firewall IP Address page, select Static IP Address and click Next .
- On the Network Configuration for the Static outside Firewall page, enter the Firewall, Netmask, and Gateway IP Addresses from the Panther System Site Assessment Form and click Next .
I. Entering DNS Settings
DNS must be configured on the Firewall, because the PRO360° NTR Global and the PRO360° RSL applications use domain names (i.e., RDxM.Gen-Probe.com) to access Gen-Probe servers. DNS allows this software to resolve these domain names to IP Addresses (i.e., RDxM.Gen-Probe.com resolves to 70.164.126.19).
The Preferred DNS IP and Alternate DNS IP will be pre-populated. Both DNS IP Address entries are required. The default values can be deleted and replaced with customer-selected values, if preferred. This information can be found in the Panther System Site Assessment form.
The Wizard requires two DNS IP non-duplicate addresses to be entered for configuring the Firewall. Any combination of default addresses and customer-selected values can be used to configure the Firewall.
- On the Enter the Domain Name Server (DNS) Addresses to be Used page, enter and confirm both DNS addresses.
- To reset to the default values, click Defaults .
- Click Next .
J. Connecting to a TCP/IP LIS
- For customers requesting Panther instrument communication to their LIS using a TCP/IP interface, select Yes and click Next .
- Enter the LIS Server IP address and TCP Port, and click Next .
K. Specifying a Network Printer
- For customers requesting networked printing services using the printers approved for the Panther System, select Yes and click Next .
L. Firewall Acceptance and Configuration
After all parameters have been entered into the Wizard, a Please Review Your Input page displays all entries.
- Verify that each entry on the page matches the information in the Network Configuration section of the Panther System Site Assessment Form .
- When satisfied that all information is correct, click Save .
A File Save dialog box appears.
- Click OK .
- Confirm that the Service Laptop is properly connected to the Firewall.
- On the Please Review Your Input page, click Configure .
A Configuring Firewall page appears, with a progress bar at the bottom of the page that indicates the percentage of completion.
Note— Do not run any other applications (such as email or Internet Explorer) while the configuration is in progress.
A Configuration Completed pop-up screen appears when all inputs have been accepted and the Firewall has been configured.
- Read the Configuration Completed pup-up screen and click OK .
- On the Configuration Successful page, click Exit .

## Connecting the Configured Firewall to the Panther System
id="mc-main-content">
Connecting the Configured Firewall to the Panther System
- Unplug the Serial Cable RJ45 connector from the Console port on the back of the Firewall.
- Unplug the other end of the Serial Cable and pack for future use.
- If used, unplug the USB-to-Serial Adapter Cable from the laptop and pack for future use.
- If the Firewall is not already in its operational location near the Panther System, plug the AC Alternating current /DC Power Supply Adapter into the Panther System UPS using the Power UPS/PDU cable.
- Connect the Firewall to the customer network.
- Plug one end of an Ethernet Cable (RJ45 connectors on each end) into the customer network (usually located on the wall).
- Plug the other end of the cable into Firewall Port 0 . The port number is located on the rear of the Firewall, on the yellow strip below the jack.
- Connect the Firewall to the Panther System.
- Plug one end of an Ethernet Cable (RJ45 connectors on each end) into Firewall Port 1 . The port number is located on the rear of the Firewall, on the yellow strip below the jack.
- Plug the other end of the cable into the Panther System PC NIC 1 Port .
- Verify proper installation by ensuring that the green LEDs are flashing for both Firewall network connections and the Panther System PC NIC 1 Port connection.

## Configuring the PC with a Static IP Address
id="mc-main-content">
Configuring the PC with a Static IP Address
Time Required
- 15 minutes
Prerequisite
- Programming the Firewall with Firewall Wizard v6.0.1.0
Procedure
- Upon PC boot up, touch the screen or press any key.
The Panther Shield software screen appears.
Note— If no key is pressed or the touch screen is not touched, the Panther System main assay software launches.
- Press Shift + F10 .
The FSE Password Login dialog box appears.
- Enter the following password:
!G9 x 53rvic3 y
Where x = the last digit of the day and y = the last digit of the month.
- Click OK .
The Panther FSE Shield software screen appears.
- Click the Command Prompt button.
- Enter control NCPA.CPL into the DOS Window and press Enter .
- Select the Local Area Connection that is currently enabled; the other connection should have a red X next to it .
- Position the mouse pointer over the enabled Local Area Connection , click the right mouse button, and select Properties .
- Select Internet Protocol Version 4 ( TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. /IPv4) and click the Properties button .
Note— At this point, a dialog box appears requesting the IP address , Subnet mask , Default gateway , Preferred DNS server , and Alternate DNS server values.
- Select the Use the following IP address option
An Internet Protocol Version 4 (TCP/IPv4) properties dialog box appears. .
- Enter the information from the Firewall Configuration Wizard Configuration Completed screen.
- After entering the information, click OK .
- Click Close .
- Close all open windows.
- Click the Start button in the lower left corner of the screen and select Restart .
- Checking PRO360° Remote Diagnostics Connectivity from the Panther Remote Dashboard

## Remote Service Link (RSL) Operational Qualification
id="mc-main-content">
Remote Service Link (RSL) Operational Qualification
This procedure entails testing RSL by performing a Send Logs packet and verifying it arrives on the correct EFT site.
Note—
For RSL to function correctly the last 5 digits of the System Serial Number MUST be recorded in the Panther GUI.
Parts and Materials Required
- Panther PC Workstation
- PC with EFT access
Time Required
- 10 minutes
Procedure
- Restart the system.
- Log in to the Panther System software with:
- Username: admin
- Password: pantherx
- Once the system reaches the Setup state, select the Messages button on the Menu Bar.
- Click the Send Logs button located near the bottom of the Messages screen.
- Click the Send to Service Support or the Send to Gen-Probe button.
- When prompted, click Yes to continue and wait for the operation to complete.
- Once the operation is completed, close the Panther System software.
- Log in to the Panther FSE Shield software.
- Open Windows Explorer.
- Navigate to the C:\panther\software\pc\bin\exporttogp directory.
- Verify there are no files inside the folder. If a Send Logs packet is still in the folder, wait 3 minutes and refresh the window.
- Login to the System's EFT site at eft.gen-probe.com.
- Username: user XXXXX
- Password: pw XXXXX
Where XXXXX is the Serial Number of the Panther System with leading 0s.
- Verify that the file is located on the EFT site.

## Remote Diagnostics Installation
id="mc-main-content">
Remote Diagnostics Installation
This section provides instructions for installing the PRO360° Remote Diagnostics hardware and software.
Note: NEVER perform any electromechanical operations while connected remotely to the Panther Instrument.
Installation Procedures
The procedures listed in the following table must be performed in sequential order:
- Programming the Firewall with the latest Firewall Wizard.
- Hardware Setup after Firewall has been configured
- Cisco 5506 ASA
- Cisco 5505 ASA
- Setting a Panther IP Address on the Panther Workstation
OR
Configuring the PC with a Static IP Address
- Enabling the PRO360° Remote Diagnostics on the Panther System
- Checking PRO360° Remote Diagnostics Connectivity from the Panther Remote Dashboard
- Checking PRO360° Remote Diagnostics Connectivity with Technical Support
- Disabling the PRO360° Remote Diagnostics on the Panther System (Only if requested by customer)

## Common Features
id="mc-main-content">
Common Features
Common Control
Each main screen in Service Software has a Common Control area that contains the following functions:
Initialize
Initialize any single module or all modules, depending on the selection in the Module dialog window.
Module dropdown
Select all modules, Dialog Controlled Modules only, or a single module.
Get Module Firmware
Displays the firmware version of the selected module.
Get Module Status
Displays the status (Initialized, Not Initialized, Ready, Not Ready) of the selected module.
Communication Status
Displays the communication status with the Panther COP (ok and idle, not initialized, etc.).
Buttons
Setup Report Header Data
Enter serial numbers, login name and customer information for report headers.
Driver Option
Setup driver options.
Exit
Closes service software.

## SC-Cartridge Tab
id="mc-main-content">
SC-Cartridge Tab
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Sensors
- Temperatures - Reads the temperatures at the Peltiers, the two Storage Carousels Upper (Air 1) and Lower (Air 2), and the Ambient temp. The Peltiers and the Storage Carousels normally read slightly less than 15°C.
- Sensors - Displays the current status of listed sensors (LB is light barrier).
- Power Supply - Displays current voltage readings at the listed components.
Actors
- Cartridge Drawer - Manually lock or unlock the Cartridge Drawer (status is indicated by LED light).
- Fan - Manually control the two exterior fans. (These are visible when the front cover is removed.) Also control the interior fan (but not visible.)
- Peltier - Manually control each of the two Peltiers.
Cooling
- Temperatures - Reads the temperatures at the Peltiers, the two Storage Carousels Upper (Air 1) and Lower (Air 2), the Ambient Temp. and the Seebeck components. The Peltiers, Storage Carousels and Seebecks normally read slightly less than 15°C.
- Cooling Control - Manual control of the Cooling System. (Fans, Peltiers, thermistors.)
Move
- Carousel Init - Initialize the Loader or the Storage Carousel.
- Unload
- Inventory Button - Rotary Distributor checks all cartridge storage positions and generates a report listing each cartridge in storage.
- Unload to Loading Carousel - Moves all cartridges in storage to the loader.
- Unload Carousel to Waste - Moves all cartridges to waste.
- Loader - Moves the selected Loader Carousel slot (1-14) to either the Loading Position or Scan Position. The Start Continuous button moves the loader carousel continuously.
- Storage - Moves the selected Storage Carousel slot (1-14) to the Loading Position. The Start Continuous button moves the storage carousel continuously.
- Random Move - Generates continuous random movement of the Loader or Storage carousel.
Barcode
- Init - Initialize the Barcode Scanner or the Loading Carousel.
- Move/Scan - Move the selected cartridge to the Scan position and then Read the barcode.
- Scanner - Scan all positions or calibrate the scanner.
Module Info
- Cartridge Carousel - Displays Carousel information.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
Error Memory (tab)
- Lists errors created by module movement.

## SC-Centrifuge
id="mc-main-content">
SC-Centrifuge
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Sensors / Actors
- Sensors - Click Read to display the current state of the listed sensors.
- Load/Unload Light Barrier - Initiates a short test (with instructional prompts) to test the functionality of the Light Barriers.
Move
- Define Centrifuge Profile - Create a custom test profile to evaluate Centrifuge performance.
- Move - Select a loaded profile and click Start Centrifugation to evaluate the Centrifuge under the specific parameters in the profile. This is helpful to troubleshoot when there are failures during assay processing.
- Target Position dropdown - Move a selected centrifuge bucket to the Load or Unload position. This can help diagnose a Cap & Vial Presence failure.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
Teach (tab)
- Not currently used for routine maintenance. Offsets are preloaded.
Error Memory (tab)
- Lists errors created by module movement.

## SC-Front and Loading Units Tab
id="mc-main-content">
SC-Front and Loading Units Tab
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Drawer Interlocks
- Drawer Sensor - Reads current sensor states.
- Drawer Interlock - Reads current Drawer Interlock states (displays Locked/Unlocked).
- Drawer Interlock - Manually Lock and Unlock each drawer to test the functionality of the interlocks.
Elution Track
- Track Motor - Initialize the Elution Track Motor on the Universal Fluid Drawer, and move the Elution Arm over to the Panther side and back.
- Voltages - Read voltages at various components of the Fluid Drawer.
Cap & Vial RFID
- TAG Check - Test the sensors that read Cap & Vial tray information of trays inserted in positions 1,2,3,4.
Shutter
- Init Shutters button - Initialize the shutters
- Close All button - Closes the shutters.
- Check Position button - Checks the current position of the shutters.
- Select Column to Open - Opens the shutters over the selected Column and Tray (Left/Right).
- Motor Sensors - Indicates the current position of the motor (Home or Out).
Fluid Drawer LED
- LED - Tests LEDs to ensure lights are working properly.
Fluid Drawer RFID
- TAG Check - Reads and displays all the information on each TAG label for the selected position (Elution 1&2, Oil 1&2, Recon 1-4).
Front Cover
- Sensors - Reads current supply voltages/state/status of listed sensors.
- LEDs - Turn on/off or test any of the LED lights on the Front Panel.
- Waste - Manually Lock/Unlock the Waste Drawer. Can be used to calibrate a newly installed Drawer sensor.
- Fan - Manually check operation of the cooling fan.
Module Info
- Displays module information for displayed modules.
Teach Shutter (tab)
- To perform Shutter Teaching, refer to the Reaction Tube Tray Shutter Teaching Procedure .
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
- To allow Shutter teaching (on the Teach Shutter tab) the Authorization Code must be set to 1. Enter 1 in the Authorization Code Field and click Set before teaching.
Error Memory (tab)
- Lists errors created by module movement.

## SC-Pipettor Tab
id="mc-main-content">
SC-Pipettor Tab
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
XY - Random Movement
- Use when troubleshooting lost X or Y-axis steps, or after replacing X or Y-axis belts.
Sensors
- Vial Robot (Read button checks voltages on PCB, voltages out of range can indicate defects.)
- Reagent Pipettor (Read button checks voltages on PCB, voltages out of range can indicate defects. Also, LLD Frequency can indicate if wet. A value of 24000 Hz indicates wetness.)
Misc
- Not currently used.
Pumps
- Vial Robot (Initialize.)
- Reagent Pipettor (Initialize.)
Module Info
- Pipettor Main CU PCB (Displays info)
Move (tab)
- Vial Robot (Select location to move Vial Robot)
- Select Coordinate (Double-click from displayed list to send arm to selected Coordinates.)
- Reagent Pipettor (Select location to move Vial Robot)
- Move Sequence (Setup a pre-programmed move sequence)
- Check Record box.
- Single-click desired coordinate to add to list, double-click to add to list and preview the movement.
- Uncheck Record box.
- Edit the Sequence order if desired using Up, Down, Delete.
- Click Execute to start Sequence.
Caution—DO NOT allow arms to cross as there is no verification performed by the software.
LLD Reagent (Fusion) Pipettor (tab)
- Setup an LLD test on the Fusion Pipettor:
- Initialize the Fusion Pipettor.
- Double-click a location to add to Coord. List (PCR Recon Standard represents the Reconstitution Buffer positions 1-4 in the UFD, the PCR Recon LDT represents the PCR cartridge positions in the Reagent Aspiration Station, and Oil represents the A and B positions for Oil in the UFD.
- Enter desired number of cycles.
- Select Barometric (bar.) or Capacitive (cap.)
- Choose a "pierce" option.
- Check Log and click Execute to start test.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
- Some parameters can be changed using file operations and saving to NVM.

## SC-Rotary Tab
id="mc-main-content">
SC-Rotary Tab
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Handoff
- Handoff Station - Initializes only the Handoff Station submodule. Use the Move To buttons to rotate the Handoff Station to either the Linear or Rotary Distributor.
Sensors
- Home & MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Sensor - Displays current sensor state to aid troubleshooting.
- Power Supply - Displays current voltage read at each power supply.
- Oscillator - Used to test the current frequency measurement of the Oscillator. The Oscillator is only used during the Teaching process.
- Teach Sensor - Reads the current state frequency of the teach sensor.
Module Info
- Displays information on listed components.
Move (tab)
- Distributor Single Movement To - A single-click moves the Rotary Distributor to the selected location. A double-click will pick or place at the selected location.
- Distributor Repetition Movement - Create a custom series of repetitive movements to test operation.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
- To allow Rotary Distributor teaching (on the Teach tab) the Authorization Code must be set to 1. Enter 1 in the Authorization Code Field and click Set before teaching.
Teach (tab)
- For Rotary Distributor teaching instructions, refer to the Teach Rotary Distributor to All Stations procedure.
- For Handoff Station teaching instructions, refer to the Teach Handoff Station to Linear Distributor procedure.
Error Memory (tab)
- Lists errors created by module movement.

## SC-System Tab
id="mc-main-content">
SC-System Tab
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
SC-System (tab)
OQ-Test (tab)
- Initialize SC-System - Initializes the Side Car modules. Also have options to clear consumables from various modules.
- Side Car Pipettor OQ Test - Perform an operational check of the Pipettor functionality.
For instructions to perform a Side Car Pipettor OQ Test, refer to the Side Car Pipettor OQ Test procedure.
- Side Car System OQ Test - During this test, the Rotary Distributor will pick and place one MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. or one PCR cartridge in every location in the system. If Elution Bottle is selected, the Elution Arm movement is tested.
The test procedure for this OQ is the same as the Panther Fusion System OQ Test.
For instructions to perform a Panther Fusion System OQ Test, refer to the Panther Fusion System OQ Test procedure.
- Pressure Integrity Test - Test pipettor pressure integrity.
For instructions to perform a Side Car Pressure Integrity Test, refer to the Fusion Pipettor Pressure Integrity Test procedure.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.

## SC-Thermocycler Tab
id="mc-main-content">
SC-Thermocycler Tab
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
TC-States
- Heatsink Sensors - Reads the temperature at each Thermistor. Thermistor 1 measures temperature under Banks 1-6, and Thermistor 2 measures temperature under Banks 7-12. Any differences in temperature readings can indicate a faulty thermistor.
- Actors - Manually turn the fans inside the Thermocycler on and off.
- TC States - Not used.
Bank Operations
- Bank Operations - not currently in use.
Sequence
- Select Bank - Runs a stress test on selected Banks.
- Graph - Displays a graph of florescent data for selected fluorometers.
Cleaning (tab)
- Reserved for future use.
Scan Results (tab)
This tab is used to evaluate all the banks for potentially "dirty/blocked" wells.
Scan Background (used with a PEEK lid up, or no PEEK lid present)
- Enter a value for BGMax. (BGMax is a limit that will flag a “dirty” well, some value above 1. The default is 1.8, meaning locations with an average reading of more than 80% of the median found from all wells will get flagged.)
- Click the Scan Background button.
- The “Well – Average values” and “Fluorometer – Median Values” tables will show results. "Dirty/blocked" locations will be highlighted in yellow.
Scan PEEK Lid (used only with a PEEK lid down and covering the banks)
- Scan the barcode on the PEEK lid, or manually enter PEEK lid values.
- Enter values for LEDMin and PEEKMin to set evaluation criteria. (0.7 and 0.6 are default – if locations have average readings less than these, the wells will be flagged or error notice will appear.)
- Click Scan PEEK Lid button.
- The “Well – Average values” and “Fluorometer – Median Values” tables will show results. "Dirty/blocked" locations will be highlighted. An error message, “LED Failure” is displayed if an LED has failed.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
Error Memory (tab)
- Lists errors created by module movement.

## SC-X-Fusion Tab
id="mc-main-content">
SC-X-Fusion Tab
Refer to Common Features for features found on every tab (Communication Status, Buttons).
Fusion - Test (tab)
- Initialize System - Initializes the entire Panther Fusion System. Also have options to clear consumables.
- Fusion Transfer Test - This test verifies successful transfer of an MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. to the Fusion and back to the Panther.
For instructions to perform a Fusion Transfer Test, refer to the Fusion Transfer Test procedure.
- System OQ Test - During this test, the Rotary Distributor will pick and place one MTU or one PCR cartridge in every location in the system. If Elution Bottle is selected, the Elution Arm movement is tested.
For instructions to perform a System OQ Test, refer to the Panther Fusion System OQ Test procedure.
Fusion - Handoff Station Teach (tab)
- Initialize LD Linear distributor /ROT System - Initializes the Linear Distributor and Rotary Distributor for teaching.
- For instructions to teach the handoff station to the Linear Distributor, refer to the Teach Handoff Station to Linear Distributor procedure.

## Fusion Service Software
id="mc-main-content">
Fusion Service Software
Starting Service Software
- Power on the Panther System.
- Log in to the Panther FSE Shield software .
- The Panther FSE Shield software screen appears .
- Click the Service icon .
- A Service Login dialog box appears .
- Leave gpservice selected in the Login Level field.
- Leave Login Name blank (You can type in your name and it will add your name to any report generated).
- Type gpservice in the Password field.
- Click OK . The Service Software launches and the main page appears.
Module Tabs
Common Features (to all Tabs)
Cartridge Carousel
Centrifuge
Front and Loading Units
Pipettor
Rotary Distributor
System
Thermocycler
X-Fusion

## Starting Service Software
id="mc-main-content">
Starting Service Software
- Power on the Panther System.
- Log in to the Panther FSE Shield software.
- The Panther FSE Shield software screen appears.
- Click the Service icon.
- A Service Login dialog box appears.
- Leave gpservice selected in the Login Level field.
- Leave Login Name blank.
- Enter gpservice in the Password field.
- Click OK . The Service Software launches and the main page appears.

## Common Features
id="mc-main-content">
Common Features
Common Control
Each main screen in Service Software has a Common Control area that contains the following functions:
Initialize
Initialize any single module or all modules, depending on the selection in the Module dialog window.
Module dropdown
Select all modules, Dialog Controlled Modules only, or a single module.
Get Module Firmware
Displays the firmware version of the selected module.
Get Module Status
Displays the status (Initialized, Not Initialized, Ready, Not Ready) of the selected module.
Communication Status
Displays the communication status with the Panther COP (ok and idle, not initialized, etc.).
Buttons
Setup Report Header Data
Enter serial numbers, login name and customer information for report headers.
Driver Option
Setup driver options.
Exit
Closes service software

## Distributor
id="mc-main-content">
Distributor
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Sensor
- Home & MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Sensor - Read button shows voltage values measured at each drive.
- Teach Sensor - Read button shows voltage value measured at each the teach sensor.
- Power Supply - Read button shows voltage values read at each location.
Move (tab)
Distributor Single Move
- Selecting the module with a single click moves the Distributor to that location.
- Selecting a module with a double-click, causes the Distributor to load or unload an MTU at the location.
Luminometer
- Open - Opens the Luminometer door.
- Close - Closes the Luminometer door.
Input Queue
- Unlock Drawer —Unlocks the MTU Input Queue drawer.
- Push MTU —Tightens and secures MTU stack Advance MTU .
Output Queue
- Dispose MTU —Aspirates and disposes all MTUs in the Output Queue.
Distributor Repetition Move
- By selecting a module and then Add Pos. , you can add multiple modules to the movement list. Use an Action button to select the number of times the Distributor moves to the modules. Use Item buttons to change the order of the modules or delete a module from the list.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
- To allow Distributor teaching (on the Teach tab) the Authorization Code must be set to 1. Enter 1 in the Authorization Code Field and click Set before teaching.
Teach (tab)
- See Panther Distributor Teaching .
Error Memory (tab)
- Lists errors created by module movement.

## Front and Loading Units
id="mc-main-content">
Front and Loading Units
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Reagent Shutter buttons
- Manually open and close the Reagent Shutter.
Input
- Init Scanner —Initializes the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Barcode Scanner.
- Read Version —Reads barcode symbol.
- Read Code —Reads the MTU label.
- Unlock Drawer Icon—Initializes the MTU Barcode Scanner.
- Push MTU Icon—Tightens and secures MTU stack Advance MTU .
- Read Icon—Allows an FSE to Read sensor and supply voltage.
Output
Misc.
- Push MTU to Stack —Moves the MTU to the Output Queue Stack for aspiration.
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). & Dispense Icon—Primes the Peristaltic Pump and dispenses the correct volume of buffer and bleach into each tube of the MTU.
- Calibrate MTU Sensor Icon—Calibrates the MTU present sensor.
- Stack Count Icon—Displays the number of MTUs waiting to be aspirated.
- Calibrate OLV Sensor Icon—Calibrates the OLV sensor.
- Empty Stack Icon—Removes all MTUs from the Output Queue
Sensors
- Read Icon—Reads sensors and supply voltage.
Deactivation/Peri Pump
- Start Icon—Starts the pump. Warning—Make sure an MTU is in place.
- Stop Icon—Stops the pump.
- Calibrate Icon—Calibrates pump dispense.
- Read LB Icon—Reads the pump home sensor.
Bay Sensors and Tip Drawer
Sensors
- Read Icon—Reads temperatures and the reagent shutter position.
Disposable Tip Rack
Left/Right
- Lock and Unlock Icon—Unlocks the left or right Tip Drawer.
- Read Icon—Reads the Tip Drawer open or closed state and lock sensors.
Front - Cover and Sensors
Sensors
- Read Icon—Checks open or closed status of the front doors.
LEDs
- Checks all LEDs and the beeper on the front panel.
Sample Scan (tab)
- Allows an FSE to read the Sample Rack sensors and barcodes.
Reagent Scan (tab)
- Allows an FSE to read the Reagent Rack sensors and barcodes.
TCR Mixer (tab)
- Allows the FSE to test: TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. mixer, and home sensors
TCR Barcode (tab)
- Allows the FSE to test: TCR barcode scanner
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
Error Memory (tab)
- Lists errors created by module movement.

## Incubator
id="mc-main-content">
Incubator
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Select Device
- Determines the specific incubator that the Move and Sensor functions will affect.
Move
Moving Carousel
- Move MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. - Select one of the 18 MTU slots to move (to Door, Continuous, or Random).
- to RTF - Moves the carousel so the MTU selected under Move MTU is positioned over the selected RTF.
Sensor
Sensors
- Read button (reads all 5 sensors of each incubator)
Power Supply
- Read button (reads the incoming voltage to the incubator heaters)
Check MTU Presence of all Slots (select any or all slots)
- Cycles the carousel and determines which slots trigger the MTU presence sensor. MTU presence is indicated with an X.
Calibrate MTU Sensor (calibrates the MTU Present Sensor)
- Calibrates the Axis PCB MTU presence sensor when the PCB has been replaced or when inaccuracies are discovered using “Check.”
RTF (tab)
Single RTF No. section
- Single RTF No.: Select the RTF# of interest from the drop down bar, use the “Measure, no Move” Start button to display RTF readings for channels 1-5 for the RTF# selected in the “Result” box.
- Parameter Access: No access to RTF parameters from the traditional Parameter page, RTF parameters can be viewed here.
- Parameter File: Saves the RTF parameters to desired location.
- RTF Confg.: Select and set the RTFs installed.
Sequence (section)
- Start Measurement moves the carousel to the MTU slot selected at “MTU Pos:” to the RTF selected at “RTF Pos:” and reads the fluorescence at every RTF selected in the check boxes.
- Check Target works similarly to Start Measurement and will get the MTU position and RTF and move the selected target to that position.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
- To allow Incubator teaching (on the Teach tab) the Authorization Code must be set to 1. Enter 1 in the Authorization Code Field and click Set before teaching.
Teach (tab)
- The Teach tab is used to perform carousel slot alignment to the incubator door.
Refer to the Incubator Slot Alignment procedure.
Error Memory (tab)
- Lists errors created by module movement.

## Liquid Vacuum Cooling (LiVaCo) System and Drawer
id="mc-main-content">
Liquid Vacuum Cooling (LiVaCo) System and Drawer
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Cover Fan Control
- Manual control of cooling fan(s) on left side of the Panther (above PC Bay.)
Peltiers
Voltages
- Read button (displays the Supply and Seebeck voltages for the four cooling Peltiers as well as Module and Ambient temperatures
Cooling
- Cooling On/Off buttons (turn the cooling module on or off)
- Circulating Pump On/Off buttons (turn the cooling water circulating pump on or off)
- Additional Fan On/Off buttons (turn additional fan on or off, on right side of Panther)
Vacuum and Waste Drawer
Pump
- Init button (initializes the vacuum pumps)
- Activate button (starts the vacuum pumps)
- Deactivate button (stops the vacuum Pumps)
- Read button (displays pump speed, vacuum pressure, duty)
Waste Drawer
- Read button (displays Waste Bag and Liquid Waste status, Interlock and Drawer state)
- Calibrate Waste Bag (calibrates the waste bag sensor)
- Lock/Unlock buttons (manually lock/unlock Waste Drawer)
Universal Drawer (tab)
TAG Check
- Get Bottle Info button (reads RFID tag for selected bottle)
- Test TAG Display button (tests TAG readability)
Valves
- Read button (displays current state of fluid line solenoid valve)
- "Switch to" buttons (switch between A and B bottles)
Sensors
- Read button (displays current state of Drawer, Bleach Sensor, Bleach State)
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button
Error Memory
- Lists errors created by module movement.

## Load Stations
id="mc-main-content">
Load Stations
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Sample Mix Station
Sensors
- Read button (displays voltage to the module and temperatures)
Mixer
- Read button (displays mixer speed and home position
- Load button (loads a MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. )
- Start , Stop buttons (turns mixer on and off)
Amp Load Station
Sensors
- Read button (displays voltage to the module and temperatures)
Mixer
- Read button (displays mixer speed and home position
- Load button (loads a MTU)
- Start , Stop buttons (turns mixer on and off)
HPA Load Station (tab)
Sensors
- Read button (displays voltage to the module and temperatures)
Mixer
- Read button (displays mixer speed and home position
- Load button (loads a MTU)
- Start , Stop buttons (turns mixer on and off)
Chiller
Chiller
- Read button (displays supply voltage to the Peltier, Seebeck Voltage, Pulse Factor and Temperature)
- Activate / Deactivate buttons (manually start/stop Chiller)
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
Error Memory (tab)
- Lists errors created by module movement.

## Luminometer
id="mc-main-content">
Luminometer
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Door Shutter Drive
- Door Open , Door Close buttons (opens/closes Luminometer door)
- Measure button (opens shutter for measurement)
- Unload button (moves MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. to Unload position)
- 1,2,3,4,5 buttons (Moves tube to selected measurement position)
- Emergency Unload button (is used if 2 MTUs are placed into the Luminometer by accident)
Measure
Measurement without Injection and Drive Movement (Dark Count)
See Luminometer Darkcount Procedure .
- Start (Initiate Dark Count Test)
- Measurement Time (Adjust length of measurement)
- Dark Count Command / RLU Relative light unit Measurement (Determines type of measurement)
- Get Flash Data from Last Measure (Displays a diagram of last measurement)
Get /Set Parameter
- Get button (Displays current Cal Factor)
- Set button (Saves entered Cal Factor)
High Voltage actual
- On/Off/Read buttons (turns high voltage on or off and displays readout of high voltage)
Sequence
This tab is used to set up and execute a Flash data measurement test.
See Flashcheck - Lumo Injector Verification Procedure .
- Measurement Sequence (set up test parameters)
- Measurement Time (select measurement time)
- Injection (Set up injection delay and volumes)
- Tube Selection and Results (Select the tubes to run the test and show results)
Sensor
- Light Barriers and Voltages ( Click Read All button to display various voltages)
- OLV Sensor (Calibrate Test Channels)
- OLV Sensor (Calibrate Test Channels)
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
- To allow Transport Drive teaching (on the Teach tab) the Authorization Code must be set to 1. Enter 1 in the Authorization Code Field and click Set before teaching.
Teach (tab)
- The Teach tab is used to perform Transport Drive alignment to the incubator door.
Refer to the Luminometer Transport Drive Alignment Procedure .
Error Memory (tab)
- Lists errors created by module movement.

## Magnet Washer (Magwash)
id="mc-main-content">
Magnet Washer (Magwash)
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
Select Device
- Select Device (select magwash to be tested)
Move (tab)
Basics
- Mixer Start (turns the mixer on)
- Mixer Stop (turns the mixer off)
- Mixer Home (moves the mixer to the home position)
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Dispense (dispenses buffer into the MTU)
- Magnet Work (magnet in the up position)
- Magnet Home (magnet in the home position)
- Aspirate Home (aspirators moved to the home position)
- Pick Up (aspirators pick up tips)
- Eject (aspirators eject tips)
- Aspirate (aspirate fluid from MTU)
Move Aspirate to Volume Position (Select Position)
- Without Tips (aspirates fluid)
- With Tips aspirates fluid)
Pecking (moves the aspirators down in multiple steps with a distance and time delay selected)
Sensor (tab)
Washer Light Barriers (home sensors)
- Read (sensor blocked or not)
Power Supply
- Read (displays voltage levels)
Pump Light Barriers (home sensors)
- Read (displays in or out of home)
Raw Data (pump calibration data)
Calibrate Pump (calibrates the wash and oil pumps)
LLD (tab)
Current Sensor Values
- Read (displays the LLD data for each aspirator)
Operations (displays RIR result data for the following)
- LLD (performs LLD)
- Verify Liq. Lv.(verifies LLD)
- Residual Check Icon (checks for residual fluid)
- Tip Pick (picks the tiplets)
- Tip Eject (ejects the tiplets)
- Tip Check (checks to make sure tips are ejected)
FIR Result
- This section allows the FSE to turn off and on the oil and wash valves individually. It all so allows the FSE to dispense or aspirate a set volume of oil or wash.
Sequence (tab)
MTU Injection (runs a sequence using oil or wash aspirating and dispensing)
- Aspirate
- Dispense
- Medium
- Valve Delay
- MTU
- Trace
- Execute button
Prime (allows the FSE to prime a MTU or a single tube dispensing 2000ul or 4000ul)
- Medium
- Volume / MTU
- MTU
- Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.).
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.
Error Memory (tab)
- Lists errors created by module movement.

## Pipettor
id="mc-main-content">
Pipettor
Refer to Common Features for features found on every tab (Common Control, Communication Status, Buttons).
Main (tab)
XY Random Movement Select
- Arm (select the Left Arm, Right Arm or both arms
- Cycles (the number of times the arms will cycle)
- With Z Movement (Z movement can be added to the sequence by checking the box)
Sensors
- Left Arm / Right Arm
- Read button (displays voltages to each arm, Tip Sensor status (present or not) and LLD Frequency)
Misc
- Not used by FSE
Move (tab)
- Provides manual arm movement to various positions. It also allows the user to pick, eject tips and perform LLD in the different positions.
- Move Sequence (Allows the user to build move sequences for each arm)
LLD Left Arm (tab)
- List Control - Manage LLD test reports
- Coord. List and Results - Displays LLD test results
- LLD - Select a bLLD or cLLD Capacitive liquid level detection test and the number of cycles
- AMP/ HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. /Reagent - Select the station and MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. tubes or the LLD test
- Disposable Tip Requirements - Displays the number of tips required for the selected test (based on number of cycles)
LLD Right Arm (tab)
- List Control - Manage LLD test reports
- Coord. List and Results - Displays LLD test results
- LLD - Select a bLLD or cLLD test and the number of cycles
- AMP/HPA/Reagent - Select the station and MTU tubes or the LLD test
- Disposable Tip Requirements - Displays the number of tips required for the selected test (based on number of cycles)
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button

## System
id="mc-main-content">
System
Refer to Common Features for features found on every tab (Communication Status, Buttons).
Main 1 (tab)
Initialize System
Initializes all modules in the entire system.
Clear MTUs
Clears all MTUs in the system to the Output Queue.
System OQ Test
Completes an OQ Test on all selected modules.
- Enter the number of cycles.
- Check Report to generate a test report.
- Check Initialize to only initialize the modules required to perform the selected test.
Pressure Integrity Test
Completes a Left or Right Arm Pipettor pressure test.
- Select the arm to test.
- Check Report to generate a test report.
- Check Initialize to only initialize the modules required to perform the selected test.
Luminometer OQ Test
Completes an OQ of the Luminometer with a Report.
- Check Report to generate a test report.
- Check Initialize to only initialize the modules required to perform the selected test.
Main 2 (tab)
Mag Wash OQ Test
Completes an OQ of either Magwash Magnetic washer .
- Check Report to generate a test report.
- Check Initialize to only initialize the modules required to perform the selected test.
- Select the Magwash to test.
Parameter (tab)
- Display any parameter value of the selected Device by entering a Parameter number and clicking the Read button.

## Service Software
id="mc-main-content">
Service Software
Starting Service Software
- Power on the Panther System.
- Log in to the Panther FSE Shield software .
- The Panther FSE Shield software screen appears .
- Click the Service icon .
- A Service Login dialog box appears .
- Leave gpservice selected in the Login Level field.
- Leave Login Name blank (You can type in your name and it will add your name to any report generated).
- Type gpservice in the Password field.
- Click OK . The Service Software launches and the main page appears.
Module Tabs
Common Features (to all Tabs)
Distributor Tab
Front and Loading Units Tab
Incubator Tab
LiVaCo System and Drawer Tab
Load Stations Tab
Luminometer Tab
Magnet Washer Tab
Pipettor Tab
System Tab

# Section: Startup

## Welcome to the Panther System Service Manual
id="mc-main-content">
Welcome to the Panther System Service Manual
-->
2025 HOLOGIC, Incorporated. All rights reserved.
[MAN-06020] Rev. 014, 12 Mar 2025
Revision History

## Fusion Canopy Components
id="mc-main-content">
Fusion Canopy Components
Click an area in the image to view more detailed information.

## Fusion System Components
id="mc-main-content">
Fusion System Components
Click an area in the image to view more detailed information.

## Fusion Layout
id="mc-main-content">
Fusion Layout
Click an area in the image to view more detailed information.

## Fusion System Lower Bay Components
id="mc-main-content">
Fusion System Lower Bay Components

## Fusion Mid Bay Components
id="mc-main-content">
Fusion Mid Bay Components
Click an area in the image to view more detailed information.

## Fusion System Mid Bay Components
id="mc-main-content">
Fusion System Mid Bay Components

## Fusion Upper Bay Components
id="mc-main-content">
Fusion Upper Bay Components
Click an area in the image to view more detailed information.

## Fusion System Upper Bay Components
id="mc-main-content">
Fusion System Upper Bay Components

## Network Configuration
id="mc-main-content">
Network Configuration
Note— Prior to setting up any Network connections, the Networking section of the Panther Site Assessment Form MUST be completed.
Panther Link requires the following:
- Dell XE3
- System SW v7.1.5.4 and above
- Cisco 5506 Firewall
- Firewall Wizard v6.0.1.0 and above
If a Panther is connected to an external (customer) network, that Panther MUST have a firewall installed.
There are 2 types of Firewalls currently supported:
- Cisco ASA 5505
- Cisco ASA 5506
Both firewalls will be programed with the latest Firewall Wizard.
After the Firewall is programed using the Firewall Wizard, an instructions.txt file will be generated to guide the installation of all hardware.
The instructions.txt file will aid in setting up the IP addresses for all Panther Instruments, the WMS, Line Controller and Dashboard Server.
Follow the steps outlined below to network a Panther (or multiple Panthers).
- Download and install the latest Firewall Wizard.
- Connect the Cisco ASA 5505/5506 to FSE Laptop
- Programming the Firewall with the latest Firewall Wizard.
- Hardware Setup after Firewall has been configured
- Cisco 5506 ASA
- Cisco 5505 ASA
- Setting a Panther IP Address on the Panther PC
- Network Printing (if required)
- Panther LINK Installation Qualification
Note: If this is an install, continue to Operational Qualifiation (OQ) .

## Panther LINK
id="mc-main-content">
Panther LINK

## Panther PLUS
id="mc-main-content">
Panther PLUS

## Using the Panther System Service Manual
id="mc-main-content">
Using the Panther System Service Manual
Service Manual Screen Layout
The Panther Service Manual uses a standard WebHelp layout to organize and present information. The screen is divided into three major sections—the side navigation, the top toolbar, and content pane .
Side Navigation
The navigation pane is located on the left side of the screen and provides quick access to the different topics available in the service manual. To open one of the topics click on the title listed.
Top Toolbar
The top toolbar contains the following icons that help you locate information in the service manual.
Toolbar Icon
Description
Print —Press to print the topic currently displayed in the content pane.
Collapse All —Press to collapse all image and text togglers on a topic page.
Expand All —Press to display all image and text togglers on a topic page.
Feedback —Press to send feedback, comments, or change request to the Service Manual team.
Content Pane
The content pane displays the currently selected service manual topic.

## Panther System Components
id="mc-main-content">
Panther System Components
Click an area in the image to view more detailed information.

## Essential Information
id="mc-main-content">
Essential Information
Warning— This may not include all manditory upgrades.
Please refer to the most current Technical Bulletins for up to date implementation information.
Panther
Upper Bay
Communication and Organization Processor (COP) Module
The Panther CAN-Bus-Terminator Installation was cut in on production Panther Systems P2242 and above.
Install Required
Factory Installed
Required for Panther
Required for Fusion
P0000 - P2241
P2242 and above
Yes
Yes
Monitor
The Panther LCD Monitor was installed on production Panther Systems P0000 to P1402.
Factory Installed
P0000 and P1402
The Panther LED Monitor was cut in on production Panther Systems P1405 to P2306.
Factory Installed
P1405 and P2306
A New VGA Cable was cut in on production Panther Systems P1589 and above.
Install on Failure
Factory Installed
P0000 - P1589
P1589 and above
The Panther PCAP Monitor was cut in on production Panther Systems P2306 and above.
Optional Upgrade on Panthers
(To Be Purchased by Customer)
Factory Installed
Mandatory Install on Fusions
P0000 - P2306
P2307 and above
Yes
Pipettor Module
Please refer to the most current Technical Bulletins for up to date implementation information.
All Panther PLUS instruments from manufacturing are built with BLDC pipetors.
The BLDC pipettors were cut in on production Panther (only) Systems P03499, 03510, 03511, P03542 and above.
Factory Installed on Panther ONLY Systems (Classic Panther)
P03499, P03510, P03511, P03542 and above
Note—
BLDC Pipettors can ONLY be installed with System Software v7.1 or higher.
For Panther Systems, the Sample and Reagent Pipettors MUST be of the same type.
For Fusions Systems, the Panther side (Sample and Reagent Pipettors) MUST be of the same type.
The Fusion Pipettor can be either an APP or BLDC Pipettor.
The table below represents the only viable pipettor configurations for standalone Panther or Panther Fusion systems:
SYSTEM
Sample Pipettor
Reagent Pipettor
Fusion Pipettor
Panther
APP
APP
APP or BLDC
Panther Fusion
BLDC
BLDC
APP or BLDC
BLDC Pipettor Information
Reagent Bay Module
Please refer to the most current Technical Bulletins for up to date implementation information.
Barcode Scanner Information
Thermal Sensor Ranges for Aptima Assays
Sample Bay Module
Please refer to the most current Technical Bulletins for up to date implementation information.
Barcode Scanner Information
Thermal Sensor Ranges for Aptima Assays
Target Capture Reagent (TCR) Module
TCR Mixer Drip Shield was cut in on production Panther Systems P0354 and above.
Mandatory Install Required on
Factory Installed
P0000 - P0353
P0354 and above
Molded TCR Carousel was cut in on production Panther Systems P0827 and above.
Install as needed
Factory Installed
P0000 - P0826
P0827 and above
TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Door Laser block was cut in on production Panther Systems P1301 and above.
Mandatory Install Required on
Factory Installed
P0000 - P1300
P1301 and above
TCR Door Grounding Brush was cut in on production Panther Systems P1560 and above.
Mandatory Install Required on
Factory Installed
P0000 - P1559
P1560 and above
Tip Drawers Module
Please refer to the most current Technical Bulletins for up to date implementation information.
Mid Bay
Chiller Ramp Module
The New Chiller Ramp was cut in on production Panther Systems P0681 and above.
Installation of the New Chiller Ramp requires an exhaust fan and vent. Please click the hyper link for details.
Install on Failure
Factory Installed
P0000 - P0680
P0681 and above
Distributor Module
Panther Updated Linear Distributor was cut in on production Panther Systems P02067 - 02076, and P02089 and above.
Install On Failure
Factory Installed
P0000 - P02066
P02067-P02076,
P02098 and above
Incubators Module
Panther Incubator Weights were cut in on production Panther Systems High Temp-P0655, Transition-P0654, Amp-P0642 and above.
Install Optional
Factory Installed
P0000 - P0641
P0655 and above
Panther New Molded Incubator Door with door screw on High Temp was cut in on production Panther Systems P0916 and above.
For Systems
Factory Installed
P0000 - P0916 Install on Failure
If no door screw is present ensure
Incubator door clip is installed
P0916 and above
Panther New Molded Incubator Door with door screw on Trans and Amp were cut in on production Panther Systems P0919 and above.
Install Optional
Factory Installed
P0000 - P0919
If no door screw is present ensure
Incubator door clip is installed
P0919 and above
Panther Incubator Amp Inc Form Plugs were cut in on production Panther Systems P1251, P2153 and above.
Mandatory Install if RTFs present
Factory Installed
P0000 - P1250 & P1252
P1253 and above
Panther New Incubator Shims and Belt were cut in on production Panther Systems P2562 and above.
Install on Failure
Factory Installed
P0000 - P2561
P2562 and above
Thermal Sensor Ranges for Aptima Assays
Input Queue Module
Panther New Input Queue was cut in on production Panther Systems P1264 and above.
Install on Failure
Factory Installed
P0000 - P1263
P1264 and above
Load Stations Module
Please refer to the most current Technical Bulletins for up to date implementation information.
Luminometer Module
Panther Luminometer Ferrite on PMT Photomultiplier tube  was cut in on production Panther Systems P0169 and P0172 and above.
Install on Failure
Factory Installed
P0000 - P0168
P0172 and above
Magnetic Parking Module
Please refer to the most current Technical Bulletins for up to date implementation information.
Magnetic Wash Module
Please refer to the most current Technical Bulletins for up to date implementation information.
Output Queue Module
Please refer to the most current Technical Bulletins for up to date implementation information.
Tip Eject Chute Module
The New Sample Tip Eject Chute was made available for BloodBank systems ONLY.
Lower Bay
Cooling Module
Panther New Cooling Module (Dual Fan) was cut in on production Panther Systems P0734 and above.
Install as needed
Factory Installed
P0000 - P0733
P0734 and above
PC
Dell XE2 was cut in on production Panther Systems P1493 and above.
Install as needed
Factory Installed
Required for Panther
Required for Fusion
P0000 - P1492
P1493 and above
No
Yes
Dell XE2 with 16GB RAM
Factory Installed
Required for Panther
Required for:
P2671
No
System SW v7
Panther PLUS
Panther Link
Dell XE2 Minitower was cut into Panther ONLY production on System P3202 and above.
Factory Installed
P3202
Dell XE3 was cut into Panther production as Panther (only) Systems on P03499, 03510, 03511, P03542 and above.
Factory Installed on Panther ONLY Systems (Classic Panther)
P03499, P03510, P03511, P03542 and above
The following PCs require a BIOS configuration update before Imaging (Change SATA Operation to RAID ON) .
PC BIOS Settings before Imaging (SATA RAID On)
PC Part Number
Part Description
CMP-01711 /
RCMP-01711
Dell OptiPlex XE2, 16GB
CMP-01672
Dell OptiPlex XE3, 16GB
Universal Fluid Drawer Module
No Latches can be installed on Systems 001 - 0099 as the frame / chassis will not accommodate the latch hardware.
Hologic Magnetic Latches were cut in on production Panther Systems P1600 and above.
These Hologic latches are on the right (closest to the right side door) as you face the instrument.
Mandatory Install on
Factory Installed
P0100 - P1600
P1601 - P1937
Stratec designed UFD Magnetic Latches were cut in on production Panther Systems P1937 and above.
These Stratec latches are on the left of the UFD as you face the instrument.
Factory Installed
P1937 and above
Panther Improved Bottle Caps & Straws were cut in on production Panther Systems P1875 and above.
Install on Failure
Factory Installed
P0000 - P1874
P1875 and above
Vacuum System Module
See Panther Vacuum Module page for cut in information.
The Odorcarb Vacuum filter MUST be replaced every 12 months (from the date of install).
Thermal Sensor Ranges for Aptima Assays
Waste Drawer Module
No Latches can be installed on Systems 001 - 0099 as the frame / chassis will not accommodate the latch hardware.
Hologic Magnetic Latches were cut in on production Panther Systems P1600 and above.
These latches are on the left (closest to the drawer interlock) as you face the instrument.
Mandatory Install on
Factory Installed
P0100 - P1600
P1601 - P1937
Stratec designed WD Magnetic Latches were cut in on production Panther Systems P1937 and above.
These Stratec latches are on the right of the WD as you face the instrument.
Factory Installed
P1937 and above
Panther Mid-Bay Shields above Waste Drawer were cut in on production Panther Systems P0375 and above.
Factory Installed
P0375 - 1990
Panther Mid-Bay Shields above Waste Drawer with Wider cut out cut in on production Panther Systems P1900 and above.
Factory Installed
P1900 and above
Panther Waste Fittings (Polysulfone) were cut in on production Panther Systems P0674 and above.
Install on Failure
Factory Installed
P0000 - P0673
P0674 and above
The Odorcarb Vacuum filter MUST be replaced every 12 months (from the date of install).
Fusion
Chiller Ramp
The Chiller Ramp can only be installed on Serial Number 00282 and above.
Thermocycler
Vial Cleaning Nests
Install on
Factory Installed
F0000 - F00245
F0246 and above
External Component Modules
Chassis
Panther Dual Chassis Fan s were cut in on production Panther Systems PXXXX and above.
Install Optional
Factory Installed
P0000 - PXXXX
PXXXX and above
Panther Track Ready Hole was cut in on production Panther Systems P1937 and above.
Can be Installed as needed
Factory Installed
P0000 - P1936
P1937 and above
Panther UDI Tracking Label was cut in on production Panther Systems P2242 and above.
Install as needed
Factory Installed
Required for Panther
Required for Fusion
P0000 - P2241
P2242 and above
Yes/No
Yes/No
Printers
Panther Systems with an HP Officejet Printer may need to have the Auto Shutoff Feature Disabled .
Uninterruptible Power Supply (UPS) Module
ALL  Fusion Installs require the Output Voltage on the UPS  to be set at 220V.

## Panther System Lower Bay Components
id="mc-main-content">
Panther System Lower Bay Components

## Panther System Mid Bay Components
id="mc-main-content">
Panther System Mid Bay Components
Click an area in the image to view more detailed information.

## Panther System Upper Bay Components
id="mc-main-content">
Panther System Upper Bay Components
Click on the image of the Reagent Bay or the Sample Bay for images of racks.

# Section: System

## CEE 7/7 Power Cords for European Systems
id="mc-main-content">
CEE 7/7 Power Cords for European Systems
What is Affected
There are no universal polarity standards for the Type E and Type F power sockets commonly used in Europe. Only the former Czechoslovakia had implemented a polarity standard for the Type E socket, requiring line (live) to be on the left side of the socket and neutral on the right (with the ground pin on top). Because of this, the orientation of the line and neutral slots on these types of sockets can vary from site to site.
The current Panther power cord released for use with these sockets, Gen-Probe P/N: 902700 (Supplier P/N: 8510.098) is configured with the line pin on the left and neutral pin on the right, when looking at the plug with the ground slot on top (see figure 3). The Panther UPS has an audible alarm which activates if plugged into a power socket with a polarity that does not match that of its power inlet. On the Type F (Schuko) sockets, this can be corrected by unplugging and rotating the plug 180 degrees, and then reinserting into the socket. However, the Type E (French) sockets will not allow the plug to be repositioned in this manner due to the presence of an off-centered, protruding ground pin (see figure 1). In these instances, a cord with the opposite polarity is required. Gen-Probe P/N: 903229 (Supplier P/N: 86230110) has been released, which has the opposite polarity of P/N: 902700 and follows the polarity standard set by the former Czechoslovakia (see figure 4).
The two power cords specified in this document can be used to connect the PANTHER uninterruptible power supply (UPS) or power distribution unit (PDU) to European Type E or Type F electrical sockets. Although both types sockets are found throughout Europe, Type E sockets (figure 1) are often used in (but not limited to) France, Belgium, Poland, Czech Republic, and Slovakia. Type F sockets are commonly found in (but not limited to) Germany, Austria, Finland, Greece, Hungary, Iceland, Luxembourg, the Netherlands, Norway, Portugal, Spain, Sweden, and some other Eastern European and Balkan countries.
Table1 lists the two approved power cords for use with the PANTHER UPS and PDU at sites using Type E or F electrical sockets. FSEs are responsible for determining and ordering the appropriate cord to use before systems installation or cord replacement.
Parts and Materials Required
- Non-contact Voltage Tester
Note— The Fluke VoltAlert non-contact voltage tester is used for the indication of hot (live/line) wires only. It does not measure voltage or current and does not require calibration.
Time Required
- 10 Minutes
Procedure
- Using a non-contact AC Alternating current voltage tester, determine the orientation of the line and neutral slots on the socket that the Panther UPS or PDU will be connected to:
- Turing the Tester On - Momentarily press the green button. Listen for a double beep to confirm activation. A continual Voltbeat flash visually indicates the Tester is active.
Note— Voltbeat is a self-test feature for visual confirmation of battery and system integrity, and power on. It provides a double-flash every two seconds during normal operation.
- Checking for the Presence of AC Voltage - Insert the tip of the tester into a slot on the power socket. If the tester produces a steady glow at the tip of the tester, and if enabled, a continual beep, then the slot contains live AC Voltage. If no glow and continual beep (if enabled) is produced by the tester, then there is no AC voltage in the slot. Test the other slot to determine if it contains AC Voltage. The slot with AC voltage is the line (live) slot. The opposite slot should not contain AC Voltage and is the neutral slot.
- Turning the Tester Off - Press and hold the green button for more than half a second. Listen for a long half second beep to confirm deactivation of the Tester. The absence of the VoltBeat flash indicates the Tester is inactive.
Note— Disabling the Beeper - The beeper can be disabled by holding the green button down for more than two seconds during power up. The absence of the VoltBeat flash indicates the Tester is inactive.
Note— Low Battery Indication - When the battery voltage drops below two volts, VoltBeat provides visual indication by stopping the Voltbeat flash. Replace with two AAA (LR3) batteries.
- Obtain the cord containing the plug with the line and neutral pin orientation that will match the line and neutral slots when plugged into the socker.
Note— When looking directly at the plug (pin towards you) with the ground slot at top, the orientation of the line and neutral pins will be opposite that of the line and neutral slots on the socket (when looking directly at the socket). When used for Type E sockets, ensure that the cord selected will contain line and neutral pins that will mate with the correct slots when it is plugged into the socket (see table 1 for reference). When used for Type F sockets, ensure that the cord’s plug is oriented correctly so that the pins will mate with the correct slots when plugged into the socket.
- Use the cord to connect the UPS or PDU to the socket.
Note— When connecting the UPS to an electrical socket, an audible alarm will activate if the polarity is incorrect. Either unplug and rotate the plug 180 degrees and reinsert to correct the orientation (for Type F sockets only) or change to the cord with the opposite polarity.
Note— PDUs will not alarm even if the polarity is incorrect, so ensure that the polarity of the cord matches that of the socket that it will be plugged into.

## Customer Confidentiality
id="mc-main-content">
Customer Confidentiality
It is our policy to ensure the confidentiality of our customer's information.
Service personnel should not use any customer information for any purpose other than providing customer service or disclose such information to third parties.
In particular, service personnel who access customer equipment, either directly or through remote tools, should ensure they are not provided access to personally identifiable medical or health information.
Such information may include information held by a customer that concerns health status, provision of health care, or payment for health care which can be linked to an individual.
If, in the course of providing customer service, service personnel inadvertently view or access any personally identifiable medical or health information, service personnel should treat such information as strictly confidential and should not disclose such information to any third party or use such information for any purpose.
We advise customers to use industry best practices regarding patient health information and do not recommend sending patient identifying information to instrumentation.

## Panther System Device Description
id="mc-main-content">
Panther System Device Description
The main components of the Panther System are the system and computer workstation. The computer workstation directs the system modules to perform the assay steps. The system houses all the computer, fluids, reagents, consumables, and mechanical modules to perform the assay. Optional accessories outside the system housing are, for example printers, firewall, and uninterruptible power supply. The system computer can accommodate LIS connectivity and remote user access.
The mechanical modules include a reagent pipettor probe, a sample pipettor probe, fluid delivery module (pumps and valves), reagent bay for loading reagent racks, sample bay for loading sample racks, a TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. compartment containing Target Capture Reagent vessels, drawers for disposable tips, a Distributor, Input and Output queues for MTUs, two Magnetic Wash Stations, three Incubators, various mixers, Chiller Ramps, Parking Slots, a Luminometer, a compartment for the computer, a compartment for solid and liquid waste, a compartment for Universal Fluids, a liquid based Cooling Module, and a vacuum pump.
Each sample rack can hold 15 samples. Each reagent rack can accommodate the required assay specific reagents for an assay—AMP, enzyme, probe, and select (TCR are loaded independently). There are three rack sizes—100tk, 250tk, and 500tk. Barcode scanners are provided for the samples, reagents, and utilized for reaction tube identification, sample, and reagent tracking. An RFID system is used to track the universal fluids. The system software monitors the system status, reagent and supply inventories, test requests, test results, and maintenance. An internal vacuum system controls the aspiration of liquids from the magnetic wash station and output queue.

## Electro-Magnetic Compatibility
id="mc-main-content">
Electro-Magnetic Compatibility
The electrical design in the Panther system is developed to pass all electrical safety and electromagnetic compatibility (EMC) requirements:
- A primary main filter is used in addition to the Power Supply primary filter to reduce conducted emission from the system and increase conducted immunity.
- The +24V power and CAN-bus connections between COP and CU PCBs are filtered with additional SMD-ferrites
- System Inputs and Outputs is protected by SMD filter and RC-networks
- All specific metal housing parts is connected to the base ground via a screwed connection. This is especially important for all user accessible modules, such as the load stations, to discharge possible static energy.
- PCBs that are assembled directly on a grounded metal sheet are electrical connected to that metal sheet by the PCB mounting screws.
- All CU PCBs are 4 layer PCBs, with one internal ground layer.
- The buried capacitance technology places the internal ground and the +5V layer close together, forming a very good high frequency capacitor to improve EMI.

## Fault Protection
id="mc-main-content">
Fault Protection
Each CU PCB is able to monitor the +24V input voltage for over and under voltage detection and signals the status to the COP.
Each +24V output driver IC for a DC-pump, DC-motor or a heat foil has a diagnose function, to signal a possible “Open Load” condition to the respective processor at that CU PCB.
The Pipettor Module CU PCB is able to switch independently the motor power of the left and right X-, Y- and Z-motor ON and OFF. The PIP CU processor is able to switch off the motor power in case of emergency (crash or jam).
The Cooling CU PCB and Chiller Ramp CU PCB monitor the Setback voltage of the Peltier devices so a fault can be detected.

## Fluidic Block Diagram
id="mc-main-content">
Fluidic Block Diagram
The fluidic block diagram shows a high level view of the system pumps and interfaces.
Fluidic Block Diagram

## Instrument Fluidic Management
id="mc-main-content">
Instrument Fluidic Management
The instrument incorporates the following items to ensure controlled fluid management:
- Dual pipettor arm with air based pipetting—utilizes both capacitive and pressure based fluid detection (LLD) and pressure based dispense verification (RDV).
- A precision dry syringe pump is used to accurately aspirate and dispense volumes from 25 to 1000 µL.
- Built into the pump between the syringe and the pipette tip is a pressure transducer that records the pressure waveform when dispensing and/or aspiration occurs. Characteristics of the curve are used to verify dispense/aspiration process (RDV).
- The conductive pipette tip is attached to the syringe pump through a stainless steel interface that conducts an oscillating current, used to measure changes in capacitance. When the pipette tip touches fluid, the capacitance changes and can be detected through the liquid level detection (LLD) circuitry.
- The fluid levels in the reagent bottles are detected with LLD, and the volume is calculated based on the known bottle geometries.
- The instrument uses precision Auto Detect pumps to ensure accurate Luminometer light off characteristics.
- The Auto Detect pumps has a home sensors to ensure accurate dispensing. Addition of detect reagents is verified through bubble sensors and a light off algorithm.
- The instrument includes Magnetic Wash, oil, and DQ pumps to dispense their respective fluids.
- Verification of wash buffer addition and aspiration (residual volumes) is conducted by means of LLD by the Magnetic Wash aspirator probes. Oil is verified with an in-line pressure sensor.
- All system fluid bottles are located in a drawer under the instrument deck.
- RFID is used to manage the inventory of the universal system fluid bottles.
- Connections to bottles use quick release fittings and are color coordinated.
- Waste fluid is aspirated using a Vacuum Pump.
- A 0.2 micron PTFE sterile air filter ensures that the air flowing out of the Vacuum Pump and into the room is free of biohazard waste.
- A pressure transducer is used to monitor the vacuum pressure at the manifold to ensure that the system is functioning within its operational limits.
- Pump speed control is used to maintain a constant vacuum pressure at the manifold independent of elevation or system wear.
- The waste bottle has empty and full sensors.

## Fluidic Overview
id="mc-main-content">
Fluidic Overview
The following modules are the main modules associated with the Panther System fluidics:
- AD1 Pump
- AD2 Pump
- Cooling Module
- DQ Fluid Pump
- Liquid Waste
- Magnetic Wash 1 Wash/Oil Valve Manifold
- Magnetic Wash 2 Wash/Oil Valve Manifold
- Oil Pressure Transducer
- Oil Pump
- OLV Sensor Luminometer
- OLV Sensor Output Queue
- Reagent Bay Module
- Sample Bay Module
- Vacuum Pressure Transducer
- Vacuum Pump

## Fluids
id="mc-main-content">
Fluids
- Fluidic Overview
- Universal Fluids
- Instrument Fluidic Management
- Fluidic Block Diagram
- Priming and Waste Counting Theory

## Panther System General Overview
id="mc-main-content">
Panther System General Overview
The Panther System is a molecular diagnostic instrument designed to run target-amplified assays, utilizing chemiluminescence detection technologies for both qualitative. The Panther System is intended to be placed in laboratories Worldwide. The Panther System is intended to run 200 APTIMA Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. reactions in a single shift, and has capacity for 500 reactions before requiring waste removal. It is a floor standing instrument that is fully automated, ergonomic, and self-contained. The Panther System can accommodate 120 samples on board and can be loaded on the fly with samples, reagent kits and consumables. The customer can load samples and calibrators in random order in any of the eight Sample Racks. The Panther System will have capacity for four different Reagent Racks. Disposable tips can be loaded in two drawers, holding three Tip Trays of 96 tips each tray. The MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. drawer capacity is 25 (125 tubes). Two hundred reactions can be run without having to reload disposable tips or fluids. Universal fluids have an onboard stability of 60 days.
The Panther instrument is controlled by a collection of intelligent control unit PCBs (CU PCBs) connected together via CAN-Bus (Controller Area Network) to a master controller called Communication and Organizations Processor (COP). This network configuration allows all sub-modules to communicate to the master controller in both directions. The master controller is interfaced to the PC via USB. Figure 1 shows a principal overview of the CAN and power management.

## General Service Information
id="mc-main-content">
General Service Information
Service personnel are provided access to specific functions to conduct preventative maintenance, diagnostics, and repair.
The system supports user initiated verification procedures run at regular intervals.
Both user-resettable and non-user-resettable logs are provided to aid in system maintenance.
Modules may be removed from certain cleaning, diagnostic, or repair requirements, but module dis-assembly is not performed in the field.
The Panther System (and potential connections to it, such as a Track System) are physically located within a protected IVD laboratory environment where security measures restrict physical access to approved personnel.

## Grounding
id="mc-main-content">
Grounding
There is a common grounding scheme used throughout the system. Two separate grounds are brought to each module. The grounds are chassis and signal/power. The module controller will connect chassis ground to mounting screws used to connect the mechanical components of the module to chassis ground. Each module will create a single ground point for signal and power. All analog measurements used to run the module will be made with respect to the modules single point ground.
System grounding scheme:
The power cords of all 100V to 230V devices will be connect independently to the Lab main power installation outlets.
Grounding Scheme with UPS
The power cords of Panther System and PC will be connecting to the UPS. The UPS and the printer will be connected independently to the Lab main power installation outlets.

## MTU Process for Aptima Assays
id="mc-main-content">
MTU Process for Aptima Assays
This section describes the path MTUs travel within the Panther System during assay processing for AC2 Aptima Combo 2 Assay for Chlamydia trachomatis and Neisseria gonorrhoeae , ACT Aptima Chlamydia trachomatis assay , and AGC Aptima Neisseria gonorrhoeae assay .
- An operator loads MTUs into the MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue .
- The Distributor removes an MTU from the MTU Input Queue and inserts it into the Sample Dispense Slot where a pipettor dispenses TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. and then Sample .
- The Distributor removes the MTU from the Sample Dispense Slot and inserts it into the Sample Mix Station where it is mixed .
- The Distributor removes the MTU from the Sample Mix Station and inserts it into the High Temperature Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the High Temperature Incubator and inserts it into the Transition Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the Transition Incubator and inserts it into the Magnetic Parking Ramp or the Chiller Ramp and then the Magnetic Parking Ramp, depending on assay format .
- The Distributor removes the MTU from the Magnetic Parking Ramp and inserts it into the Magnetic Wash. Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. specific bead capture and wash steps are performed in order to isolate target capture beads .
- The Distributor removes the MTU from the Magnetic Wash module and inserts it into the AMP Load Station. The Reagent Pipettor dispenses AMP reagent into the MTU and mixes the MTU .
- The Distributor removes the MTU from the AMP Load Station and inserts it into the High Temperature Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the High Temperature Incubator and inserts it into the Transition Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the Transition Incubator and inserts it into the AMP Load Station. A pipettor dispenses Enzyme Reagent into the MTU and mixes the MTU .
- The Distributor removes the MTU from the AMP Load Station and inserts it into the Amp Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the Amp Incubator and inserts it into the HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station. A pipettor dispenses Probe reagent into the MTU and mixes the MTU .
- The Distributor removes the MTU from the HPA Load Station and inserts into the High Temperature Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the High Temperature Incubator and inserts it into the HPA Load Station. The Reagent Pipettor dispenses Select reagent into the MTU and mixes the MTU .
- The Distributor removes the MTU from the HPA Load Station and inserts it into the High Temperature Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the High Temperature Incubator and inserts it into the Transition Incubator .
- After an assay-specific incubation period, the Distributor removes the MTU from the Transition Incubator and inserts it into the Chiller Ramp .
- The Distributor removes the MTU from the Chiller Ramp and inserts it into the Luminometer. LCMP Pumps dispense 200 µL of Auto Detect 1 and 2 into the MTU .
- After processing is complete, the Distributor removes the MTU from the Luminometer and inserts it into the Output Queue. The Peri-Pump dispenses deactivation fluid into the MTU and aspirates all fluid from the MTU .
- The Output Queue moves the MTU into the Solid Waste Container.

## APTIMA Assay Chemiluminescence Process
id="mc-main-content">
APTIMA Assay Chemiluminescence Process
An MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. is picked from the input queue and placed in the Sample Dispense Slot. TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. (that is kept in suspension by rotary mixing) is pipetted to the MTU tubes. A single disposable tip is used for dispensing TCR into all five reaction tubes within an MTU. Cooled sample is then dispensed to each tube using individual pipette tips. Each time sample is dispensed, the pipettor verifies that both TCR and sample has been dispensed accurately. The MTU is mixed in the Sample Mix Station and then moved to the High Temperature incubator for Target Capture. The MTU is then moved to the Transition Incubator allowing it to cool evenly. Before going into the Mag Wash Module, the MTU is cooled in the Chiller Ramp and then moved into a Magnetic Parking slot where magnetic TCR beads are pre-captured to the sides of the MTU wall. Once the TCR beads are captured, the MTU is moved to the Mag Wash module to separate the captured target from the residual fluids. The MTU incorporates small disposable tiplets that mitigate against contamination. The Mag Wash goes through a process of injecting wash solution, mixing, capturing beads, and aspirating residual solution two times to remove sample and TCR reagent residues. A vacuum system is used for the aspiration to assure optimal airflow and minimize aerosols. An oil pump dispenses oil to minimize evaporation during the rest of the assay process.
The MTU is transferred to the Amp Load Station and the Amp reagent is pipetted to each tube and mixed. The MTU is then transferred back to the High Temperature Incubator for the primer anneal step, then to the Transition Incubator to cool before enzyme addition. The MTU is transferred to the Amp Load Station for enzyme addition by the pipettor, mixed and transferred to the AMP Incubator for amplification. Once amplification is complete, the MTU is moved to the HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station where probe reagent is dispensed by the pipettor into each tube of the MTU and mixed. The MTU then returns back to the High Temperature Incubator for hybridization. Once hybridized, the MTU is moved to the HPA Load Station for select addition by the pipettor and mixed. The MTU is then transferred back to the High Temperature Incubator for the selection process to leave only the active label intact. Following the selection process, the MTU moves to the Transition Incubator at 43.7 °C to cool down evenly, then to the Chiller Ramp module for additional cooling, and finally to the Luminometer module.
In the Luminometer, Auto-detect 1 & 2 reagents are injected by dispense pumps and light-off occurs. The chemiluminescence is detected by a sensitive photo¬multiplier tube ( PMT Photomultiplier tube ) and reported in relative light units (RLUs).
The MTU is finally moved to the Output Queue where the Deactivation Buffer fluid is injected by a pump, the MTU is allowed to sit for 15 minutes to clean then the fluids are aspirated to waste by the vacuum system. MTUs and pipette tips and tiplets are all disposed of in a solid waste container. The liquid waste is contained in a liquid waste container.
An auto-focusing barcode reader is used to read sample barcodes in the Sample Bay.
The system maintains the sample to result positive ID tracking by barcode scanning the MTU prior to performing the sample transfer into each MTU tube. Various encoders and electro-mechanical flags are used to insure that the MTU as it is moved through the system is positively tracked and that the correct assay processing steps have been performed. As a final check the MTU is barcode scanned prior to the final kinetic data collection step to insure that the MTU that started the processing has completed all processing steps and the positive sample ID was maintained throughout the system processes.
The Reagent Bay also has a dedicated auto-focus barcode reader. This reader can read each of the four lanes. The Reagent Bay is cooled. When reagent racks are loaded into the bay, the barcode reader reads each bottle label to assure positive ID.
The universal fluid bottles are arranged in an A/B configuration. There is two of each bottle for Auto Detect 1, Auto Detect 2, oil, wash and DQ fluid. The bottles have barcode labels and RFID tags and the bottles are read as they are inserted in the Universal Bay. The universal fluids are sized for 1000 tests each, assuming only a few prime sequences. The system automatically switches between the A and B bottles based upon the number of calculated tests remaining in the each bottle.

## Power Cords
id="mc-main-content">
Power Cords
Equipment to UPS and PDU
Equipment
UPS
PDU
Image
Equipment Type
220
110
220
110
System
C19 to C14
C19 to L5-20P
C19 to C14
C19 to L5-20P
PC
C13 to C14
C13 to 5-15P
c13 to c14
c13 to 5-15P
Printer
C5 to C14
C7 to C14
C13 to C14
C5 to 5-15P
C7 to 5-15P
C13 to 5-15P
C5 to C14
C7 to C14
C13 to C14
C5 to 5-15P
C7 to 5-15P
C13 to 5-15P
LIS
C13 to C14
C13 to 5-15P
C13 to c14
C13 to 5-15P
Firewall
C5 to C14
C5 to 5-15P
C5 to C14
C5 to 5-15P
Wall to UPS and PDU
Wall
UPS
PDU
Outlet
Country
Plug #
220
110
220
110
North America, Japan
5-20P
N/A
Hardwire
N/A
Hardwire
L6-15P
L6-15P
L6-15P to C13
N/A
6-15P to C13
L6-20P
L6-20P
L6-20P to C13
6-20P to C13
L6-30P
L6-30P
L6-30P to c13
N/A
6-30P to C13
Argentina
IRSM 2073
IRSM 2073 to c13
N/A
IRSM 2073 to c13
N/A
Australia
AS 3112
AS 3112 to c13
N/A
AS 3112 to c13
N/A
Brazil
IEC 60906-1
IEC 60906-1 to C13
N/A
IEC 60906-1 to C13
N/A
China (Mainland/PRC)
GB2099
GB2099 to C13
N/A
GB2099 to C13
N/A
Continental Europe
Schuko CEE 7/7
Schuko CEE 7/7 to C13
N/A
Schuko CEE 7/7 to C13
N/A
Denmark
(Data Plug)
SRAF 1962/DB 16/87
SRAF 1962/DB 16/87 to C13
N/A
SRAF 1962/DB 16/87 to c13
N/A
Israel
SI-32
SI-32 to C13
N/A
SI-32 to C13
N/A
Italy
CEI 23-16
CEI 23-16 to C13
N/A
CEI 23-16 to C13
N/A
South Africa
BS 546
BS 546
to C13
N/A
BS 546
to C13
N/A
Switzerland
SEV 1011
SEV 1011 to C13
N/A
SEV 1011 to C13
N/A
United Kingdom
BS 1363
BS 1363 to C13
N/A
BS 1363 to C13
N/A
European CEE 7/7 Power Cord Information
Power Cord Kits
Kit A—Panther System with North America PDU
Item
Description
Part Number
PDU
Hardwired inlet NEMA 5-15/20
902719
Cable - PDU to Panther System
NEMA 5-15P to C19
902693
Cable - PDU to PC
NEMA 5-15P to C13
Supplied with PC (902697 spare)
Cable - PDU to Printer
NEMA 5-15P to C7
NEMA 5-15P to C5
NEMA 5-15P to C13
Supplied with printer
Cable - PDU to LIS
NEMA 5-15P to C13
Supplied with LIS (902697 spare)
Cable 0 PDU to Firewall
NEMA 5-15P to C5
Supplied with firewall (902689 spare)
Kit B—Panther System with International PDU
Item
Description
Part Number
PDU
C14 inlet
902720
Cable - PDU to Outlet - US Option 1
C13 to L6-15P
902690
Cable - PDU to Outlet - US Option 2
C13 to L6-20P
902695
Cable - PDU to Outlet - US Option 3
C13 to L6-30P
902747
Cable - PDU to Outlet - ex-US
C13 to Various (country specific)
Various
Cable - PDU to Panther System
C14 to C19
902699
Cable - PDU to PC
C14 to C13
902688
Cable - PDU to Printer
C14 to C7
C14 to C5
C14 to C13
902691
902694
902688
Cable - PDU to LIS
C14 to C13
902688
Cable - PDU to Firewall
C14 to C5
902694
Kit C—Panther System with North America UPS
Item
Description
Part Number
PDU
Hardwired outlet NEMA 5-15/20
902718
Cable - UPS to Panther System
NEMA L5-20P to C19
902696
Cable - UPS to PC
NEMA 5-15P to C13
902697
Cable - UPS to Printer
NEMA 5-15P to C13
NEMA 5-15P to C5
NEMA 5-15P to C7
Supplied with printer
Cable - UPS to LIS
NEMA 5-15P to C13
902697
Cable - UPS to Firewall
NEMA 5-15P to C5
902689
Kit D—Panther System with International UPS
Item
Description
Part Number
PDU
C14 inlet
902644
Cable - UPS to Outlet - US Option 1
C13 to L6-15P
902690
Cable - UPS to Outlet - US Option 2
C13 to L6-20P
902695
Cable - UPS to Outlet - US Option 3
C13 to L6-30P
902747
Cable - UPS to Outlet - ex-US
C13 to Various (country specific)
Various
Cable - UPS to Panther System
C14 to C19
902699
Cable - UPS to PC
C14 to C13
902688
Cable - UPS to Printer
C14 to C7
C14 to C5
C14 to C13
902691
902694
902688
Cable - UPS to LIS
C14 to C13
902688
Cable - UPS to Firewall
C14 to C5
902694

## Power Supply
id="mc-main-content">
Power Supply
The system has a +24V wide range main Power Supply. This main supply will accept input power in the range of 90 to 253 Volts and 50 or 60 Hz.
At the primary side, a power entry module with four included functions will be used:
- Appliance inlet
- Line filter
- Line switch
- Exchangeable fuse holder with a high breaking capacity fuse
At the secondary side, the +24V will be led to the COP PCB. The COP PCB contains the reset-able PTC fuses and the standard quick acting fuses. The fuses where required to protect against damage due to shorts. For the modules with a higher power consumption, like the incubators, two independent lines with each 5A quick acting fuses will be used for the limited circuits. The COP is able to provide as a maximum 2x120W to one module.
The following diagram shows a principal overview of the power management.
The COP is able to monitor the supply voltage after the fuses. Due to this fact, the COP detects over and under voltage conditions, for example a breaking fuse.
Power Supply on Module Level
A green power LED for +24V presence will be placed on the COP and every CU Module PCB to signal the FSE, that the module Power or the Power-CAN connection cable is properly plugged in. A DC/DC converter located on every module PCB will convert the +24V supply to +5V to supply the processor unit and the peripheral actuator and sensor logic.
Standby Mode
Entering the standby mode, COP will send standby commands to specific sub-modules to reduce the power consumption by reducing stepper motor hold currents or incubator temperatures. This parameter will be defined on the system stand by wake up time.

## Priming and Waste Counting Theory
id="mc-main-content">
Priming and Waste Counting Theory
General
All fluid pumps require priming for proper operation.
The Panther uses various types of pumps for dispensing fluids during Assay Procedures required to prepare and perform a specific test. In the context of this document, assay refers exclusively to a Hologic test, such as Aptima Combo or Ultrio. processing.
All these pumps must be kept primed for accurate dispensing during Assay Processing.
Panther software monitors prime intervals and enforces priming operations as needed to guarantee that the fluidic lines are always primed and ready.
Definitions of Priming State
Valid Priming State
Panther priming intervals are based on the time that the system is idle in the states other than Assay Processing.
When the pumps are primed and ready, the priming state is indicated as valid.
Invalid Priming State
When the system exceeds the maximum idle time, the priming state becomes invalid.
Replacing any Universal Fluid bottle will also invalidate priming.
When priming is invalid, Assay Processing cannot be started until the required priming operation has completed.
Timeout Intervals
There are two timeout intervals defined in the Panther System Configuration file for controlling priming.
These intervals determine whether a full prime or mini-prime is needed.
Starting a Priming Operation
Priming may be started by clicking the Prime Operation of pumping fluid through tubing to ensure proper and consistent fluid delivery (remove air from the tubing, etc.). button on the Tasks screen of the Panther System UI.
Starting in the Invalid State
If the priming state is invalid, either a mini-prime or a full prime will be started, depending on the elapsed idle time or if Universal Fluids have been loaded. If the elapsed idle time is greater than 26 hours a full prime will be performed.
Replacement of a Universal Fluid bottle will also require a full prime.
A mini-prime will be performed if the elapsed idle time is between 4 hours and 26 hours.
The initial prime after a new Universal Fluid kit is loaded does not impact the Solid and Liquid Waste remaining test count.
All subsequent primes from that kit will impact Solid and Liquid Waste capacity.
Priming Operations
There are three types of priming operations in the Panther System.
Full Prime
Full prime is the most thorough priming operation and primes all pumps in the system, including:
- Magnetic Wash 1: Wash-A and Oil-A
- Magnetic Wash 2: Wash-B and Oil-B
- Auto Detect 1: A and B
- Auto Detect 2: A and B
- Output Queue: Buffer A, Buffer B, and Bleach
A full prime requires 10 MTUs and takes 13 minutes to complete.
- A Full Prime will take place:
- If system fluids have been changed,
- the system has been shut down,
- 26 hours have passed since the last prime, last sample result or last mini prime
- Uses 10 MTUs
- Takes 13 minutes to complete
- Waste count : 100 solid, 100 liquid
Mini-Prime
Mini-prime is an abbreviated priming operation designed to maintain priming on the Mag Wash and Auto Detect subsystems.
It conserves time and resources while maintaining prime for the most demanding subsystems.
This operation primes the following pipettors:
- Magnetic Wash 1: Wash-A and Oil-A
- Magnetic Wash 2: Wash-B and Oil-B
- Auto Detect 1: A and B
- Auto Detect 2: A and B
This operation requires 3 MTUs and takes 10 minutes to complete.
- Current interval is 7.5 hours
- Uses 3 MTUs
- Takes 10 minutes to complete
- Waste count: 15 solid, 15 liquid
Leading MTU
Leading MTUs are used to ensure that the priming paths for the Mag Wash and Luminometer fluids are fully primed. Typically, two extra MTUs are used for this purpose for each assay run. Leading Prime MTUs are run ahead of the sample MTUs and will be used if the system as been idle for 6 hours.
- Leading MTU1 precedes the first MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. into Magnetic Wash 1 and the Luminometer
- Leading MTU2 precedes the first MTU into Magnetic Wash 2
- Waste count: 5 tests per MTU
Note: MTU1 will not prime the Luminometer if only Real Time assay(s) are being run. If at a later time an End-Point TMA Transcription-mediated amplification—Hologic's patented nucleic acid amplification technology.  is run, then a 3rd MTU will be used to prime the Luminometer.
Priming States
A prime can be started any time the system is in the Ready state, regardless of whether priming is valid or invalid.
However, when priming is invalid, priming must be performed before any Assay Processing can continue.
If the idle time has exceeded the PrimeMaxValid Time interval, then a full prime will be performed.
Otherwise, a mini-prime will take place.
Idle Time Timer
The Idle Time Timer keeps track of how long the system has been idle.
It is used to trigger the invalid state and to determine which priming operation is required.
When priming is completed, the Idle Time Timer is reset.

## System Power Overview
id="mc-main-content">
System Power Overview
The Panther System is controlled by a collection of intelligent control unit PCBs (CU PCBs) connected together via a Controller Area Network (CAN-Bus) to a master controller called a Communication and Organization Processor (COP). This network configuration allows all sub-modules to communicate in both directions with the master controller. The master controller is interfaced to the PC via a USB connection.
The following figure provides an overview of the CAN and power management.
Download Mode
The system is capable of downloading all module firmware from the COP. All firmware modules can be checked for the correct firmware version and module hardware revision.
Panther System Modules
- Instrument housing
- Distributor
- Sample Bay
- TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Carousel
- Reagent Bay
- MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Input Queue
- Universal Fluid Drawer
- Tip Drawers
- Sample Load Station
- Sample Pipettor
- Sample Dispense Slot
- Amp Load Station
- HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station
- Reagent Pipettor
- Magnetic Washes
- MTU Barcode Reader
- High Temperature Incubator
- Transition Incubator
- Amplification Incubator
- Chiller Ramp
- Magnetic Parking
- Luminometer
- Output Queue
- Solid Waste Container
- Liquid Waste Bottle
- Vacuum System

## Fusion System Overview
id="mc-main-content">
Fusion System Overview
Panther Fusion System General Overview
The Panther Fusion ® Module (also referred to in this manual as the Fusion Module or the Fusion Sidecar) is an optional feature to the Panther ® System. The Fusion Module is attached to the left side of the Panther System to expand the overall system capabilities. Together, the Panther System with the Fusion Module is referred to as the Panther Fusion ® System.
The Panther Fusion System is a dual format molecular diagnostic system designed to run Hologic target-amplified assays, utilizing Chemiluminescence and Fluorescence detection technologies for both qualitative and real time assays. It runs 275 Aptima Automated Probe Transcription Mediated Amplification. Trade name for amplified NAT infectious disease assays and reagents designed for use with Hologic's instrument platforms. ® reactions in a single shift, and has the capacity for 500 to 600 reactions before requiring waste removal. With the Fusion Module upgrade, PCR assays can be run (intermixed) and achieve similar throughput.
The Fusion consists of a thermocycler with real time fluorescence detection, a PCR Card Bay that allows for loading new PCR reagent cards, additional tip trays, and a pipettor system to perform the assay steps needed for the PCR reaction.
Panther Fusion System Device Description
The Panther Fusion System consists of the instrumentation and computer together in a single unit. The system is operated via the touch-screen monitor that is connected to the system. Communication with the system is controlled through a number of processing boards known as the Communication and Organization Processor (COP). The COP is used to direct the operation of the subsystems to perform the assay steps, as well as accommodating LIS connectivity and remote user access.
The Panther Fusion System is composed of four main areas:
- Canopy
- Upper Bay
- Mid Bay
- Lower Bay
Customer Confidentiality
It is our policy to ensure the confidentiality of our customer’s information. Service personnel should not use any customer information for any purpose other than providing customer service or disclose such information to third parties. In particular, service personnel who access customer equipment, either directly or through remote tools, should ensure they are not provided access to personally identifiable medical or health information. Such information may include information held by a customer that concerns health status, provision of health care, or payment for health care which can be linked to an individual. If, in the course of providing customer service, service personnel inadvertently view or access any personally identifiable medical or health information, service personnel should treat such information as strictly confidential and should not disclose such information to any third party or use such information for any purpose. We advise customers to use industry best practices regarding patient health information and do not recommend sending patient identifying information to instrumentation.

## System Overview
id="mc-main-content">
System Overview
- Panther System General Overview
- Customer Confidentiality
- Panther System Device Description
- Panther System Theory of Operations
- System Requirements for APTIMA Assays
- System Power
- APTIMA Assay Chemiluminescence Process
- MTU Process for APTIMA Assays
- Fluids
- Universal Fluid Priming
- General Service Information

## System Power
id="mc-main-content">
System Power
- System Power Overview
- Power Supply
- Electro-Magnetic Compatibility
- Fault Protection
- Grounding
- Power Cords
- System Power Distribution
- Schematics

## Thermal Sensor Ranges for Aptima Assays
id="mc-main-content">
Thermal Sensor Ranges for Aptima Assays
Note— Temperature verification is performed by monitoring temperatures through the system GUI.
Module
Specifications
Incubators
High Temperature (HT)
64 °C ± 0.5 °C
Amplification (AMP)
42.7 °C ± 0.3 °C
Transition (TRAN)
43.7 °C + 1.0 °C / – 0.5 °C
Load Stations
HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal.
70.5 °C – 73.5 °C
AMP
44 °C – 46 °C
Bays
Reagent
16.5 °C – 19.5 °C
Sample
15.5 °C – 22.5 °C
Vacuum Pump Level
Vacuum Pump
(out of range process control limits during assay processing)
4 inches Hg – 12 inches Hg
Vacuum Pump
(steady state vacuum limit, non-assay processing)
7 inches Hg, ±1.0
(Use this value to verify operation after service)
Ramps
Chiller
17 °C – 19 °C
Modules
Cooling Module
>8 °C, module drop below this value
* Note: For Incubators in an ambient environment of 15–30 °C, allow incubators to warm up for ~25 minutes to reach setpoint.
This "warm-up"/"cool-down" time should apply for all thermally-controlled modules of an "ambient" system. Chillers, the Reagent Bay, and the Sample Bay should cool to setpoint in 25 minutes. Incubators and load stations should warm to setpoint in 25 minutes.
Temperatures and Sensors Screen

## Panther System Theory of Operations
id="mc-main-content">
Panther System Theory of Operations
The Panther System theory of operation is described here to establish the required workings of the system.
The system uses a Distributor to move MTUs between modules in the system. It also uses a dual arm air-based pipettor system to dispense samples and reagents in either the sample dispense slot or reagent load stations. Dispense pumps inject the required universal fluids such as wash, oil, auto-detect, and cleaning fluid. Rotary forced air incubators are used to control the critical assay temperatures. Detection is performed in a Luminometer for chemiluminescence. MTUs are introduced to the system every 5 minutes, which allows for one test per minute. Each MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. is then moved through a series of processing steps that varies depending upon the assay format. The system is capable of processing different assay formats based upon a high level input file that describes that assay processing steps that the system is required to perform.
APTIMA Assay Chemiluminescence Process
An MTU is picked from the MTU Input Queue and placed in the Sample Dispense Slot. TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. (that is kept in suspension by rotary mixing) is pipetted to the MTU tubes. A single disposable tip is used for dispensing TCR into all five reaction tubes within an MTU. Cooled sample is then dispensed to each tube using individual pipette tips. Each time sample is dispensed, the pipettor verifies that both TCR and sample has been dispensed accurately. The MTU is mixed in the Sample Mix Station and then moved to the Transition Incubator to begin the ramp. The MTU is transferred to the High Temperature Incubator for Target Capture. The MTU is then moved to the Transition Incubator allowing it to cool evenly and is then moved to the Chiller Ramp to cool completely before going into the Magnetic Parking slot where magnetic TCR beads are pre-captured to the sides of the MTU wall. Once the TCR beads are captured, the MTU is moved to the Mag Wash module to separate the captured target from the residual fluids. The MTU incorporates small disposable tiplets that mitigate against contamination. The Magnetic Wash goes through a process of injecting wash solution, mixing, capturing beads, and aspirating residual solution two times to remove sample and TCR reagent residues. A vacuum system is used for the aspiration to assure optimal airflow and minimize aerosols. An Oil Pump dispenses oil to minimize evaporation during the rest of the assay process.
The MTU is transferred to the Amp Load Station and the Amp reagent is pipetted to each tube and mixed. The MTU is then transferred back to the Transition Incubator to begin the ramp, then to the High Temperature Incubator for the primer anneal step, then to the Transition Incubator again to cool before enzyme addition. The MTU is transferred to the Amp Load Station for enzyme addition by the pipettor, mixed and transferred to the Amplification Incubator for amplification. Once amplification is complete, the MTU is moved to the HPA Hybridization protection assay—The Hologic HPA technique uses a specific DNA probe, labeled with an acridinium ester detector molecule that emits a chemiluminescent signal. Load Station where probe reagent is dispensed by the pipettor into each tube of the MTU and mixed. The MTU then returns back to the High Temperature Incubator for hybridization. Once hybridized, the MTU is moved to the HPA Load Station for select addition by the pipettor and mixed. The MTU is then transferred back to the High Temperature Incubator for the selection process to leave only the active label intact. Following the selection process, the MTU moves to the Transition Incubator at 43.7 °C to cool down evenly, then to the Chiller Ramp module for additional cooling, and finally to the Luminometer module.
In the Luminometer, Auto-detect 1 & 2 reagents are injected by dispense pumps and light-off occurs. The chemiluminescence is detected by a sensitive photo¬multiplier tube ( PMT Photomultiplier tube ) and reported in relative light units (RLUs).
The MTU is finally moved to the Output Queue where the Deactivation Buffer fluid is injected by a pump, the MTU is allowed to sit for 15 minutes to clean then the fluids are aspirated to waste by the vacuum system. MTUs and pipette tips and tiplets are all disposed of in a Solid Waste Container. The liquid waste is contained in a Liquid Waste Bottle.
An auto-focusing barcode reader is used to read sample barcodes in the Sample Bay.
The system maintains the sample to result positive ID tracking by barcode scanning the MTU prior to performing the sample transfer into each MTU tube. Various encoders and electro-mechanical flags are used to insure that the MTU as it is moved through the system is positively tracked and that the correct assay processing steps have been performed. As a final check the MTU is barcode scanned prior to the final kinetic data collection step to insure that the MTU that started the processing has completed all processing steps and the positive sample ID was maintained throughout the system processes.
The Reagent Bay also has a dedicated auto-focus barcode reader. This reader can read each of the four lanes. The Reagent Bay is cooled. When Reagent Racks are loaded into the bay, the barcode reader reads each bottle label to assure positive ID.
The universal fluid bottles are arranged in an A/B configuration. There are two of each bottle for Auto Detect 1, Auto Detect 2, oil, wash and DQ fluid. The bottles have barcode labels and RFID tags and the bottles are read as they are inserted in the Universal Bay. The universal fluids are sized for 1000 tests each, assuming only a few prime sequences. The system automatically switches between the A and B bottles based upon the number of calculated tests remaining in the each bottle.

## Universal Fluids
id="mc-main-content">
Universal Fluids
Universal Fluids are loaded into the fluidics bay. The universal fluids consist of Auto Detect 1 and 2, oil, Magnetic Wash fluid, bleach, and Deactivation Buffer.
The A/B bottle method is used on all universal fluids. The A/B bottle method is defined by two identical bottles of each fluid type loaded on the system- so that each bottle can be used completely before replacement. The system will keep track of universal fluid volumes by tracking fluid volumes and tests available. When a bottle has 0 tests remaining, the user will be notified to replace the bottle during system setup. The system automatically scans all loaded bottles RFID tags. New bottles will be assumed to be full and the system will not allow the user to use bottles that were previously loaded on the system. The bottles and the connections to the bottles will be verified using liquid level sense, optical sense, and pressure sense methods during the system prime to insure proper system operation and to prevent contamination.
The universal fluid bottles are arranged in an A/B configuration. There are two of each bottle for Autodetect 1, Autodetect 2, oil, wash and buffer fluid. There is a single Bleach Bottle in addition to these. All the bottles except bleach have RFID tags on their labels for easy bottle identification.
- The system primes universal fluid in 15 minutes.
- Wash fluid bottle connections are checked by LLD.
- Oil bottle connections are checked by an inline pressure sensor.
- Deactivation buffer and bleach bottle connections are checked by an optical bubble sensor in the Output Queue.
- AD1 and AD2 bottle connections are checked by optical bubble sensors in the Luminometer

# Section: Tools

## FSE Tools
id="mc-main-content">
FSE Tools
Standard Tools
Tool
Description
Manufacturer
Small clear trunk stock kit
Marshalls
Metric ball end driver set
Extra long metric set includes: 1.5 mm x 11", 2 mm x 11", 2.5 mm x 11", 3 mm x 10.6", 4 mm x 10.5", 5 mm x 10.5"
Bondhus
Set of standard Allen wrenches
Set of 6 hex keys (1.5, 2, 2.5, 3, 4, and 5 mm)
TECRA
10" adjustable wrench
10" extra-wide adjustable wrench
TECRA
Ratcheting screw driver set
Ratchet, driver handle, extension, 12 Allen type hex bits (0.050"–5/16"), five screwdriver bits (3/16", 1/4", 3/8" slot and #1 and #2 Phillips), 1/4" square drive adapter, and six metric hex bits (1.5 mm–5.0 mm) in a rugged plastic case
TECRA
Nut driver set
8.0 mm, 7.0 mm, 5.5 mm, and 4.5 mm
wiha Tools
Tubing cutter
Tubing cutter from 1/8" to 1-1/8" in diameter
TECRA
6" vise grip long nose pliers
TECRA
Wire cutters
TECRA
Flashlight
Heavy duty Rayovac industrial flashlight
TECRA
ESD wrist strap
0.2 lbs
TECRA
Specialty, Custom, and Calibration Tools
Tool
Description
Manufacturer
Part Number
SAP PN
Required for Module
Specialty Tools
Flare Tubing Tool Kit
Calibration Tools
Multimeter
Digital Fluke 179 meter with certificate
Techni-Tools
374TE0179
TDB
Entire system
Shock Compression Tool
Teach Tools
Tool
Description
Manufacturer
Part Number
SAP PN
Required for Module
TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Teach Tool
Teach Tool for Parameters
Reagent Rack Teach Tool
Pipettor DiTi Cap
DiTi cap used for Pipettor Auto Teach and Pipettor Integrity Check
TBD
902642
Pipettor Integrity Test
Input Queue Teach Tool
Used for teaching the Linear Distributor to the Input Queue or MTU Multi-tube unit—Container used to process tests in the instrument. An MTU contains five separate reaction tubes. The MTU is moved through the instrument by the linear distributor and includes five tiplets for pipettiing to be used in the mag wash station. Queue
TLS-06359
Input Queue and MTU Queue
MTU Queue Teach Tool
Used for teaching the MTU Sidecar Scissor to the MTU Queue.
TLS-06904
MTU Sidecar and MTU Queue
Other Tools
Tool
Description
Manufacturer
Part Number
SAP PN
Required for Module
Crating/Uncrating
Cordless Screwdriver
Battery, Milwaukee
Techni-Tool
5Y503B
TBD
Crating/uncrating
Lubricants and Others
Loctite 242
Marshalls
TBD
TBD
Entire system
Dow Corning High Vacuum Grease
Teflon-based Grease
Marshalls
Cooling Module
Cooling Module Fill Tube Tubing Assembly
Used to fill the Cooling Module

## FSE Tools
id="mc-main-content">
FSE Tools
Standard Tools
Tool
Description
Manufacturer
Small clear trunk stock kit
Marshalls
Metric ball end driver set
Extra long metric set includes: 1.5 mm x 11", 2 mm x 11", 2.5 mm x 11", 3 mm x 10.6", 4 mm x 10.5", 5 mm x 10.5"
Bondhus
Set of standard Allen wrenches
Set of 6 hex keys (1.5, 2, 2.5, 3, 4, and 5 mm)
TECRA
10" adjustable wrench
10" extra-wide adjustable wrench
TECRA
Ratcheting screw driver set
Ratchet, driver handle, extension, 12 Allen type hex bits (0.050"–5/16"), five screwdriver bits (3/16", 1/4", 3/8" slot and #1 and #2 Phillips), 1/4" square drive adapter, and six metric hex bits (1.5 mm–5.0 mm) in a rugged plastic case
TECRA
Nut driver set
8.0 mm, 7.0 mm, 5.5 mm, and 4.5 mm
wiha Tools
Tubing cutter
Tubing cutter from 1/8" to 1-1/8" in diameter
TECRA
6" vise grip long nose pliers
TECRA
Wire cutters
TECRA
Flashlight
Heavy duty Rayovac industrial flashlight
TECRA
ESD wrist strap
0.2 lbs
TECRA
Specialty, Custom, and Calibration Tools
Tool
Description
Manufacturer
Part Number
SAP PN
Required for Module
Specialty Tools
Flare Tubing Tool Kit
Calibration Tools
Multimeter
Digital Fluke 179 meter with certificate
Techni-Tools
374TE0179
TDB
Entire system
Shock Compression Tool
Teach Tools
Tool
Description
Manufacturer
Part Number
SAP PN
Required for Module
TCR Target capture reagent—An assay-specific reagent added as part of specimen pipetting. Teach Tool
Teach Tool for Parameters
Reagent Rack Teach Tool
Pipettor DiTi Cap
DiTi cap used for Pipettor Auto Teach and Pipettor Integrity Check
TBD
902642
Pipettor Integrity Test
Other Tools
Tool
Description
Manufacturer
Part Number
SAP PN
Required for Module
Crating/Uncrating
Cordless Screwdriver
Battery, Milwaukee
Techni-Tool
5Y503B
TBD
Crating/uncrating
Lubricants and Others
Loctite 242
Marshalls
TBD
TBD
Entire system
Dow Corning High Vacuum Grease
Teflon-based Grease
Marshalls
Cooling Module
Cooling Module Fill Tube Tubing Assembly
Used to fill the Cooling Module